{
  "Version": "0.2.1",
  "Building": "User Defined System",
  "objects": [
    {
      "type": "OS:ThermalZone",
      "name": "MainSales"
    },
    {
      "type": "OS:ThermalZone",
      "name": "ActiveStorage"
    },
    {
      "type": "OS:Curve:Bicubic",
      "name": "advanced_Med_Temp_Comp_Pwr_Curve",
      "Coefficient1Constant": 4994.033647,
      "Coefficient2x": 170.249719,
      "Coefficient3x2": 2.846389112,
      "Coefficient4y": 356.7940341,
      "Coefficient5y2": -6.307470374,
      "Coefficient6xy": -1.409856005,
      "Coefficient7x3": 0.012160476,
      "Coefficient8x2y": 0.076231729,
      "Coefficient9xy2": -0.057527471,
      "Coefficient10y3": 0.009054446,
      "MinimumValueofx": -23.3,
      "MaximumValueofx": 7.2,
      "MinimumValueofy": 10.0,
      "MaximumValueofy": 60.0,
      "InputUnitTypeforX": "Temperature",
      "InputUnitTypeforY": "Temperature",
      "OutputUnitType": "Dimensionless"
    },
    {
      "type": "OS:Curve:Bicubic",
      "name": "advanced_Med_Temp_Comp_Cap_Curve",
      "Coefficient1Constant": 61412.17466,
      "Coefficient2x": 1570.851906,
      "Coefficient3x2": 13.53344913,
      "Coefficient4y": -500.1952361,
      "Coefficient5y2": 8.16391243,
      "Coefficient6xy": -3.689538504,
      "Coefficient7x3": 0.054485574,
      "Coefficient8x2y": -0.088096805,
      "Coefficient9xy2": 0.006381584,
      "Coefficient10y3": -0.037503058,
      "MinimumValueofx": -23.3,
      "MaximumValueofx": 7.2,
      "MinimumValueofy": 10.0,
      "MaximumValueofy": 60.0,
      "InputUnitTypeforX": "Temperature",
      "InputUnitTypeforY": "Temperature",
      "OutputUnitType": "Dimensionless"
    },
    {
      "type": "OS:Curve:Bicubic",
      "name": "advanced_Low_Temp_Comp_Pwr_Curve",
      "Coefficient1Constant": 6274.990362,
      "Coefficient2x": 61.39066125,
      "Coefficient3x2": 1.620853748,
      "Coefficient4y": 129.1127948,
      "Coefficient5y2": 0.874116171,
      "Coefficient6xy": 1.958117256,
      "Coefficient7x3": 0.030293311,
      "Coefficient8x2y": 0.005754678,
      "Coefficient9xy2": 0.004653957,
      "Coefficient10y3": -0.000749905,
      "MinimumValueofx": -40.0,
      "MaximumValueofx": -17.8,
      "MinimumValueofy": 4.4,
      "MaximumValueofy": 54.4,
      "InputUnitTypeforX": "Temperature",
      "InputUnitTypeforY": "Temperature",
      "OutputUnitType": "Dimensionless"
    },
    {
      "type": "OS:Curve:Bicubic",
      "name": "advanced_Low_Temp_Comp_Cap_Curve",
      "Coefficient1Constant": 58336.86118,
      "Coefficient2x": 1561.7435,
      "Coefficient3x2": 6.606812861,
      "Coefficient4y": -283.6500679,
      "Coefficient5y2": -0.120234941,
      "Coefficient6xy": -12.49574858,
      "Coefficient7x3": -0.116278559,
      "Coefficient8x2y": 0.002277001,
      "Coefficient9xy2": -0.118148325,
      "Coefficient10y3": 0.032839613,
      "MinimumValueofx": -40.0,
      "MaximumValueofx": -17.8,
      "MinimumValueofy": 4.4,
      "MaximumValueofy": 54.4,
      "InputUnitTypeforX": "Temperature",
      "InputUnitTypeforY": "Temperature",
      "OutputUnitType": "Dimensionless"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack1_Comp1",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack1",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack1_Comp2",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack1",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack1_Comp3",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack1",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack1_Comp4",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack1",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack1_Comp5",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack1",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack1_Comp6",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack1",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack1_Comp7",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack1",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack1_Comp8",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack1",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack1_Comp9",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack1",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack1_Comp10",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack1",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack1_Comp11",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack1",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack1_Comp12",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack1",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack1_Comp13",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack1",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack1_Comp14",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack1",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack1_Comp15",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack1",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack2_Comp1",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack2",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack2_Comp2",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack2",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack2_Comp3",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack2",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack2_Comp4",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack2",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack2_Comp5",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack2",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack2_Comp6",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack2",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack2_Comp7",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack2",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack2_Comp8",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack2",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack2_Comp9",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack2",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack2_Comp10",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack2",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack2_Comp11",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack2",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack2_Comp12",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack2",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack2_Comp13",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack2",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack2_Comp14",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack2",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack2_Comp15",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack2",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack3_Comp1",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack3",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack3_Comp2",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack3",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack3_Comp3",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack3",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack3_Comp4",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack3",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack3_Comp5",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack3",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack3_Comp6",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack3",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack3_Comp7",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack3",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack3_Comp8",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack3",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack3_Comp9",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack3",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack3_Comp10",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack3",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack3_Comp11",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack3",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack3_Comp12",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack3",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack3_Comp13",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack3",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack3_Comp14",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack3",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack3_Comp15",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack3",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack4_Comp1",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack4",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack4_Comp2",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack4",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack4_Comp3",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack4",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack4_Comp4",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack4",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack4_Comp5",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack4",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack4_Comp6",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack4",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack4_Comp7",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack4",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack4_Comp8",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack4",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack4_Comp9",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack4",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack4_Comp10",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack4",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack4_Comp11",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack4",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack4_Comp12",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack4",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack4_Comp13",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack4",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack4_Comp14",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack4",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack4_Comp15",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack4",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack5_Comp1",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack5",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack5_Comp2",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack5",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack5_Comp3",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack5",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack5_Comp4",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack5",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack5_Comp5",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack5",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack5_Comp6",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack5",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack5_Comp7",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack5",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack5_Comp8",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack5",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack5_Comp9",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack5",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack5_Comp10",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack5",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack5_Comp11",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack5",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack5_Comp12",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack5",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack5_Comp13",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack5",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack5_Comp14",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack5",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack5_Comp15",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack5",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack6_Comp1",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack6",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack6_Comp2",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack6",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack6_Comp3",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack6",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack6_Comp4",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack6",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack6_Comp5",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack6",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack6_Comp6",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack6",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack6_Comp7",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack6",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack6_Comp8",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack6",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack6_Comp9",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack6",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack6_Comp10",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack6",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack6_Comp11",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack6",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack6_Comp12",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack6",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack6_Comp13",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack6",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack6_Comp14",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack6",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_MT_Rack6_Comp15",
      "RatedPowerConsumption": 15448,
      "RatedCapacity": 38099.93,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "MT_Compressor_Rack6",
      "SuctionTemperature": -6.6667,
      "CompressorCurve": "advanced_Med_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_LT_Rack1_Comp1",
      "RatedPowerConsumption": 9766,
      "RatedCapacity": 17181.96,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "LT_Compressor_Rack1",
      "SuctionTemperature": -31.67,
      "CompressorCurve": "advanced_Low_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_LT_Rack1_Comp2",
      "RatedPowerConsumption": 9766,
      "RatedCapacity": 17181.96,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "LT_Compressor_Rack1",
      "SuctionTemperature": -31.67,
      "CompressorCurve": "advanced_Low_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_LT_Rack1_Comp3",
      "RatedPowerConsumption": 9766,
      "RatedCapacity": 17181.96,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "LT_Compressor_Rack1",
      "SuctionTemperature": -31.67,
      "CompressorCurve": "advanced_Low_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_LT_Rack1_Comp4",
      "RatedPowerConsumption": 9766,
      "RatedCapacity": 17181.96,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "LT_Compressor_Rack1",
      "SuctionTemperature": -31.67,
      "CompressorCurve": "advanced_Low_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_LT_Rack1_Comp5",
      "RatedPowerConsumption": 9766,
      "RatedCapacity": 17181.96,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "LT_Compressor_Rack1",
      "SuctionTemperature": -31.67,
      "CompressorCurve": "advanced_Low_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_LT_Rack1_Comp6",
      "RatedPowerConsumption": 9766,
      "RatedCapacity": 17181.96,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "LT_Compressor_Rack1",
      "SuctionTemperature": -31.67,
      "CompressorCurve": "advanced_Low_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_LT_Rack1_Comp7",
      "RatedPowerConsumption": 9766,
      "RatedCapacity": 17181.96,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "LT_Compressor_Rack1",
      "SuctionTemperature": -31.67,
      "CompressorCurve": "advanced_Low_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_LT_Rack1_Comp8",
      "RatedPowerConsumption": 9766,
      "RatedCapacity": 17181.96,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "LT_Compressor_Rack1",
      "SuctionTemperature": -31.67,
      "CompressorCurve": "advanced_Low_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_LT_Rack1_Comp9",
      "RatedPowerConsumption": 9766,
      "RatedCapacity": 17181.96,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "LT_Compressor_Rack1",
      "SuctionTemperature": -31.67,
      "CompressorCurve": "advanced_Low_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_LT_Rack1_Comp10",
      "RatedPowerConsumption": 9766,
      "RatedCapacity": 17181.96,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "LT_Compressor_Rack1",
      "SuctionTemperature": -31.67,
      "CompressorCurve": "advanced_Low_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_LT_Rack1_Comp11",
      "RatedPowerConsumption": 9766,
      "RatedCapacity": 17181.96,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "LT_Compressor_Rack1",
      "SuctionTemperature": -31.67,
      "CompressorCurve": "advanced_Low_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_LT_Rack1_Comp12",
      "RatedPowerConsumption": 9766,
      "RatedCapacity": 17181.96,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "LT_Compressor_Rack1",
      "SuctionTemperature": -31.67,
      "CompressorCurve": "advanced_Low_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_LT_Rack1_Comp13",
      "RatedPowerConsumption": 9766,
      "RatedCapacity": 17181.96,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "LT_Compressor_Rack1",
      "SuctionTemperature": -31.67,
      "CompressorCurve": "advanced_Low_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_LT_Rack1_Comp14",
      "RatedPowerConsumption": 9766,
      "RatedCapacity": 17181.96,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "LT_Compressor_Rack1",
      "SuctionTemperature": -31.67,
      "CompressorCurve": "advanced_Low_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_LT_Rack1_Comp15",
      "RatedPowerConsumption": 9766,
      "RatedCapacity": 17181.96,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "LT_Compressor_Rack1",
      "SuctionTemperature": -31.67,
      "CompressorCurve": "advanced_Low_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_LT_Rack2_Comp1",
      "RatedPowerConsumption": 9766,
      "RatedCapacity": 17181.96,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "LT_Compressor_Rack2",
      "SuctionTemperature": -31.67,
      "CompressorCurve": "advanced_Low_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_LT_Rack2_Comp2",
      "RatedPowerConsumption": 9766,
      "RatedCapacity": 17181.96,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "LT_Compressor_Rack2",
      "SuctionTemperature": -31.67,
      "CompressorCurve": "advanced_Low_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_LT_Rack2_Comp3",
      "RatedPowerConsumption": 9766,
      "RatedCapacity": 17181.96,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "LT_Compressor_Rack2",
      "SuctionTemperature": -31.67,
      "CompressorCurve": "advanced_Low_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_LT_Rack2_Comp4",
      "RatedPowerConsumption": 9766,
      "RatedCapacity": 17181.96,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "LT_Compressor_Rack2",
      "SuctionTemperature": -31.67,
      "CompressorCurve": "advanced_Low_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_LT_Rack2_Comp5",
      "RatedPowerConsumption": 9766,
      "RatedCapacity": 17181.96,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "LT_Compressor_Rack2",
      "SuctionTemperature": -31.67,
      "CompressorCurve": "advanced_Low_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_LT_Rack2_Comp6",
      "RatedPowerConsumption": 9766,
      "RatedCapacity": 17181.96,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "LT_Compressor_Rack2",
      "SuctionTemperature": -31.67,
      "CompressorCurve": "advanced_Low_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_LT_Rack2_Comp7",
      "RatedPowerConsumption": 9766,
      "RatedCapacity": 17181.96,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "LT_Compressor_Rack2",
      "SuctionTemperature": -31.67,
      "CompressorCurve": "advanced_Low_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_LT_Rack2_Comp8",
      "RatedPowerConsumption": 9766,
      "RatedCapacity": 17181.96,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "LT_Compressor_Rack2",
      "SuctionTemperature": -31.67,
      "CompressorCurve": "advanced_Low_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_LT_Rack2_Comp9",
      "RatedPowerConsumption": 9766,
      "RatedCapacity": 17181.96,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "LT_Compressor_Rack2",
      "SuctionTemperature": -31.67,
      "CompressorCurve": "advanced_Low_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_LT_Rack2_Comp10",
      "RatedPowerConsumption": 9766,
      "RatedCapacity": 17181.96,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "LT_Compressor_Rack2",
      "SuctionTemperature": -31.67,
      "CompressorCurve": "advanced_Low_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_LT_Rack2_Comp11",
      "RatedPowerConsumption": 9766,
      "RatedCapacity": 17181.96,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "LT_Compressor_Rack2",
      "SuctionTemperature": -31.67,
      "CompressorCurve": "advanced_Low_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_LT_Rack2_Comp12",
      "RatedPowerConsumption": 9766,
      "RatedCapacity": 17181.96,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "LT_Compressor_Rack2",
      "SuctionTemperature": -31.67,
      "CompressorCurve": "advanced_Low_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_LT_Rack2_Comp13",
      "RatedPowerConsumption": 9766,
      "RatedCapacity": 17181.96,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "LT_Compressor_Rack2",
      "SuctionTemperature": -31.67,
      "CompressorCurve": "advanced_Low_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_LT_Rack2_Comp14",
      "RatedPowerConsumption": 9766,
      "RatedCapacity": 17181.96,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "LT_Compressor_Rack2",
      "SuctionTemperature": -31.67,
      "CompressorCurve": "advanced_Low_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_LT_Rack2_Comp15",
      "RatedPowerConsumption": 9766,
      "RatedCapacity": 17181.96,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "LT_Compressor_Rack2",
      "SuctionTemperature": -31.67,
      "CompressorCurve": "advanced_Low_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_LT_Rack3_Comp1",
      "RatedPowerConsumption": 9766,
      "RatedCapacity": 17181.96,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "LT_Compressor_Rack3",
      "SuctionTemperature": -31.67,
      "CompressorCurve": "advanced_Low_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_LT_Rack3_Comp2",
      "RatedPowerConsumption": 9766,
      "RatedCapacity": 17181.96,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "LT_Compressor_Rack3",
      "SuctionTemperature": -31.67,
      "CompressorCurve": "advanced_Low_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_LT_Rack3_Comp3",
      "RatedPowerConsumption": 9766,
      "RatedCapacity": 17181.96,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "LT_Compressor_Rack3",
      "SuctionTemperature": -31.67,
      "CompressorCurve": "advanced_Low_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_LT_Rack3_Comp4",
      "RatedPowerConsumption": 9766,
      "RatedCapacity": 17181.96,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "LT_Compressor_Rack3",
      "SuctionTemperature": -31.67,
      "CompressorCurve": "advanced_Low_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_LT_Rack3_Comp5",
      "RatedPowerConsumption": 9766,
      "RatedCapacity": 17181.96,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "LT_Compressor_Rack3",
      "SuctionTemperature": -31.67,
      "CompressorCurve": "advanced_Low_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_LT_Rack3_Comp6",
      "RatedPowerConsumption": 9766,
      "RatedCapacity": 17181.96,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "LT_Compressor_Rack3",
      "SuctionTemperature": -31.67,
      "CompressorCurve": "advanced_Low_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_LT_Rack3_Comp7",
      "RatedPowerConsumption": 9766,
      "RatedCapacity": 17181.96,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "LT_Compressor_Rack3",
      "SuctionTemperature": -31.67,
      "CompressorCurve": "advanced_Low_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_LT_Rack3_Comp8",
      "RatedPowerConsumption": 9766,
      "RatedCapacity": 17181.96,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "LT_Compressor_Rack3",
      "SuctionTemperature": -31.67,
      "CompressorCurve": "advanced_Low_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_LT_Rack3_Comp9",
      "RatedPowerConsumption": 9766,
      "RatedCapacity": 17181.96,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "LT_Compressor_Rack3",
      "SuctionTemperature": -31.67,
      "CompressorCurve": "advanced_Low_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_LT_Rack3_Comp10",
      "RatedPowerConsumption": 9766,
      "RatedCapacity": 17181.96,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "LT_Compressor_Rack3",
      "SuctionTemperature": -31.67,
      "CompressorCurve": "advanced_Low_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_LT_Rack3_Comp11",
      "RatedPowerConsumption": 9766,
      "RatedCapacity": 17181.96,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "LT_Compressor_Rack3",
      "SuctionTemperature": -31.67,
      "CompressorCurve": "advanced_Low_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_LT_Rack3_Comp12",
      "RatedPowerConsumption": 9766,
      "RatedCapacity": 17181.96,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "LT_Compressor_Rack3",
      "SuctionTemperature": -31.67,
      "CompressorCurve": "advanced_Low_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_LT_Rack3_Comp13",
      "RatedPowerConsumption": 9766,
      "RatedCapacity": 17181.96,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "LT_Compressor_Rack3",
      "SuctionTemperature": -31.67,
      "CompressorCurve": "advanced_Low_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_LT_Rack3_Comp14",
      "RatedPowerConsumption": 9766,
      "RatedCapacity": 17181.96,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "LT_Compressor_Rack3",
      "SuctionTemperature": -31.67,
      "CompressorCurve": "advanced_Low_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Compressor",
      "name": "ADVANCED_LT_Rack3_Comp15",
      "RatedPowerConsumption": 9766,
      "RatedCapacity": 17181.96,
      "RefrigerantOilCoolerPower": 0,
      "EndUseSubcategory": "LT_Compressor_Rack3",
      "SuctionTemperature": -31.67,
      "CompressorCurve": "advanced_Low_Temp_Comp_Pwr_Curve"
    },
    {
      "type": "OS:Refrigeration:Condenser:AirCooled",
      "name": "MT_Rack1_Condenser",
      "RatedEffectiveTotalHeatRejectionRate": 53771.47,
      "FanPower": 3066.32,
      "RatedSubcoolingTemperatureDifference": 5,
      "FanPowerCurve": "MT_Rack1_Condenser_FanCurve",
      "MinimumCondensingTemperature": 48.8889
    },
    {
      "type": "OS:Refrigeration:Condenser:AirCooled",
      "name": "MT_Rack2_Condenser",
      "RatedEffectiveTotalHeatRejectionRate": 53681.29,
      "FanPower": 3062.34,
      "RatedSubcoolingTemperatureDifference": 5,
      "FanPowerCurve": "MT_Rack2_Condenser_FanCurve",
      "MinimumCondensingTemperature": 48.8889
    },
    {
      "type": "OS:Refrigeration:Condenser:AirCooled",
      "name": "MT_Rack3_Condenser",
      "RatedEffectiveTotalHeatRejectionRate": 53246.02,
      "FanPower": 3043.15,
      "RatedSubcoolingTemperatureDifference": 5,
      "FanPowerCurve": "MT_Rack3_Condenser_FanCurve",
      "MinimumCondensingTemperature": 48.8889
    },
    {
      "type": "OS:Refrigeration:Condenser:AirCooled",
      "name": "MT_Rack4_Condenser",
      "RatedEffectiveTotalHeatRejectionRate": 53440.13,
      "FanPower": 3051.71,
      "RatedSubcoolingTemperatureDifference": 5,
      "FanPowerCurve": "MT_Rack4_Condenser_FanCurve",
      "MinimumCondensingTemperature": 48.8889
    },
    {
      "type": "OS:Refrigeration:Condenser:AirCooled",
      "name": "MT_Rack5_Condenser",
      "RatedEffectiveTotalHeatRejectionRate": 53813.12,
      "FanPower": 3068.16,
      "RatedSubcoolingTemperatureDifference": 5,
      "FanPowerCurve": "MT_Rack5_Condenser_FanCurve",
      "MinimumCondensingTemperature": 48.8889
    },
    {
      "type": "OS:Refrigeration:Condenser:AirCooled",
      "name": "MT_Rack6_Condenser",
      "RatedEffectiveTotalHeatRejectionRate": 39774.74,
      "FanPower": 2449.07,
      "RatedSubcoolingTemperatureDifference": 5,
      "FanPowerCurve": "MT_Rack6_Condenser_FanCurve",
      "MinimumCondensingTemperature": 48.8889
    },
    {
      "type": "OS:Refrigeration:Condenser:AirCooled",
      "name": "LT_Rack1_Condenser",
      "RatedEffectiveTotalHeatRejectionRate": 37415.41,
      "FanPower": 2345.02,
      "RatedSubcoolingTemperatureDifference": 0,
      "FanPowerCurve": "LT_Rack1_Condenser_FanCurve",
      "MinimumCondensingTemperature": 40.56
    },
    {
      "type": "OS:Refrigeration:Condenser:AirCooled",
      "name": "LT_Rack2_Condenser",
      "RatedEffectiveTotalHeatRejectionRate": 35569.61,
      "FanPower": 2263.62,
      "RatedSubcoolingTemperatureDifference": 0,
      "FanPowerCurve": "LT_Rack2_Condenser_FanCurve",
      "MinimumCondensingTemperature": 40.56
    },
    {
      "type": "OS:Refrigeration:Condenser:AirCooled",
      "name": "LT_Rack3_Condenser",
      "RatedEffectiveTotalHeatRejectionRate": 19119.79,
      "FanPower": 1538.18,
      "RatedSubcoolingTemperatureDifference": 0,
      "FanPowerCurve": "LT_Rack3_Condenser_FanCurve",
      "MinimumCondensingTemperature": 40.56
    },
    {
      "type": "OS:Curve:Linear",
      "name": "MT_Rack1_Condenser_FanCurve",
      "Coefficient1Constant": 0,
      "Coefficient2x": 9602.048214285714,
      "MinimumValueofx": 0,
      "MaximumValueofx": 1,
      "InputUnitTypeforX": "Dimensionless",
      "OutputUnitType": "Dimensionless"
    },
    {
      "type": "OS:Curve:Linear",
      "name": "MT_Rack2_Condenser_FanCurve",
      "Coefficient1Constant": 0,
      "Coefficient2x": 9585.944642857143,
      "MinimumValueofx": 0,
      "MaximumValueofx": 1,
      "InputUnitTypeforX": "Dimensionless",
      "OutputUnitType": "Dimensionless"
    },
    {
      "type": "OS:Curve:Linear",
      "name": "MT_Rack3_Condenser_FanCurve",
      "Coefficient1Constant": 0,
      "Coefficient2x": 9508.217857142858,
      "MinimumValueofx": 0,
      "MaximumValueofx": 1,
      "InputUnitTypeforX": "Dimensionless",
      "OutputUnitType": "Dimensionless"
    },
    {
      "type": "OS:Curve:Linear",
      "name": "MT_Rack4_Condenser_FanCurve",
      "Coefficient1Constant": 0,
      "Coefficient2x": 9542.880357142858,
      "MinimumValueofx": 0,
      "MaximumValueofx": 1,
      "InputUnitTypeforX": "Dimensionless",
      "OutputUnitType": "Dimensionless"
    },
    {
      "type": "OS:Curve:Linear",
      "name": "MT_Rack5_Condenser_FanCurve",
      "Coefficient1Constant": 0,
      "Coefficient2x": 9609.485714285714,
      "MinimumValueofx": 0,
      "MaximumValueofx": 1,
      "InputUnitTypeforX": "Dimensionless",
      "OutputUnitType": "Dimensionless"
    },
    {
      "type": "OS:Curve:Linear",
      "name": "MT_Rack6_Condenser_FanCurve",
      "Coefficient1Constant": 0,
      "Coefficient2x": 7102.632142857143,
      "MinimumValueofx": 0,
      "MaximumValueofx": 1,
      "InputUnitTypeforX": "Dimensionless",
      "OutputUnitType": "Dimensionless"
    },
    {
      "type": "OS:Curve:Linear",
      "name": "LT_Rack1_Condenser_FanCurve",
      "Coefficient1Constant": 0,
      "Coefficient2x": 6681.323214285715,
      "MinimumValueofx": 0,
      "MaximumValueofx": 1,
      "InputUnitTypeforX": "Dimensionless",
      "OutputUnitType": "Dimensionless"
    },
    {
      "type": "OS:Curve:Linear",
      "name": "LT_Rack2_Condenser_FanCurve",
      "Coefficient1Constant": 0,
      "Coefficient2x": 6351.716071428572,
      "MinimumValueofx": 0,
      "MaximumValueofx": 1,
      "InputUnitTypeforX": "Dimensionless",
      "OutputUnitType": "Dimensionless"
    },
    {
      "type": "OS:Curve:Linear",
      "name": "LT_Rack3_Condenser_FanCurve",
      "Coefficient1Constant": 0,
      "Coefficient2x": 3414.2482142857148,
      "MinimumValueofx": 0,
      "MaximumValueofx": 1,
      "InputUnitTypeforX": "Dimensionless",
      "OutputUnitType": "Dimensionless"
    },
    {
      "type": "OS:Refrigeration:Case",
      "name": "SuperMarket advanced LT Coffin - Ice Cream - Ice Cream",
      "ZoneName": "MainSales",
      "CaseName": "advanced LT Coffin - Ice Cream",
      "Template": "advanced",
      "OperationType": "LT",
      "RatedTotalCoolingCapacity": 331.8,
      "CaseLength": 2.0,
      "OperatingTemperature": -27.2,
      "EvaporatorTemperature": -31.1,
      "RatedLatentHeatRatio": 0.2,
      "RatedRuntimeFraction": 0.85,
      "LatentCaseCreditCurveType": "DewpointMethod",
      "LatentCaseCreditCurveName": "Coffin Latent Curve",
      "FanPowerPerUnitLength": 8.75,
      "LightingPowerPerUnitLength": 16.4,
      "CaseLightingScheduleName": null,
      "FractionofLightingEnergytoCase": 0.5,
      "AntiSweatHeaterPowerperUnitLength": 60.4,
      "AntiSweatHeaterControlType": "Constant",
      "FractionofAntiSweatHeaterEnergytoCase": 0.7,
      "DefrostPowerPerUnitLength": null,
      "DefrostType": "ElectricwithTemperatureTermination",
      "DefrostScheduleName": null,
      "DripDownScheduleName": null,
      "DefrostEnergyCorrectionCurveType": "DewpointMethod",
      "DefrostEnergyCorrectionCurveName": "Coffin Defrost Curve",
      "DesignCaseHVACReturnAirFraction": 0.0,
      "CaseRestockingScheduleName": "Always Off",
      "CaseCreditFractionScheduleName": "Case Credit Schedule ",
      "DefrostTime": null,
      "DripdownTime": null,
      "DefrostNumber": null
    },
    {
      "type": "OS:Refrigeration:Case",
      "name": "SuperMarket advanced LT Reach-In - Ice Cream - Ice Cream",
      "ZoneName": "MainSales",
      "CaseName": "advanced LT Reach-in - Ice Cream",
      "Template": "advanced",
      "OperationType": "LT",
      "RatedTotalCoolingCapacity": 419.6,
      "CaseLength": 42.0,
      "OperatingTemperature": -22.2,
      "EvaporatorTemperature": -26.1,
      "RatedLatentHeatRatio": 0.1,
      "RatedRuntimeFraction": 0.85,
      "LatentCaseCreditCurveType": "DewpointMethod",
      "LatentCaseCreditCurveName": "Glass Door Latent Curve",
      "FanPowerPerUnitLength": 32.81,
      "LightingPowerPerUnitLength": 28.5,
      "CaseLightingScheduleName": null,
      "FractionofLightingEnergytoCase": 0.5,
      "AntiSweatHeaterPowerperUnitLength": 41.3,
      "AntiSweatHeaterControlType": "Constant",
      "FractionofAntiSweatHeaterEnergytoCase": 0.7,
      "DefrostPowerPerUnitLength": null,
      "DefrostType": "ElectricwithTemperatureTermination",
      "DefrostScheduleName": null,
      "DripDownScheduleName": null,
      "DefrostEnergyCorrectionCurveType": "DewpointMethod",
      "DefrostEnergyCorrectionCurveName": "Glass Door Defrost Curve",
      "DesignCaseHVACReturnAirFraction": 0.0,
      "CaseRestockingScheduleName": "Always Off",
      "CaseCreditFractionScheduleName": "Case Credit Schedule ",
      "DefrostTime": null,
      "DripdownTime": null,
      "DefrostNumber": null
    },
    {
      "type": "OS:Refrigeration:Case",
      "name": "SuperMarket advanced LT Reach-In - Frozen Food - Frozen Food",
      "ZoneName": "MainSales",
      "CaseName": "advanced LT Reach-in - Frozen Food",
      "Template": "advanced",
      "OperationType": "LT",
      "RatedTotalCoolingCapacity": 398.9,
      "CaseLength": 42.0,
      "OperatingTemperature": -18.3,
      "EvaporatorTemperature": -21.7,
      "RatedLatentHeatRatio": 0.1,
      "RatedRuntimeFraction": 0.85,
      "LatentCaseCreditCurveType": "DewpointMethod",
      "LatentCaseCreditCurveName": "Glass Door Latent Curve",
      "FanPowerPerUnitLength": 32.81,
      "LightingPowerPerUnitLength": 28.5,
      "CaseLightingScheduleName": null,
      "FractionofLightingEnergytoCase": 0.5,
      "AntiSweatHeaterPowerperUnitLength": 41.3,
      "AntiSweatHeaterControlType": "Constant",
      "FractionofAntiSweatHeaterEnergytoCase": 0.7,
      "DefrostPowerPerUnitLength": null,
      "DefrostType": "ElectricwithTemperatureTermination",
      "DefrostScheduleName": null,
      "DripDownScheduleName": null,
      "DefrostEnergyCorrectionCurveType": "DewpointMethod",
      "DefrostEnergyCorrectionCurveName": "Glass Door Defrost Curve",
      "DesignCaseHVACReturnAirFraction": 0.0,
      "CaseRestockingScheduleName": "Always Off",
      "CaseCreditFractionScheduleName": "Case Credit Schedule ",
      "DefrostTime": null,
      "DripdownTime": null,
      "DefrostNumber": null
    },
    {
      "type": "OS:Refrigeration:Case",
      "name": "SuperMarket advanced MT Island - Deli Produce - Deli",
      "ZoneName": "MainSales",
      "CaseName": "advanced MT Island - Deli Produce",
      "Template": "advanced",
      "OperationType": "MT",
      "RatedTotalCoolingCapacity": 216.4,
      "CaseLength": 25.2,
      "OperatingTemperature": 0.0,
      "EvaporatorTemperature": -3.9,
      "RatedLatentHeatRatio": 0.2,
      "RatedRuntimeFraction": 0.85,
      "LatentCaseCreditCurveType": "DewpointMethod",
      "LatentCaseCreditCurveName": "Coffin Latent Curve",
      "FanPowerPerUnitLength": 8.7,
      "LightingPowerPerUnitLength": 16.4,
      "CaseLightingScheduleName": null,
      "FractionofLightingEnergytoCase": 0.5,
      "AntiSweatHeaterPowerperUnitLength": 52.5,
      "AntiSweatHeaterControlType": "Constant",
      "FractionofAntiSweatHeaterEnergytoCase": 0.7,
      "DefrostPowerPerUnitLength": null,
      "DefrostType": "ElectricwithTemperatureTermination",
      "DefrostScheduleName": null,
      "DripDownScheduleName": null,
      "DefrostEnergyCorrectionCurveType": "DewpointMethod",
      "DefrostEnergyCorrectionCurveName": null,
      "DesignCaseHVACReturnAirFraction": 0.0,
      "CaseRestockingScheduleName": "Always Off",
      "CaseCreditFractionScheduleName": "Case Credit Schedule ",
      "DefrostTime": null,
      "DripdownTime": null,
      "DefrostNumber": null
    },
    {
      "type": "OS:Refrigeration:Case",
      "name": "SuperMarket advanced MT Island - Deli Produce - Produce",
      "ZoneName": "MainSales",
      "CaseName": "advanced MT Island - Deli Produce",
      "Template": "advanced",
      "OperationType": "MT",
      "RatedTotalCoolingCapacity": 216.4,
      "CaseLength": 18.0,
      "OperatingTemperature": 0.0,
      "EvaporatorTemperature": -3.9,
      "RatedLatentHeatRatio": 0.2,
      "RatedRuntimeFraction": 0.85,
      "LatentCaseCreditCurveType": "DewpointMethod",
      "LatentCaseCreditCurveName": "Coffin Latent Curve",
      "FanPowerPerUnitLength": 8.7,
      "LightingPowerPerUnitLength": 16.4,
      "CaseLightingScheduleName": null,
      "FractionofLightingEnergytoCase": 0.5,
      "AntiSweatHeaterPowerperUnitLength": 52.5,
      "AntiSweatHeaterControlType": "Constant",
      "FractionofAntiSweatHeaterEnergytoCase": 0.7,
      "DefrostPowerPerUnitLength": null,
      "DefrostType": "ElectricwithTemperatureTermination",
      "DefrostScheduleName": null,
      "DripDownScheduleName": null,
      "DefrostEnergyCorrectionCurveType": "DewpointMethod",
      "DefrostEnergyCorrectionCurveName": null,
      "DesignCaseHVACReturnAirFraction": 0.0,
      "CaseRestockingScheduleName": "Always Off",
      "CaseCreditFractionScheduleName": "Case Credit Schedule ",
      "DefrostTime": null,
      "DripdownTime": null,
      "DefrostNumber": null
    },
    {
      "type": "OS:Refrigeration:Case",
      "name": "SuperMarket advanced MT Service - Meat - Meat",
      "ZoneName": "MainSales",
      "CaseName": "advanced MT Service - Meat",
      "Template": "advanced",
      "OperationType": "MT",
      "RatedTotalCoolingCapacity": 764.5,
      "CaseLength": 7.2,
      "OperatingTemperature": -0.6,
      "EvaporatorTemperature": -3.3,
      "RatedLatentHeatRatio": 0.1,
      "RatedRuntimeFraction": 0.85,
      "LatentCaseCreditCurveType": "DewpointMethod",
      "LatentCaseCreditCurveName": "Glass Door Latent Curve",
      "FanPowerPerUnitLength": 23.0,
      "LightingPowerPerUnitLength": 15.6,
      "CaseLightingScheduleName": null,
      "FractionofLightingEnergytoCase": 0.5,
      "AntiSweatHeaterPowerperUnitLength": null,
      "AntiSweatHeaterControlType": "None",
      "FractionofAntiSweatHeaterEnergytoCase": null,
      "DefrostPowerPerUnitLength": null,
      "DefrostType": "OffCycle",
      "DefrostScheduleName": null,
      "DripDownScheduleName": null,
      "DefrostEnergyCorrectionCurveType": null,
      "DefrostEnergyCorrectionCurveName": null,
      "DesignCaseHVACReturnAirFraction": 0.0,
      "CaseRestockingScheduleName": "Always Off",
      "CaseCreditFractionScheduleName": "Case Credit Schedule ",
      "DefrostTime": null,
      "DripdownTime": null,
      "DefrostNumber": null
    },
    {
      "type": "OS:Refrigeration:Case",
      "name": "SuperMarket advanced MT Service - Others - Deli",
      "ZoneName": "MainSales",
      "CaseName": "advanced MT Service - Others",
      "Template": "advanced",
      "OperationType": "MT",
      "RatedTotalCoolingCapacity": 721.2,
      "CaseLength": 12.0,
      "OperatingTemperature": -0.6,
      "EvaporatorTemperature": -3.3,
      "RatedLatentHeatRatio": 0.1,
      "RatedRuntimeFraction": 0.85,
      "LatentCaseCreditCurveType": "DewpointMethod",
      "LatentCaseCreditCurveName": "Glass Door Latent Curve",
      "FanPowerPerUnitLength": 39.4,
      "LightingPowerPerUnitLength": 9.8,
      "CaseLightingScheduleName": null,
      "FractionofLightingEnergytoCase": 0.5,
      "AntiSweatHeaterPowerperUnitLength": null,
      "AntiSweatHeaterControlType": "None",
      "FractionofAntiSweatHeaterEnergytoCase": null,
      "DefrostPowerPerUnitLength": null,
      "DefrostType": "OffCycle",
      "DefrostScheduleName": null,
      "DripDownScheduleName": null,
      "DefrostEnergyCorrectionCurveType": null,
      "DefrostEnergyCorrectionCurveName": null,
      "DesignCaseHVACReturnAirFraction": 0.0,
      "CaseRestockingScheduleName": "Always Off",
      "CaseCreditFractionScheduleName": "Case Credit Schedule ",
      "DefrostTime": null,
      "DripdownTime": null,
      "DefrostNumber": null
    },
    {
      "type": "OS:Refrigeration:Case",
      "name": "SuperMarket advanced MT Service - Others - Bakery",
      "ZoneName": "MainSales",
      "CaseName": "advanced MT Service - Others",
      "Template": "advanced",
      "OperationType": "MT",
      "RatedTotalCoolingCapacity": 721.2,
      "CaseLength": 2.4,
      "OperatingTemperature": -0.6,
      "EvaporatorTemperature": -3.3,
      "RatedLatentHeatRatio": 0.1,
      "RatedRuntimeFraction": 0.85,
      "LatentCaseCreditCurveType": "DewpointMethod",
      "LatentCaseCreditCurveName": "Glass Door Latent Curve",
      "FanPowerPerUnitLength": 39.4,
      "LightingPowerPerUnitLength": 9.8,
      "CaseLightingScheduleName": null,
      "FractionofLightingEnergytoCase": 0.5,
      "AntiSweatHeaterPowerperUnitLength": null,
      "AntiSweatHeaterControlType": "None",
      "FractionofAntiSweatHeaterEnergytoCase": null,
      "DefrostPowerPerUnitLength": null,
      "DefrostType": "OffCycle",
      "DefrostScheduleName": null,
      "DripDownScheduleName": null,
      "DefrostEnergyCorrectionCurveType": null,
      "DefrostEnergyCorrectionCurveName": null,
      "DesignCaseHVACReturnAirFraction": 0.0,
      "CaseRestockingScheduleName": "Always Off",
      "CaseCreditFractionScheduleName": "Case Credit Schedule ",
      "DefrostTime": null,
      "DripdownTime": null,
      "DefrostNumber": null
    },
    {
      "type": "OS:Refrigeration:Case",
      "name": "SuperMarket advanced MT Vertical Open - Meat - Meat",
      "ZoneName": "MainSales",
      "CaseName": "advanced MT Vertical Open - Meat",
      "Template": "advanced",
      "OperationType": "MT",
      "RatedTotalCoolingCapacity": 1745.3,
      "CaseLength": 14.4,
      "OperatingTemperature": -1.1,
      "EvaporatorTemperature": -5.6,
      "RatedLatentHeatRatio": 0.3,
      "RatedRuntimeFraction": 0.85,
      "LatentCaseCreditCurveType": "DewpointMethod",
      "LatentCaseCreditCurveName": "Open Latent Curve",
      "FanPowerPerUnitLength": 20.0,
      "LightingPowerPerUnitLength": 15.9,
      "CaseLightingScheduleName": null,
      "FractionofLightingEnergytoCase": 0.5,
      "AntiSweatHeaterPowerperUnitLength": null,
      "AntiSweatHeaterControlType": "None",
      "FractionofAntiSweatHeaterEnergytoCase": null,
      "DefrostPowerPerUnitLength": null,
      "DefrostType": "OffCycle",
      "DefrostScheduleName": null,
      "DripDownScheduleName": null,
      "DefrostEnergyCorrectionCurveType": null,
      "DefrostEnergyCorrectionCurveName": null,
      "DesignCaseHVACReturnAirFraction": 0.0,
      "CaseRestockingScheduleName": "Always Off",
      "CaseCreditFractionScheduleName": "Case Credit Schedule ",
      "DefrostTime": null,
      "DripdownTime": null,
      "DefrostNumber": null
    },
    {
      "type": "OS:Refrigeration:Case",
      "name": "SuperMarket advanced MT Vertical Open - Beverage - Beverage",
      "ZoneName": "MainSales",
      "CaseName": "advanced MT Vertical Open - Beverage",
      "Template": "advanced",
      "OperationType": "MT",
      "RatedTotalCoolingCapacity": 1466.5,
      "CaseLength": 4.8,
      "OperatingTemperature": 2.8,
      "EvaporatorTemperature": -2.2,
      "RatedLatentHeatRatio": 0.3,
      "RatedRuntimeFraction": 0.85,
      "LatentCaseCreditCurveType": "DewpointMethod",
      "LatentCaseCreditCurveName": "Open Latent Curve",
      "FanPowerPerUnitLength": 26.7,
      "LightingPowerPerUnitLength": 27.3,
      "CaseLightingScheduleName": null,
      "FractionofLightingEnergytoCase": 0.5,
      "AntiSweatHeaterPowerperUnitLength": null,
      "AntiSweatHeaterControlType": "None",
      "FractionofAntiSweatHeaterEnergytoCase": null,
      "DefrostPowerPerUnitLength": null,
      "DefrostType": "OffCycle",
      "DefrostScheduleName": null,
      "DripDownScheduleName": null,
      "DefrostEnergyCorrectionCurveType": null,
      "DefrostEnergyCorrectionCurveName": null,
      "DesignCaseHVACReturnAirFraction": 0.0,
      "CaseRestockingScheduleName": "Always Off",
      "CaseCreditFractionScheduleName": "Case Credit Schedule ",
      "DefrostTime": null,
      "DripdownTime": null,
      "DefrostNumber": null
    },
    {
      "type": "OS:Refrigeration:Case",
      "name": "SuperMarket advanced MT Vertical Open - Others - Dairy",
      "ZoneName": "MainSales",
      "CaseName": "advanced MT Vertical Open - Others",
      "Template": "advanced",
      "OperationType": "MT",
      "RatedTotalCoolingCapacity": 1546.3,
      "CaseLength": 16.8,
      "OperatingTemperature": -0.6,
      "EvaporatorTemperature": -3.9,
      "RatedLatentHeatRatio": 0.3,
      "RatedRuntimeFraction": 0.85,
      "LatentCaseCreditCurveType": "DewpointMethod",
      "LatentCaseCreditCurveName": "Open Latent Curve",
      "FanPowerPerUnitLength": 27.3,
      "LightingPowerPerUnitLength": 24.2,
      "CaseLightingScheduleName": null,
      "FractionofLightingEnergytoCase": 0.5,
      "AntiSweatHeaterPowerperUnitLength": null,
      "AntiSweatHeaterControlType": "None",
      "FractionofAntiSweatHeaterEnergytoCase": null,
      "DefrostPowerPerUnitLength": null,
      "DefrostType": "OffCycle",
      "DefrostScheduleName": null,
      "DripDownScheduleName": null,
      "DefrostEnergyCorrectionCurveType": null,
      "DefrostEnergyCorrectionCurveName": null,
      "DesignCaseHVACReturnAirFraction": 0.0,
      "CaseRestockingScheduleName": "Always Off",
      "CaseCreditFractionScheduleName": "Case Credit Schedule ",
      "DefrostTime": null,
      "DripdownTime": null,
      "DefrostNumber": null
    },
    {
      "type": "OS:Refrigeration:Case",
      "name": "SuperMarket advanced MT Vertical Open - Others - Salad",
      "ZoneName": "MainSales",
      "CaseName": "advanced MT Vertical Open - Others",
      "Template": "advanced",
      "OperationType": "MT",
      "RatedTotalCoolingCapacity": 1546.3,
      "CaseLength": 14.4,
      "OperatingTemperature": -0.6,
      "EvaporatorTemperature": -3.9,
      "RatedLatentHeatRatio": 0.3,
      "RatedRuntimeFraction": 0.85,
      "LatentCaseCreditCurveType": "DewpointMethod",
      "LatentCaseCreditCurveName": "Open Latent Curve",
      "FanPowerPerUnitLength": 27.3,
      "LightingPowerPerUnitLength": 24.2,
      "CaseLightingScheduleName": null,
      "FractionofLightingEnergytoCase": 0.5,
      "AntiSweatHeaterPowerperUnitLength": null,
      "AntiSweatHeaterControlType": "None",
      "FractionofAntiSweatHeaterEnergytoCase": null,
      "DefrostPowerPerUnitLength": null,
      "DefrostType": "OffCycle",
      "DefrostScheduleName": null,
      "DripDownScheduleName": null,
      "DefrostEnergyCorrectionCurveType": null,
      "DefrostEnergyCorrectionCurveName": null,
      "DesignCaseHVACReturnAirFraction": 0.0,
      "CaseRestockingScheduleName": "Always Off",
      "CaseCreditFractionScheduleName": "Case Credit Schedule ",
      "DefrostTime": null,
      "DripdownTime": null,
      "DefrostNumber": null
    },
    {
      "type": "OS:Refrigeration:Case",
      "name": "SuperMarket advanced MT Vertical Open - Others - Floral",
      "ZoneName": "MainSales",
      "CaseName": "advanced MT Vertical Open - Others",
      "Template": "advanced",
      "OperationType": "MT",
      "RatedTotalCoolingCapacity": 1546.3,
      "CaseLength": 4.8,
      "OperatingTemperature": -0.6,
      "EvaporatorTemperature": -3.9,
      "RatedLatentHeatRatio": 0.3,
      "RatedRuntimeFraction": 0.85,
      "LatentCaseCreditCurveType": "DewpointMethod",
      "LatentCaseCreditCurveName": "Open Latent Curve",
      "FanPowerPerUnitLength": 27.3,
      "LightingPowerPerUnitLength": 24.2,
      "CaseLightingScheduleName": null,
      "FractionofLightingEnergytoCase": 0.5,
      "AntiSweatHeaterPowerperUnitLength": null,
      "AntiSweatHeaterControlType": "None",
      "FractionofAntiSweatHeaterEnergytoCase": null,
      "DefrostPowerPerUnitLength": null,
      "DefrostType": "OffCycle",
      "DefrostScheduleName": null,
      "DripDownScheduleName": null,
      "DefrostEnergyCorrectionCurveType": null,
      "DefrostEnergyCorrectionCurveName": null,
      "DesignCaseHVACReturnAirFraction": 0.0,
      "CaseRestockingScheduleName": "Always Off",
      "CaseCreditFractionScheduleName": "Case Credit Schedule ",
      "DefrostTime": null,
      "DripdownTime": null,
      "DefrostNumber": null
    },
    {
      "type": "OS:Refrigeration:Case",
      "name": "SuperMarket advanced MT Vertical Open - Others - Prepared Foods",
      "ZoneName": "MainSales",
      "CaseName": "advanced MT Vertical Open - Others",
      "Template": "advanced",
      "OperationType": "MT",
      "RatedTotalCoolingCapacity": 1546.3,
      "CaseLength": 16.8,
      "OperatingTemperature": -0.6,
      "EvaporatorTemperature": -3.9,
      "RatedLatentHeatRatio": 0.3,
      "RatedRuntimeFraction": 0.85,
      "LatentCaseCreditCurveType": "DewpointMethod",
      "LatentCaseCreditCurveName": "Open Latent Curve",
      "FanPowerPerUnitLength": 27.3,
      "LightingPowerPerUnitLength": 24.2,
      "CaseLightingScheduleName": null,
      "FractionofLightingEnergytoCase": 0.5,
      "AntiSweatHeaterPowerperUnitLength": null,
      "AntiSweatHeaterControlType": "None",
      "FractionofAntiSweatHeaterEnergytoCase": null,
      "DefrostPowerPerUnitLength": null,
      "DefrostType": "OffCycle",
      "DefrostScheduleName": null,
      "DripDownScheduleName": null,
      "DefrostEnergyCorrectionCurveType": null,
      "DefrostEnergyCorrectionCurveName": null,
      "DesignCaseHVACReturnAirFraction": 0.0,
      "CaseRestockingScheduleName": "Always Off",
      "CaseCreditFractionScheduleName": "Case Credit Schedule ",
      "DefrostTime": null,
      "DripdownTime": null,
      "DefrostNumber": null
    },
    {
      "type": "OS:Refrigeration:WalkIn",
      "name": "SuperMarket advanced LT Walk-in Freezer - 120SF - Bakery",
      "ZoneName": "ActiveStorage",
      "WalkInName": "advanced LT Walk-in Freezer - 120SF",
      "Template": "advanced",
      "OperationType": "LT",
      "InsulatedFloorArea": null,
      "RatedCoolingCapacity": 2308.3,
      "OperatingTemperature": -26.1,
      "RatedCoolingSourceTemperature": null,
      "RatedTotalHeatingPower": null,
      "CoolingFanPower": 120.03,
      "LightingPower": 60.2,
      "LightingScheduleName": "Always on",
      "DefrostType": "Electric",
      "DefrostControlType": "TemperatureTermination",
      "DefrostScheduleName": "Freezer Defrost Sch",
      "DripDownScheduleName": "Freezer Drip-Down Sch",
      "DefrostPower": null,
      "TemperatureTerminationDefrostFractionToIce": null,
      "InsulatedFloorUValue": null,
      "TotalInsulatedSurfaceAreaFacingZone": null,
      "InsulatedSurfaceUValueFacingZone": null,
      "GlassReachInDoorAreaFacingZone": 0.0,
      "GlassReachInDoorUValue": null,
      "StockingDoorAreaFacingZone": 3.3,
      "HeightOfStockingDoorsFacingZone": null,
      "StockingDoorUValue": 0.177,
      "StockingDoorScheduleName": "Walk-in Door Sch",
      "StockingDoorOpeningProtection": null,
      "DefrostTime": null,
      "DripdownTime": null,
      "DefrostNumber": null,
      "AssignedUnits": 1
    },
    {
      "type": "OS:Refrigeration:WalkIn",
      "name": "SuperMarket advanced LT Walk-in Freezer - 480SF - All",
      "ZoneName": "ActiveStorage",
      "WalkInName": "advanced LT Walk-in Freezer - 480SF",
      "Template": "advanced",
      "OperationType": "LT",
      "InsulatedFloorArea": null,
      "RatedCoolingCapacity": 6033.8,
      "OperatingTemperature": -26.1,
      "RatedCoolingSourceTemperature": null,
      "RatedTotalHeatingPower": null,
      "CoolingFanPower": 313.76,
      "LightingPower": 240.8,
      "LightingScheduleName": "Always on",
      "DefrostType": "Electric",
      "DefrostControlType": "TemperatureTermination",
      "DefrostScheduleName": "Freezer Defrost Sch",
      "DripDownScheduleName": "Freezer Drip-Down Sch",
      "DefrostPower": null,
      "TemperatureTerminationDefrostFractionToIce": null,
      "InsulatedFloorUValue": null,
      "TotalInsulatedSurfaceAreaFacingZone": null,
      "InsulatedSurfaceUValueFacingZone": null,
      "GlassReachInDoorAreaFacingZone": 0.0,
      "GlassReachInDoorUValue": null,
      "StockingDoorAreaFacingZone": 3.3,
      "HeightOfStockingDoorsFacingZone": null,
      "StockingDoorUValue": 0.177,
      "StockingDoorScheduleName": "Walk-in Door Sch",
      "StockingDoorOpeningProtection": null,
      "DefrostTime": null,
      "DripdownTime": null,
      "DefrostNumber": null,
      "AssignedUnits": 1
    },
    {
      "type": "OS:Refrigeration:WalkIn",
      "name": "SuperMarket advanced MT Walk-in Cooler - 64SF with no glass door - Bloom Box",
      "ZoneName": "ActiveStorage",
      "WalkInName": "advanced MT Walk-in Cooler - 64SF with no glass door",
      "Template": "advanced",
      "OperationType": "MT",
      "InsulatedFloorArea": null,
      "RatedCoolingCapacity": 1605.3,
      "OperatingTemperature": 1.67,
      "RatedCoolingSourceTemperature": null,
      "RatedTotalHeatingPower": null,
      "CoolingFanPower": 64.2,
      "LightingPower": 32.1,
      "LightingScheduleName": "Always on",
      "DefrostType": "Offcycle",
      "DefrostControlType": "TimeSchedule,",
      "DefrostScheduleName": "Cooler Defrost Sch",
      "DripDownScheduleName": "Cooler Drip-Down Sch",
      "DefrostPower": null,
      "TemperatureTerminationDefrostFractionToIce": null,
      "InsulatedFloorUValue": null,
      "TotalInsulatedSurfaceAreaFacingZone": null,
      "InsulatedSurfaceUValueFacingZone": null,
      "GlassReachInDoorAreaFacingZone": 0.0,
      "GlassReachInDoorUValue": 2.27,
      "StockingDoorAreaFacingZone": 3.3,
      "HeightOfStockingDoorsFacingZone": null,
      "StockingDoorUValue": 0.203,
      "StockingDoorScheduleName": "Walk-in Door Sch",
      "StockingDoorOpeningProtection": null,
      "DefrostTime": null,
      "DripdownTime": null,
      "DefrostNumber": null,
      "AssignedUnits": 1
    },
    {
      "type": "OS:Refrigeration:WalkIn",
      "name": "SuperMarket advanced MT Walk-in Cooler - 80SF with no glass door - Fish",
      "ZoneName": "ActiveStorage",
      "WalkInName": "advanced MT Walk-in Cooler - 80SF with no glass door",
      "Template": "advanced",
      "OperationType": "MT",
      "InsulatedFloorArea": null,
      "RatedCoolingCapacity": 1746.9,
      "OperatingTemperature": 1.67,
      "RatedCoolingSourceTemperature": null,
      "RatedTotalHeatingPower": null,
      "CoolingFanPower": 69.9,
      "LightingPower": 40.1,
      "LightingScheduleName": "Always on",
      "DefrostType": "Offcycle",
      "DefrostControlType": "TimeSchedule,",
      "DefrostScheduleName": "Cooler Defrost Sch",
      "DripDownScheduleName": "Cooler Drip-Down Sch",
      "DefrostPower": null,
      "TemperatureTerminationDefrostFractionToIce": null,
      "InsulatedFloorUValue": null,
      "TotalInsulatedSurfaceAreaFacingZone": null,
      "InsulatedSurfaceUValueFacingZone": null,
      "GlassReachInDoorAreaFacingZone": 0.0,
      "GlassReachInDoorUValue": 2.27,
      "StockingDoorAreaFacingZone": 3.3,
      "HeightOfStockingDoorsFacingZone": null,
      "StockingDoorUValue": 0.203,
      "StockingDoorScheduleName": "Walk-in Door Sch",
      "StockingDoorOpeningProtection": null,
      "DefrostTime": null,
      "DripdownTime": null,
      "DefrostNumber": null,
      "AssignedUnits": 1
    },
    {
      "type": "OS:Refrigeration:WalkIn",
      "name": "SuperMarket advanced MT Walk-in Cooler - 120SF with no glass door - Deli ",
      "ZoneName": "ActiveStorage",
      "WalkInName": "advanced MT Walk-in Cooler - 120SF with no glass door",
      "Template": "advanced",
      "OperationType": "MT",
      "InsulatedFloorArea": null,
      "RatedCoolingCapacity": 2098.2,
      "OperatingTemperature": 1.67,
      "RatedCoolingSourceTemperature": null,
      "RatedTotalHeatingPower": null,
      "CoolingFanPower": 83.9,
      "LightingPower": 60.2,
      "LightingScheduleName": "Always on",
      "DefrostType": "Offcycle",
      "DefrostControlType": "TimeSchedule,",
      "DefrostScheduleName": "Cooler Defrost Sch",
      "DripDownScheduleName": "Cooler Drip-Down Sch",
      "DefrostPower": null,
      "TemperatureTerminationDefrostFractionToIce": null,
      "InsulatedFloorUValue": null,
      "TotalInsulatedSurfaceAreaFacingZone": null,
      "InsulatedSurfaceUValueFacingZone": null,
      "GlassReachInDoorAreaFacingZone": 0.0,
      "GlassReachInDoorUValue": 2.27,
      "StockingDoorAreaFacingZone": 3.3,
      "HeightOfStockingDoorsFacingZone": null,
      "StockingDoorUValue": 0.203,
      "StockingDoorScheduleName": "Walk-in Door Sch",
      "StockingDoorOpeningProtection": null,
      "DefrostTime": null,
      "DripdownTime": null,
      "DefrostNumber": null,
      "AssignedUnits": 1
    },
    {
      "type": "OS:Refrigeration:WalkIn",
      "name": "SuperMarket advanced MT Walk-in Cooler - 400SF with no glass door - Produce ",
      "ZoneName": "ActiveStorage",
      "WalkInName": "advanced MT Walk-in Cooler - 400SF with no glass door",
      "Template": "advanced",
      "OperationType": "MT",
      "InsulatedFloorArea": null,
      "RatedCoolingCapacity": 4448.8,
      "OperatingTemperature": 1.67,
      "RatedCoolingSourceTemperature": null,
      "RatedTotalHeatingPower": null,
      "CoolingFanPower": 178.0,
      "LightingPower": 200.7,
      "LightingScheduleName": "Always on",
      "DefrostType": "Offcycle",
      "DefrostControlType": "TimeSchedule,",
      "DefrostScheduleName": "Cooler Defrost Sch",
      "DripDownScheduleName": "Cooler Drip-Down Sch",
      "DefrostPower": null,
      "TemperatureTerminationDefrostFractionToIce": null,
      "InsulatedFloorUValue": null,
      "TotalInsulatedSurfaceAreaFacingZone": null,
      "InsulatedSurfaceUValueFacingZone": null,
      "GlassReachInDoorAreaFacingZone": 0.0,
      "GlassReachInDoorUValue": 2.27,
      "StockingDoorAreaFacingZone": 3.3,
      "HeightOfStockingDoorsFacingZone": null,
      "StockingDoorUValue": 0.203,
      "StockingDoorScheduleName": "Walk-in Door Sch",
      "StockingDoorOpeningProtection": null,
      "DefrostTime": null,
      "DripdownTime": null,
      "DefrostNumber": null,
      "AssignedUnits": 1
    },
    {
      "type": "OS:Refrigeration:WalkIn",
      "name": "SuperMarket advanced MT Walk-in Cooler - 400SF with no glass door - Meat",
      "ZoneName": "ActiveStorage",
      "WalkInName": "advanced MT Walk-in Cooler - 400SF with no glass door",
      "Template": "advanced",
      "OperationType": "MT",
      "InsulatedFloorArea": null,
      "RatedCoolingCapacity": 4448.8,
      "OperatingTemperature": 1.67,
      "RatedCoolingSourceTemperature": null,
      "RatedTotalHeatingPower": null,
      "CoolingFanPower": 178.0,
      "LightingPower": 200.7,
      "LightingScheduleName": "Always on",
      "DefrostType": "Offcycle",
      "DefrostControlType": "TimeSchedule,",
      "DefrostScheduleName": "Cooler Defrost Sch",
      "DripDownScheduleName": "Cooler Drip-Down Sch",
      "DefrostPower": null,
      "TemperatureTerminationDefrostFractionToIce": null,
      "InsulatedFloorUValue": null,
      "TotalInsulatedSurfaceAreaFacingZone": null,
      "InsulatedSurfaceUValueFacingZone": null,
      "GlassReachInDoorAreaFacingZone": 0.0,
      "GlassReachInDoorUValue": 2.27,
      "StockingDoorAreaFacingZone": 3.3,
      "HeightOfStockingDoorsFacingZone": null,
      "StockingDoorUValue": 0.203,
      "StockingDoorScheduleName": "Walk-in Door Sch",
      "StockingDoorOpeningProtection": null,
      "DefrostTime": null,
      "DripdownTime": null,
      "DefrostNumber": null,
      "AssignedUnits": 1
    },
    {
      "type": "OS:Refrigeration:WalkIn",
      "name": "SuperMarket advanced MT Walk-in Cooler - 600SF with no glass door - Meat Prep",
      "ZoneName": "ActiveStorage",
      "WalkInName": "advanced MT Walk-in Cooler - 600SF with no glass door",
      "Template": "advanced",
      "OperationType": "MT",
      "InsulatedFloorArea": null,
      "RatedCoolingCapacity": 6011.0,
      "OperatingTemperature": 1.67,
      "RatedCoolingSourceTemperature": null,
      "RatedTotalHeatingPower": null,
      "CoolingFanPower": 240.4,
      "LightingPower": 301.0,
      "LightingScheduleName": "Always on",
      "DefrostType": "Offcycle",
      "DefrostControlType": "TimeSchedule,",
      "DefrostScheduleName": "Cooler Defrost Sch",
      "DripDownScheduleName": "Cooler Drip-Down Sch",
      "DefrostPower": null,
      "TemperatureTerminationDefrostFractionToIce": null,
      "InsulatedFloorUValue": null,
      "TotalInsulatedSurfaceAreaFacingZone": null,
      "InsulatedSurfaceUValueFacingZone": null,
      "GlassReachInDoorAreaFacingZone": 0.0,
      "GlassReachInDoorUValue": 2.27,
      "StockingDoorAreaFacingZone": 3.3,
      "HeightOfStockingDoorsFacingZone": null,
      "StockingDoorUValue": 0.203,
      "StockingDoorScheduleName": "Walk-in Door Sch",
      "StockingDoorOpeningProtection": null,
      "DefrostTime": null,
      "DripdownTime": null,
      "DefrostNumber": null,
      "AssignedUnits": 1
    },
    {
      "type": "OS:Refrigeration:WalkIn",
      "name": "SuperMarket advanced MT Walk-in Cooler - 480SF with glass door - Beer",
      "ZoneName": "ActiveStorage",
      "WalkInName": "advanced MT Walk-in Cooler - 480SF with glass door",
      "Template": "advanced",
      "OperationType": "MT",
      "InsulatedFloorArea": null,
      "RatedCoolingCapacity": 5085.3,
      "OperatingTemperature": 1.67,
      "RatedCoolingSourceTemperature": null,
      "RatedTotalHeatingPower": null,
      "CoolingFanPower": 203.4,
      "LightingPower": 240.8,
      "LightingScheduleName": "Always on",
      "DefrostType": "Offcycle",
      "DefrostControlType": "TimeSchedule,",
      "DefrostScheduleName": "Cooler Defrost Sch",
      "DripDownScheduleName": "Cooler Drip-Down Sch",
      "DefrostPower": null,
      "TemperatureTerminationDefrostFractionToIce": null,
      "InsulatedFloorUValue": null,
      "TotalInsulatedSurfaceAreaFacingZone": null,
      "InsulatedSurfaceUValueFacingZone": null,
      "GlassReachInDoorAreaFacingZone": 15.6,
      "GlassReachInDoorUValue": 2.27,
      "StockingDoorAreaFacingZone": 3.3,
      "HeightOfStockingDoorsFacingZone": null,
      "StockingDoorUValue": 0.203,
      "StockingDoorScheduleName": "Walk-in Door Sch",
      "StockingDoorOpeningProtection": null,
      "DefrostTime": null,
      "DripdownTime": null,
      "DefrostNumber": null,
      "AssignedUnits": 1
    },
    {
      "type": "OS:Refrigeration:WalkIn",
      "name": "SuperMarket advanced MT Walk-in Cooler - 660SF with glass door - Dairy ",
      "ZoneName": "ActiveStorage",
      "WalkInName": "advanced MT Walk-in Cooler - 660SF with glass door",
      "Template": "advanced",
      "OperationType": "MT",
      "InsulatedFloorArea": null,
      "RatedCoolingCapacity": 6460.7,
      "OperatingTemperature": 1.67,
      "RatedCoolingSourceTemperature": null,
      "RatedTotalHeatingPower": null,
      "CoolingFanPower": 258.4,
      "LightingPower": 331.1,
      "LightingScheduleName": "Always on",
      "DefrostType": "Offcycle",
      "DefrostControlType": "TimeSchedule,",
      "DefrostScheduleName": "Cooler Defrost Sch",
      "DripDownScheduleName": "Cooler Drip-Down Sch",
      "DefrostPower": null,
      "TemperatureTerminationDefrostFractionToIce": null,
      "InsulatedFloorUValue": null,
      "TotalInsulatedSurfaceAreaFacingZone": null,
      "InsulatedSurfaceUValueFacingZone": null,
      "GlassReachInDoorAreaFacingZone": 21.5,
      "GlassReachInDoorUValue": 2.27,
      "StockingDoorAreaFacingZone": 3.3,
      "HeightOfStockingDoorsFacingZone": null,
      "StockingDoorUValue": 0.203,
      "StockingDoorScheduleName": "Walk-in Door Sch",
      "StockingDoorOpeningProtection": null,
      "DefrostTime": null,
      "DripdownTime": null,
      "DefrostNumber": null,
      "AssignedUnits": 1
    },
    {
      "type": "OS:Refrigeration:System",
      "name": "Supermarket Rack MT 1",
      "CompressorListName": "Compressor_List_MT_Rack1",
      "CondenserName": "Condenser_MT_Rack1",
      "CaseAndWalkInListName": "Supermarket Rack MT 1_CaseWalkinList",
      "RefrigerantType": "R404A",
      "SuctionTemperature": -6.6667,
      "MinimumCondensingTemperature": 48.8889,
      "EndUseSubcategory": "Refrigeration"
    },
    {
      "type": "OS:Refrigeration:CaseAndWalkInList",
      "name": "Supermarket Rack MT 1_CaseWalkinList",
      "CaseAndWalkInNames": [
        "SuperMarket advanced MT Vertical Open - Others - Dairy",
        "SuperMarket advanced MT Island - Deli Produce - Produce"
      ]
    },
    {
      "type": "OS:Refrigeration:System",
      "name": "Supermarket Rack MT 2",
      "CompressorListName": "Compressor_List_MT_Rack2",
      "CondenserName": "Condenser_MT_Rack2",
      "CaseAndWalkInListName": "Supermarket Rack MT 2_CaseWalkinList",
      "RefrigerantType": "R404A",
      "SuctionTemperature": -6.6667,
      "MinimumCondensingTemperature": 48.8889,
      "EndUseSubcategory": "Refrigeration"
    },
    {
      "type": "OS:Refrigeration:CaseAndWalkInList",
      "name": "Supermarket Rack MT 2_CaseWalkinList",
      "CaseAndWalkInNames": [
        "SuperMarket advanced MT Vertical Open - Others - Prepared Foods",
        "SuperMarket advanced MT Walk-in Cooler - 120SF with no glass door - Deli ",
        "SuperMarket advanced MT Walk-in Cooler - 80SF with no glass door - Fish"
      ]
    },
    {
      "type": "OS:Refrigeration:System",
      "name": "Supermarket Rack MT 3",
      "CompressorListName": "Compressor_List_MT_Rack3",
      "CondenserName": "Condenser_MT_Rack3",
      "CaseAndWalkInListName": "Supermarket Rack MT 3_CaseWalkinList",
      "RefrigerantType": "R404A",
      "SuctionTemperature": -6.6667,
      "MinimumCondensingTemperature": 48.8889,
      "EndUseSubcategory": "Refrigeration"
    },
    {
      "type": "OS:Refrigeration:CaseAndWalkInList",
      "name": "Supermarket Rack MT 3_CaseWalkinList",
      "CaseAndWalkInNames": [
        "SuperMarket advanced MT Vertical Open - Meat - Meat",
        "SuperMarket advanced MT Walk-in Cooler - 400SF with no glass door - Produce "
      ]
    },
    {
      "type": "OS:Refrigeration:System",
      "name": "Supermarket Rack MT 4",
      "CompressorListName": "Compressor_List_MT_Rack4",
      "CondenserName": "Condenser_MT_Rack4",
      "CaseAndWalkInListName": "Supermarket Rack MT 4_CaseWalkinList",
      "RefrigerantType": "R404A",
      "SuctionTemperature": -6.6667,
      "MinimumCondensingTemperature": 48.8889,
      "EndUseSubcategory": "Refrigeration"
    },
    {
      "type": "OS:Refrigeration:CaseAndWalkInList",
      "name": "Supermarket Rack MT 4_CaseWalkinList",
      "CaseAndWalkInNames": [
        "SuperMarket advanced MT Vertical Open - Others - Salad",
        "SuperMarket advanced MT Vertical Open - Others - Floral"
      ]
    },
    {
      "type": "OS:Refrigeration:System",
      "name": "Supermarket Rack MT 5",
      "CompressorListName": "Compressor_List_MT_Rack5",
      "CondenserName": "Condenser_MT_Rack5",
      "CaseAndWalkInListName": "Supermarket Rack MT 5_CaseWalkinList",
      "RefrigerantType": "R404A",
      "SuctionTemperature": -6.6667,
      "MinimumCondensingTemperature": 48.8889,
      "EndUseSubcategory": "Refrigeration"
    },
    {
      "type": "OS:Refrigeration:CaseAndWalkInList",
      "name": "Supermarket Rack MT 5_CaseWalkinList",
      "CaseAndWalkInNames": [
        "SuperMarket advanced MT Service - Others - Deli",
        "SuperMarket advanced MT Vertical Open - Beverage - Beverage",
        "SuperMarket advanced MT Walk-in Cooler - 660SF with glass door - Dairy ",
        "SuperMarket advanced MT Walk-in Cooler - 600SF with no glass door - Meat Prep",
        "SuperMarket advanced MT Service - Others - Bakery"
      ]
    },
    {
      "type": "OS:Refrigeration:System",
      "name": "Supermarket Rack MT 6",
      "CompressorListName": "Compressor_List_MT_Rack6",
      "CondenserName": "Condenser_MT_Rack6",
      "CaseAndWalkInListName": "Supermarket Rack MT 6_CaseWalkinList",
      "RefrigerantType": "R404A",
      "SuctionTemperature": -6.6667,
      "MinimumCondensingTemperature": 48.8889,
      "EndUseSubcategory": "Refrigeration"
    },
    {
      "type": "OS:Refrigeration:CaseAndWalkInList",
      "name": "Supermarket Rack MT 6_CaseWalkinList",
      "CaseAndWalkInNames": [
        "SuperMarket advanced MT Service - Meat - Meat",
        "SuperMarket advanced MT Island - Deli Produce - Deli",
        "SuperMarket advanced MT Walk-in Cooler - 480SF with glass door - Beer",
        "SuperMarket advanced MT Walk-in Cooler - 400SF with no glass door - Meat",
        "SuperMarket advanced MT Walk-in Cooler - 64SF with no glass door - Bloom Box"
      ]
    },
    {
      "type": "OS:Refrigeration:System",
      "name": "Supermarket Rack LT 7",
      "CompressorListName": "Compressor_List_LT_Rack7",
      "CondenserName": "Condenser_LT_Rack7",
      "CaseAndWalkInListName": "Supermarket Rack LT 7_CaseWalkinList",
      "RefrigerantType": "R404A",
      "SuctionTemperature": -31.67,
      "MinimumCondensingTemperature": 40.56,
      "EndUseSubcategory": "Refrigeration"
    },
    {
      "type": "OS:Refrigeration:CaseAndWalkInList",
      "name": "Supermarket Rack LT 7_CaseWalkinList",
      "CaseAndWalkInNames": [
        "SuperMarket advanced LT Reach-In - Ice Cream - Ice Cream"
      ]
    },
    {
      "type": "OS:Refrigeration:System",
      "name": "Supermarket Rack LT 8",
      "CompressorListName": "Compressor_List_LT_Rack8",
      "CondenserName": "Condenser_LT_Rack8",
      "CaseAndWalkInListName": "Supermarket Rack LT 8_CaseWalkinList",
      "RefrigerantType": "R404A",
      "SuctionTemperature": -31.67,
      "MinimumCondensingTemperature": 40.56,
      "EndUseSubcategory": "Refrigeration"
    },
    {
      "type": "OS:Refrigeration:CaseAndWalkInList",
      "name": "Supermarket Rack LT 8_CaseWalkinList",
      "CaseAndWalkInNames": [
        "SuperMarket advanced LT Reach-In - Frozen Food - Frozen Food"
      ]
    },
    {
      "type": "OS:Refrigeration:System",
      "name": "Supermarket Rack LT 9",
      "CompressorListName": "Compressor_List_LT_Rack9",
      "CondenserName": "Condenser_LT_Rack9",
      "CaseAndWalkInListName": "Supermarket Rack LT 9_CaseWalkinList",
      "RefrigerantType": "R404A",
      "SuctionTemperature": -31.67,
      "MinimumCondensingTemperature": 40.56,
      "EndUseSubcategory": "Refrigeration"
    },
    {
      "type": "OS:Refrigeration:CaseAndWalkInList",
      "name": "Supermarket Rack LT 9_CaseWalkinList",
      "CaseAndWalkInNames": [
        "SuperMarket advanced LT Walk-in Freezer - 480SF - All",
        "SuperMarket advanced LT Walk-in Freezer - 120SF - Bakery",
        "SuperMarket advanced LT Coffin - Ice Cream - Ice Cream"
      ]
    }
  ]
}