
OS:Version,
  {1b5af042-7b01-422a-a9a4-b8024662929a}, !- Handle
  3.11.0;                                 !- Version Identifier

OS:Building,
  {d288eefb-1f35-462a-941a-d8ee50dcdee6}, !- Handle
  SuperMarket_Advanced,                   !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {d1dc9eee-c512-4fab-a805-c0f986e9a755}, !- Space Type Name
  {6d21e9d7-f402-4b78-8cbe-8c92ed07a078}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:BuildingStory,
  {f0e14f1a-147c-4662-92c2-fe37ca0bf5c9}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  5,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {c191fda2-2100-47ec-ac43-091a2ede1b97}, !- Handle
  Story 1 West Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f0e14f1a-147c-4662-92c2-fe37ca0bf5c9}, !- Building Story Name
  {2fd35901-8f64-4970-b096-07e8c4cdf5b5}; !- Thermal Zone Name

OS:Surface,
  {240f5dc6-b5e6-4140-b415-d12c9a83b0b4}, !- Handle
  Story 1 West Perimeter Space Exterior Ground Floor, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c191fda2-2100-47ec-ac43-091a2ede1b97}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a23de266-0ef8-4e8c-a369-66c39ccae94c}, !- Handle
  Story 1 West Perimeter Space Exterior Wall, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c191fda2-2100-47ec-ac43-091a2ede1b97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5,                                !- X,Y,Z Vertex 1 {m}
  0, 50, 5,                               !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ce19c3e-e18a-466c-991e-189a5eb1eb4b}, !- Handle
  Story 1 West Perimeter Space to Story 1 North Perimeter Space Interior Wall, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c191fda2-2100-47ec-ac43-091a2ede1b97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d9395f4-fc36-465d-a57d-d26eff2eed93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 5,                               !- X,Y,Z Vertex 1 {m}
  3, 47, 5,                               !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b6065cf-7913-47b9-8e5d-4d410ce6b540}, !- Handle
  Story 1 West Perimeter Space to Story 1 Core Space Interior Wall, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c191fda2-2100-47ec-ac43-091a2ede1b97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fb335c7-d583-4023-ab1f-beaf37ec526d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 47, 5,                               !- X,Y,Z Vertex 1 {m}
  3, 3, 5,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 47, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c67ebd3-f63b-45ff-8c75-9f01f66c1fe6}, !- Handle
  Story 1 West Perimeter Space to Story 1 South Perimeter Space Interior Wall, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c191fda2-2100-47ec-ac43-091a2ede1b97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4d9a3e7-67d1-4d94-a7b7-2f41bf03813e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 5,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 5,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3341a98e-cfa6-47eb-b122-a434d05188c9}, !- Handle
  Story 1 West Perimeter Space Exterior Roof, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c191fda2-2100-47ec-ac43-091a2ede1b97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 5,                                !- X,Y,Z Vertex 1 {m}
  3, 47, 5,                               !- X,Y,Z Vertex 2 {m}
  0, 50, 5,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 5;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {60309f3a-2268-4be7-9277-607ee76fa6fe}, !- Handle
  Story 1 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  47,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f0e14f1a-147c-4662-92c2-fe37ca0bf5c9}, !- Building Story Name
  {98393a62-8121-40fa-b9ef-6417c8577c1e}; !- Thermal Zone Name

OS:Surface,
  {03282c26-66fa-4489-810a-1fec51dbc2ba}, !- Handle
  Story 1 North Perimeter Space Exterior Ground Floor, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {60309f3a-2268-4be7-9277-607ee76fa6fe}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7df65c4-ddf8-406c-8fcd-fad73107fc94}, !- Handle
  Story 1 North Perimeter Space Exterior Wall, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60309f3a-2268-4be7-9277-607ee76fa6fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 5,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 5,                               !- X,Y,Z Vertex 2 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 3, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6b3947c-3290-47bf-9785-0922ac96f940}, !- Handle
  Story 1 North Perimeter Space to Story 1 East Perimeter Space Interior Wall, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60309f3a-2268-4be7-9277-607ee76fa6fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2156d67f-0e8d-49ae-a1b8-b0f76d9084b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97, 3, 5,                               !- X,Y,Z Vertex 1 {m}
  94, 0, 5,                               !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  97, 3, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59c21c34-3ec8-4257-956c-dbe54b1af688}, !- Handle
  Story 1 North Perimeter Space to Story 1 Core Space Interior Wall, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60309f3a-2268-4be7-9277-607ee76fa6fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9985e5d-83bc-4f01-a9cd-9d0eccd2bc80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 0, 5,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 5,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  94, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d9395f4-fc36-465d-a57d-d26eff2eed93}, !- Handle
  Story 1 North Perimeter Space to Story 1 West Perimeter Space Interior Wall, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60309f3a-2268-4be7-9277-607ee76fa6fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ce19c3e-e18a-466c-991e-189a5eb1eb4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5,                                !- X,Y,Z Vertex 1 {m}
  -3, 3, 5,                               !- X,Y,Z Vertex 2 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3f7325e-2523-4826-8b2d-f135128c6661}, !- Handle
  Story 1 North Perimeter Space Exterior Roof, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {60309f3a-2268-4be7-9277-607ee76fa6fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5,                                !- X,Y,Z Vertex 1 {m}
  94, 0, 5,                               !- X,Y,Z Vertex 2 {m}
  97, 3, 5,                               !- X,Y,Z Vertex 3 {m}
  -3, 3, 5;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {812e56f8-ec01-4957-8127-27c211ababc5}, !- Handle
  Story 1 East Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  97,                                     !- X Origin {m}
  3,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f0e14f1a-147c-4662-92c2-fe37ca0bf5c9}, !- Building Story Name
  {c7dbaff0-d787-4b98-828a-20ea61d2cd62}; !- Thermal Zone Name

OS:Surface,
  {1da88cd2-931d-4ffb-a1f2-57641fa68556}, !- Handle
  Story 1 East Perimeter Space Exterior Ground Floor, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {812e56f8-ec01-4957-8127-27c211ababc5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 47, 0,                               !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 44, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5515532-c3bf-4ed7-beee-556a1b259306}, !- Handle
  Story 1 East Perimeter Space Exterior Wall, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {812e56f8-ec01-4957-8127-27c211ababc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 47, 5,                               !- X,Y,Z Vertex 1 {m}
  3, -3, 5,                               !- X,Y,Z Vertex 2 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2dc0801-7d9b-4b33-a6cb-a4cdeb94d135}, !- Handle
  Story 1 East Perimeter Space to Story 1 South Perimeter Space Interior Wall, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {812e56f8-ec01-4957-8127-27c211ababc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70fbe690-ce71-48c0-8154-66d2f0bfa6ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -3, 5,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 5,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3, -3, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e4cb96a-742a-4f7d-a1f3-f14e4ce3baa7}, !- Handle
  Story 1 East Perimeter Space to Story 1 Core Space Interior Wall, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {812e56f8-ec01-4957-8127-27c211ababc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52e57e54-32cd-482a-ba25-d8887f7226a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5,                                !- X,Y,Z Vertex 1 {m}
  0, 44, 5,                               !- X,Y,Z Vertex 2 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2156d67f-0e8d-49ae-a1b8-b0f76d9084b7}, !- Handle
  Story 1 East Perimeter Space to Story 1 North Perimeter Space Interior Wall, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {812e56f8-ec01-4957-8127-27c211ababc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6b3947c-3290-47bf-9785-0922ac96f940}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 5,                               !- X,Y,Z Vertex 1 {m}
  3, 47, 5,                               !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 44, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74094847-2e75-45f9-96cc-0681aa16443b}, !- Handle
  Story 1 East Perimeter Space Exterior Roof, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {812e56f8-ec01-4957-8127-27c211ababc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 5,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 5,                                !- X,Y,Z Vertex 2 {m}
  3, -3, 5,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 5;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {052b143b-541a-403a-9f13-b7dec5623e92}, !- Handle
  Story 1 South Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f0e14f1a-147c-4662-92c2-fe37ca0bf5c9}, !- Building Story Name
  {1213523a-7bed-4014-a6f0-13df40f89d56}; !- Thermal Zone Name

OS:Surface,
  {6290077e-727a-49e7-a1f6-41ea6f179159}, !- Handle
  Story 1 South Perimeter Space Exterior Ground Floor, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {052b143b-541a-403a-9f13-b7dec5623e92}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  97, 3, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {513038cc-feaf-4e88-9edb-302ab1a703ee}, !- Handle
  Story 1 South Perimeter Space Exterior Wall, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {052b143b-541a-403a-9f13-b7dec5623e92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 5,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  100, 0, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4d9a3e7-67d1-4d94-a7b7-2f41bf03813e}, !- Handle
  Story 1 South Perimeter Space to Story 1 West Perimeter Space Interior Wall, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {052b143b-541a-403a-9f13-b7dec5623e92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c67ebd3-f63b-45ff-8c75-9f01f66c1fe6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 5,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fb0cbd2-df66-4f8b-a2a1-00547d7d184a}, !- Handle
  Story 1 South Perimeter Space to Story 1 Core Space Interior Wall, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {052b143b-541a-403a-9f13-b7dec5623e92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {230fa198-42fa-4ed3-892b-b41ddb14fd60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 5,                                !- X,Y,Z Vertex 1 {m}
  97, 3, 5,                               !- X,Y,Z Vertex 2 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70fbe690-ce71-48c0-8154-66d2f0bfa6ff}, !- Handle
  Story 1 South Perimeter Space to Story 1 East Perimeter Space Interior Wall, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {052b143b-541a-403a-9f13-b7dec5623e92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2dc0801-7d9b-4b33-a6cb-a4cdeb94d135}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97, 3, 5,                               !- X,Y,Z Vertex 1 {m}
  100, 0, 5,                              !- X,Y,Z Vertex 2 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  97, 3, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1f08090-fa34-4479-a6ba-fa0e13413fc7}, !- Handle
  Story 1 South Perimeter Space Exterior Roof, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {052b143b-541a-403a-9f13-b7dec5623e92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97, 3, 5,                               !- X,Y,Z Vertex 1 {m}
  3, 3, 5,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 5,                                !- X,Y,Z Vertex 3 {m}
  100, 0, 5;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cb39ace7-ac1a-4316-9b33-ebec2ba0a91b}, !- Handle
  Story 1 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  3,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f0e14f1a-147c-4662-92c2-fe37ca0bf5c9}, !- Building Story Name
  {85d81e8f-1da0-4056-9dac-eb4d04aa4ac7}; !- Thermal Zone Name

OS:Surface,
  {d3b29ce3-3327-4780-a5b5-11d8a8a3af72}, !- Handle
  Story 1 Core Space Exterior Ground Floor, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cb39ace7-ac1a-4316-9b33-ebec2ba0a91b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 3 {m}
  94, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fb335c7-d583-4023-ab1f-beaf37ec526d}, !- Handle
  Story 1 Core Space to Story 1 West Perimeter Space Interior Wall, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb39ace7-ac1a-4316-9b33-ebec2ba0a91b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b6065cf-7913-47b9-8e5d-4d410ce6b540}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5,                                !- X,Y,Z Vertex 1 {m}
  0, 44, 5,                               !- X,Y,Z Vertex 2 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9985e5d-83bc-4f01-a9cd-9d0eccd2bc80}, !- Handle
  Story 1 Core Space to Story 1 North Perimeter Space Interior Wall, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb39ace7-ac1a-4316-9b33-ebec2ba0a91b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59c21c34-3ec8-4257-956c-dbe54b1af688}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 5,                               !- X,Y,Z Vertex 1 {m}
  94, 44, 5,                              !- X,Y,Z Vertex 2 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 44, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52e57e54-32cd-482a-ba25-d8887f7226a8}, !- Handle
  Story 1 Core Space to Story 1 East Perimeter Space Interior Wall, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb39ace7-ac1a-4316-9b33-ebec2ba0a91b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e4cb96a-742a-4f7d-a1f3-f14e4ce3baa7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 44, 5,                              !- X,Y,Z Vertex 1 {m}
  94, 0, 5,                               !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  94, 44, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {230fa198-42fa-4ed3-892b-b41ddb14fd60}, !- Handle
  Story 1 Core Space to Story 1 South Perimeter Space Interior Wall, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb39ace7-ac1a-4316-9b33-ebec2ba0a91b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fb0cbd2-df66-4f8b-a2a1-00547d7d184a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 0, 5,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 5,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  94, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ea6572a-7812-41f6-9db8-52e41580fb06}, !- Handle
  Story 1 Core Space Exterior Roof,       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cb39ace7-ac1a-4316-9b33-ebec2ba0a91b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 0, 5,                               !- X,Y,Z Vertex 1 {m}
  94, 44, 5,                              !- X,Y,Z Vertex 2 {m}
  0, 44, 5,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 5;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {85d81e8f-1da0-4056-9dac-eb4d04aa4ac7}, !- Handle
  Story 1 Core Thermal Zone,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d6be977-30c7-4c2e-afe8-a9a395723da7}, !- Zone Air Inlet Port List
  {a56b4ce0-ef41-4f82-a99f-8680ccb5704a}, !- Zone Air Exhaust Port List
  {72467869-ebc8-4299-a3e6-b37d90d2bf33}, !- Zone Air Node Name
  {02ee65bf-9d78-40ac-b24c-02894a018762}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {92e02919-307a-4dfd-b313-3ecdf87c24b6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0f3802b5-9865-470d-91cb-cac837b20ed7}, !- Handle
  Node 1,                                 !- Name
  {72467869-ebc8-4299-a3e6-b37d90d2bf33}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {72467869-ebc8-4299-a3e6-b37d90d2bf33}, !- Handle
  {85d81e8f-1da0-4056-9dac-eb4d04aa4ac7}, !- Source Object
  11,                                     !- Outlet Port
  {0f3802b5-9865-470d-91cb-cac837b20ed7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d6be977-30c7-4c2e-afe8-a9a395723da7}, !- Handle
  {85d81e8f-1da0-4056-9dac-eb4d04aa4ac7}, !- HVAC Component
  {736229a2-139e-404d-b383-ffbeb9f630b4}; !- Port 1

OS:PortList,
  {a56b4ce0-ef41-4f82-a99f-8680ccb5704a}, !- Handle
  {85d81e8f-1da0-4056-9dac-eb4d04aa4ac7}; !- HVAC Component

OS:PortList,
  {02ee65bf-9d78-40ac-b24c-02894a018762}, !- Handle
  {85d81e8f-1da0-4056-9dac-eb4d04aa4ac7}, !- HVAC Component
  {1f400954-1ac6-48ed-988f-10f08db59a79}; !- Port 1

OS:Sizing:Zone,
  {2a54aa68-666e-4816-b9ff-a76badbe0700}, !- Handle
  {85d81e8f-1da0-4056-9dac-eb4d04aa4ac7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {b68071bf-8d29-4c65-a6c6-d5792afdb89a}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {85d81e8f-1da0-4056-9dac-eb4d04aa4ac7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {43358c7f-9547-468a-9539-eefc62402fff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {c7dbaff0-d787-4b98-828a-20ea61d2cd62}, !- Handle
  Story 1 East Perimeter Thermal Zone,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d11193f7-53f9-4d70-9e5c-b05b847818d8}, !- Zone Air Inlet Port List
  {c2f1dfc0-6d74-4a53-a37f-a4d2106d23fc}, !- Zone Air Exhaust Port List
  {6d46598a-0253-4b21-ad19-dded4663032c}, !- Zone Air Node Name
  {9ddfa3f3-ac2d-4e04-a0b1-ee84b8251a06}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {671bb6ac-4144-4c3a-93e9-4b92e73b7bfd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3c0f079c-81fa-4869-b7e4-f668c24c37fa}, !- Handle
  Node 2,                                 !- Name
  {6d46598a-0253-4b21-ad19-dded4663032c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d46598a-0253-4b21-ad19-dded4663032c}, !- Handle
  {c7dbaff0-d787-4b98-828a-20ea61d2cd62}, !- Source Object
  11,                                     !- Outlet Port
  {3c0f079c-81fa-4869-b7e4-f668c24c37fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d11193f7-53f9-4d70-9e5c-b05b847818d8}, !- Handle
  {c7dbaff0-d787-4b98-828a-20ea61d2cd62}, !- HVAC Component
  {99485eab-28fb-4624-9f3a-f2628250dc03}; !- Port 1

OS:PortList,
  {c2f1dfc0-6d74-4a53-a37f-a4d2106d23fc}, !- Handle
  {c7dbaff0-d787-4b98-828a-20ea61d2cd62}; !- HVAC Component

OS:PortList,
  {9ddfa3f3-ac2d-4e04-a0b1-ee84b8251a06}, !- Handle
  {c7dbaff0-d787-4b98-828a-20ea61d2cd62}, !- HVAC Component
  {bb6a5eea-9578-4f4b-b2ef-2c0a587aac90}; !- Port 1

OS:Sizing:Zone,
  {f6f6d2a8-7f51-4b45-8a54-d7aab166f354}, !- Handle
  {c7dbaff0-d787-4b98-828a-20ea61d2cd62}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {3df44fa4-b47d-4dcf-a272-1f9f186e708e}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {c7dbaff0-d787-4b98-828a-20ea61d2cd62}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f9c861dc-5008-41ee-8b2b-23d96009333b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {98393a62-8121-40fa-b9ef-6417c8577c1e}, !- Handle
  Story 1 North Perimeter Thermal Zone,   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1bf2176c-8b75-43e5-8646-980231fe3555}, !- Zone Air Inlet Port List
  {d9f68fa2-346a-4a4e-96c7-f56570d29d33}, !- Zone Air Exhaust Port List
  {9153d594-a535-42f0-a5fb-948114fd4972}, !- Zone Air Node Name
  {ca077aa7-6d57-4fcd-8d44-2e0f90a7559c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2efca881-bc60-41fc-91a8-288ab6cd5519}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9be81fa7-00c5-46a6-a963-eaa1d273c23e}, !- Handle
  Node 3,                                 !- Name
  {9153d594-a535-42f0-a5fb-948114fd4972}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9153d594-a535-42f0-a5fb-948114fd4972}, !- Handle
  {98393a62-8121-40fa-b9ef-6417c8577c1e}, !- Source Object
  11,                                     !- Outlet Port
  {9be81fa7-00c5-46a6-a963-eaa1d273c23e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1bf2176c-8b75-43e5-8646-980231fe3555}, !- Handle
  {98393a62-8121-40fa-b9ef-6417c8577c1e}, !- HVAC Component
  {83bf67f3-5ac0-43ca-b80d-9a558d15fb17}; !- Port 1

OS:PortList,
  {d9f68fa2-346a-4a4e-96c7-f56570d29d33}, !- Handle
  {98393a62-8121-40fa-b9ef-6417c8577c1e}; !- HVAC Component

OS:PortList,
  {ca077aa7-6d57-4fcd-8d44-2e0f90a7559c}, !- Handle
  {98393a62-8121-40fa-b9ef-6417c8577c1e}, !- HVAC Component
  {03da9dc0-23ea-4734-9c55-cbc2590a18b8}; !- Port 1

OS:Sizing:Zone,
  {52b9b792-2c91-452f-989b-6bc9333fd9fd}, !- Handle
  {98393a62-8121-40fa-b9ef-6417c8577c1e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {38d1342d-f8d9-4ef9-b997-eee9c4104b40}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {98393a62-8121-40fa-b9ef-6417c8577c1e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {057a3055-680d-4fd2-a38d-3e707d9d82e2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {1213523a-7bed-4014-a6f0-13df40f89d56}, !- Handle
  Story 1 South Perimeter Thermal Zone,   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d7262fcf-9a27-4c2d-a19a-7ea8f7d46c2b}, !- Zone Air Inlet Port List
  {e27418db-253a-4f4d-80f8-8dcc299b08dd}, !- Zone Air Exhaust Port List
  {24d24495-1ed0-4fd4-9061-476251684dfd}, !- Zone Air Node Name
  {b01ae1d1-31e4-4843-af1b-a69db8cd2d34}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {aaca5b68-222e-4fef-81dc-c5941e4efe9a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bdcd41e9-c096-4767-bd79-647ef4d2922f}, !- Handle
  Node 4,                                 !- Name
  {24d24495-1ed0-4fd4-9061-476251684dfd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24d24495-1ed0-4fd4-9061-476251684dfd}, !- Handle
  {1213523a-7bed-4014-a6f0-13df40f89d56}, !- Source Object
  11,                                     !- Outlet Port
  {bdcd41e9-c096-4767-bd79-647ef4d2922f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d7262fcf-9a27-4c2d-a19a-7ea8f7d46c2b}, !- Handle
  {1213523a-7bed-4014-a6f0-13df40f89d56}, !- HVAC Component
  {1d9ad665-6d29-4ddd-be8e-781de11c32b2}; !- Port 1

OS:PortList,
  {e27418db-253a-4f4d-80f8-8dcc299b08dd}, !- Handle
  {1213523a-7bed-4014-a6f0-13df40f89d56}; !- HVAC Component

OS:PortList,
  {b01ae1d1-31e4-4843-af1b-a69db8cd2d34}, !- Handle
  {1213523a-7bed-4014-a6f0-13df40f89d56}, !- HVAC Component
  {8909d5e9-2d27-45f0-82d0-7b8514afe1f4}; !- Port 1

OS:Sizing:Zone,
  {ee7788e2-72b7-412a-aa30-c04995a64fdd}, !- Handle
  {1213523a-7bed-4014-a6f0-13df40f89d56}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {89740a4e-3dd0-4a97-bdf8-29eca305a0d1}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {1213523a-7bed-4014-a6f0-13df40f89d56}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {677cb2f0-edfc-4d8a-92cd-2e01bcb4cf0a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {2fd35901-8f64-4970-b096-07e8c4cdf5b5}, !- Handle
  Story 1 West Perimeter Thermal Zone,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c13585de-c59f-4491-b9bd-e5f9af20fcbd}, !- Zone Air Inlet Port List
  {bf0fdf14-ffd6-4d33-b082-bff892b31f50}, !- Zone Air Exhaust Port List
  {6bcdd041-7e49-43e5-bf22-e2477e039363}, !- Zone Air Node Name
  {8115e677-44df-45bb-8710-ed3d6328e7be}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5e198eeb-55bd-40a1-a2b2-cb4edcbdb5a6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a22121a3-167d-4eba-b2d4-be489cca22c0}, !- Handle
  Node 5,                                 !- Name
  {6bcdd041-7e49-43e5-bf22-e2477e039363}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6bcdd041-7e49-43e5-bf22-e2477e039363}, !- Handle
  {2fd35901-8f64-4970-b096-07e8c4cdf5b5}, !- Source Object
  11,                                     !- Outlet Port
  {a22121a3-167d-4eba-b2d4-be489cca22c0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c13585de-c59f-4491-b9bd-e5f9af20fcbd}, !- Handle
  {2fd35901-8f64-4970-b096-07e8c4cdf5b5}, !- HVAC Component
  {fa84f79d-dfe5-4d62-b16f-1580baef60d6}; !- Port 1

OS:PortList,
  {bf0fdf14-ffd6-4d33-b082-bff892b31f50}, !- Handle
  {2fd35901-8f64-4970-b096-07e8c4cdf5b5}; !- HVAC Component

OS:PortList,
  {8115e677-44df-45bb-8710-ed3d6328e7be}, !- Handle
  {2fd35901-8f64-4970-b096-07e8c4cdf5b5}, !- HVAC Component
  {4a48477e-fed6-445a-9969-64c2226a2474}; !- Port 1

OS:Sizing:Zone,
  {9a7626dc-e85a-41ad-a0cc-f37cc2df8fb8}, !- Handle
  {2fd35901-8f64-4970-b096-07e8c4cdf5b5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {c865ae28-38ab-4f9d-820d-0433ed026715}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {2fd35901-8f64-4970-b096-07e8c4cdf5b5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b12384a7-87ce-4c16-b6b4-e62d909006d4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:DefaultConstructionSet,
  {6d21e9d7-f402-4b78-8cbe-8c92ed07a078}, !- Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_ConstSet, !- Name
  {09c1340e-e718-4167-a5e4-367e7fc77525}, !- Default Exterior Surface Constructions Name
  {cb63e1d6-1b36-4eb4-b1e7-48f45a7423cb}, !- Default Interior Surface Constructions Name
  {0fb0815a-dfae-4422-bbc7-00219ad08281}, !- Default Ground Contact Surface Constructions Name
  {b7268ae6-d00b-46c3-a298-f788b80c837c}, !- Default Exterior SubSurface Constructions Name
  {c6d705e7-23d9-41e5-af8e-0dd28dc00557}, !- Default Interior SubSurface Constructions Name
  {8c20e3c1-7257-409f-a1df-24fee7a41913}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {09c1340e-e718-4167-a5e4-367e7fc77525}, !- Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_Exterior_DefSurfCons, !- Name
  {1629597d-8932-4e0f-8ab8-f8243aba8eec}, !- Floor Construction Name
  {555603bc-b2c8-4eae-b9c3-56f70e8597c8}, !- Wall Construction Name
  {a323ed24-5745-4635-a4d9-b6adfa38db3c}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {cb63e1d6-1b36-4eb4-b1e7-48f45a7423cb}, !- Handle
  000_Interior_DefSurfCons,               !- Name
  {cefd7320-afff-432f-9bcf-65dc3543c9d3}, !- Floor Construction Name
  {b6aa7fbb-28ac-4bb8-92f8-5278d62efdaa}, !- Wall Construction Name
  {789f2d84-a963-4db9-a542-4ed4ec5d1fb2}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0fb0815a-dfae-4422-bbc7-00219ad08281}, !- Handle
  000_Ground_DefSurfCons,                 !- Name
  {1629597d-8932-4e0f-8ab8-f8243aba8eec}, !- Floor Construction Name
  {1629597d-8932-4e0f-8ab8-f8243aba8eec}, !- Wall Construction Name
  {1629597d-8932-4e0f-8ab8-f8243aba8eec}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b7268ae6-d00b-46c3-a298-f788b80c837c}, !- Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_Exterior_DefSubCons, !- Name
  {f180103d-acc4-42d6-9ea6-5ff7cc976c1d}, !- Fixed Window Construction Name
  {f180103d-acc4-42d6-9ea6-5ff7cc976c1d}, !- Operable Window Construction Name
  {47cd649c-68e2-42fc-899a-67f287d22b04}, !- Door Construction Name
  {8ed17ade-be96-4b1c-9112-487e1f331ea4}, !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  {8ed17ade-be96-4b1c-9112-487e1f331ea4}, !- Skylight Construction Name
  {e38b3287-d27c-4a52-9518-9fed72ed3d3a}, !- Tubular Daylight Dome Construction Name
  {e38b3287-d27c-4a52-9518-9fed72ed3d3a}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {c6d705e7-23d9-41e5-af8e-0dd28dc00557}, !- Handle
  000_Interior_DefSubCons,                !- Name
  {e38b3287-d27c-4a52-9518-9fed72ed3d3a}, !- Fixed Window Construction Name
  {e38b3287-d27c-4a52-9518-9fed72ed3d3a}, !- Operable Window Construction Name
  {34ddf232-f0ec-4678-afaa-8bd3ef8810ab}, !- Door Construction Name
  {8ed17ade-be96-4b1c-9112-487e1f331ea4}, !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  {8ed17ade-be96-4b1c-9112-487e1f331ea4}, !- Skylight Construction Name
  {e38b3287-d27c-4a52-9518-9fed72ed3d3a}, !- Tubular Daylight Dome Construction Name
  {e38b3287-d27c-4a52-9518-9fed72ed3d3a}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {8c20e3c1-7257-409f-a1df-24fee7a41913}, !- Handle
  000_Interior Partition,                 !- Name
  ,                                       !- Surface Rendering Name
  {216e54b2-0fa2-4bd6-8b1b-7db953d445df}; !- Layer 1

OS:Construction,
  {1629597d-8932-4e0f-8ab8-f8243aba8eec}, !- Handle
  000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Name
  ,                                       !- Surface Rendering Name
  {f610e669-0605-4e54-87a9-402cfe547b8e}, !- Layer 1
  {ebe42b69-5e36-4569-ac63-2bfe88e6a390}; !- Layer 2

OS:Construction,
  {555603bc-b2c8-4eae-b9c3-56f70e8597c8}, !- Handle
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Name
  ,                                       !- Surface Rendering Name
  {f0d01b15-879c-4b33-8a44-929774792f85}, !- Layer 1
  {0e0754f4-51c1-40a5-947d-bf36295967ab}, !- Layer 2
  {9586ee5c-4c90-4187-b38f-8f046c07bd78}; !- Layer 3

OS:Construction,
  {a323ed24-5745-4635-a4d9-b6adfa38db3c}, !- Handle
  ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Name
  ,                                       !- Surface Rendering Name
  {f536b8fd-1f41-4241-b6ec-8f0802835a60}, !- Layer 1
  {ea4eea5d-96c1-49d5-9caf-524b5103cdcf}, !- Layer 2
  {f2f6ed50-0394-42ba-b1cd-1328605e3ec4}; !- Layer 3

OS:Construction,
  {cefd7320-afff-432f-9bcf-65dc3543c9d3}, !- Handle
  000_Interior Floor,                     !- Name
  ,                                       !- Surface Rendering Name
  {e18888c1-bc94-41c0-9cc9-5291b0ebed3d}, !- Layer 1
  {6224587e-b657-4be9-82ba-b6d1c8e5c3fc}, !- Layer 2
  {f087cb59-9939-4c15-aeec-1f14220a12f3}; !- Layer 3

OS:Construction,
  {b6aa7fbb-28ac-4bb8-92f8-5278d62efdaa}, !- Handle
  000_Interior Wall,                      !- Name
  ,                                       !- Surface Rendering Name
  {acb9f44c-2d30-49be-94d3-b62bf372067b}, !- Layer 1
  {7974c98c-ac87-4254-96f3-21206ad1b0f0}, !- Layer 2
  {acb9f44c-2d30-49be-94d3-b62bf372067b}; !- Layer 3

OS:Construction,
  {789f2d84-a963-4db9-a542-4ed4ec5d1fb2}, !- Handle
  000_Interior Ceiling,                   !- Name
  ,                                       !- Surface Rendering Name
  {f087cb59-9939-4c15-aeec-1f14220a12f3}, !- Layer 1
  {6224587e-b657-4be9-82ba-b6d1c8e5c3fc}, !- Layer 2
  {e18888c1-bc94-41c0-9cc9-5291b0ebed3d}; !- Layer 3

OS:Construction,
  {f180103d-acc4-42d6-9ea6-5ff7cc976c1d}, !- Handle
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Name
  ,                                       !- Surface Rendering Name
  {39180861-3809-4589-baa1-d93d0df8ba3c}; !- Layer 1

OS:Construction,
  {47cd649c-68e2-42fc-899a-67f287d22b04}, !- Handle
  000_Exterior Door,                      !- Name
  ,                                       !- Surface Rendering Name
  {bc970663-c87a-4d9f-a68b-4757d71f9a61}, !- Layer 1
  {a9bae1ca-ade4-4005-a64c-6eebe4813648}; !- Layer 2

OS:Construction,
  {8ed17ade-be96-4b1c-9112-487e1f331ea4}, !- Handle
  000_Exterior Window,                    !- Name
  ,                                       !- Surface Rendering Name
  {0bbb94a2-9bb6-4483-bd38-05e83661c2e4}, !- Layer 1
  {7dc4fc42-ccde-4140-8ea6-39cdac246778}, !- Layer 2
  {0bbb94a2-9bb6-4483-bd38-05e83661c2e4}; !- Layer 3

OS:Construction,
  {e38b3287-d27c-4a52-9518-9fed72ed3d3a}, !- Handle
  000_Interior Window,                    !- Name
  ,                                       !- Surface Rendering Name
  {0bbb94a2-9bb6-4483-bd38-05e83661c2e4}; !- Layer 1

OS:Construction,
  {34ddf232-f0ec-4678-afaa-8bd3ef8810ab}, !- Handle
  000_Interior Door,                      !- Name
  ,                                       !- Surface Rendering Name
  {216e54b2-0fa2-4bd6-8b1b-7db953d445df}; !- Layer 1

OS:Material,
  {216e54b2-0fa2-4bd6-8b1b-7db953d445df}, !- Handle
  000_G05 25mm wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.025399999999999999,                   !- Thickness {m}
  0.14999999999999999,                    !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {f610e669-0605-4e54-87a9-402cfe547b8e}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.3109999999999999,                     !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material:NoMass,
  {ebe42b69-5e36-4569-ac63-2bfe88e6a390}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.80000000000000004;                    !- Visible Absorptance

OS:Material:NoMass,
  {f0d01b15-879c-4b33-8a44-929774792f85}, !- Handle
  MAT-SHEATH,                             !- Name
  Rough,                                  !- Roughness
  0.36259999999999998,                    !- Thermal Resistance {m2-K/W}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material,
  {0e0754f4-51c1-40a5-947d-bf36295967ab}, !- Handle
  Wall Insulation [39],                   !- Name
  MediumRough,                            !- Roughness
  0.11840000000000001,                    !- Thickness {m}
  0.044999999999999998,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material,
  {9586ee5c-4c90-4187-b38f-8f046c07bd78}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.012699999999999999,                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.89999999999998,                     !- Density {kg/m3}
  830,                                    !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.92000000000000004,                    !- Solar Absorptance
  0.92000000000000004;                    !- Visible Absorptance

OS:Material,
  {f536b8fd-1f41-4241-b6ec-8f0802835a60}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0094999999999999998,                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material,
  {ea4eea5d-96c1-49d5-9caf-524b5103cdcf}, !- Handle
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.21049999999999999,                    !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material,
  {f2f6ed50-0394-42ba-b1cd-1328605e3ec4}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.29999999999999999;                    !- Visible Absorptance

OS:Material,
  {e18888c1-bc94-41c0-9cc9-5291b0ebed3d}, !- Handle
  000_F16 Acoustic tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.019099999999999999,                   !- Thickness {m}
  0.059999999999999998,                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590;                                    !- Specific Heat {J/kg-K}

OS:Material:AirGap,
  {6224587e-b657-4be9-82ba-b6d1c8e5c3fc}, !- Handle
  000_F05 Ceiling air space resistance,   !- Name
  0.17999999999999999;                    !- Thermal Resistance {m2-K/W}

OS:Material,
  {f087cb59-9939-4c15-aeec-1f14220a12f3}, !- Handle
  000_M11 100mm lightweight concrete,     !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53000000000000003,                    !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {acb9f44c-2d30-49be-94d3-b62bf372067b}, !- Handle
  000_G01a 19mm gypsum board,             !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

OS:Material:AirGap,
  {7974c98c-ac87-4254-96f3-21206ad1b0f0}, !- Handle
  000_F04 Wall air space resistance,      !- Name
  0.14999999999999999;                    !- Thermal Resistance {m2-K/W}

OS:WindowMaterial:Glazing,
  {39180861-3809-4589-baa1-d93d0df8ba3c}, !- Handle
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.0030000000000000001,                  !- Thickness {m}
  0.33110000000000001,                    !- Solar Transmittance at Normal Incidence
  0.61890000000000001,                    !- Front Side Solar Reflectance at Normal Incidence
  0.61890000000000001,                    !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51000000000000001,                    !- Front Side Visible Reflectance at Normal Incidence
  0.51000000000000001,                    !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    !- Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    !- Back Side Infrared Hemispherical Emissivity
  0.013299999999999999,                   !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material,
  {bc970663-c87a-4d9f-a68b-4757d71f9a61}, !- Handle
  000_F08 Metal surface,                  !- Name
  Smooth,                                 !- Roughness
  0.00080000000000000004,                 !- Thickness {m}
  45.280000000000001,                     !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {a9bae1ca-ade4-4005-a64c-6eebe4813648}, !- Handle
  000_I01 25mm insulation board,          !- Name
  MediumRough,                            !- Roughness
  0.025399999999999999,                   !- Thickness {m}
  0.029999999999999999,                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:WindowMaterial:Glazing,
  {0bbb94a2-9bb6-4483-bd38-05e83661c2e4}, !- Handle
  000_Clear 3mm,                          !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.0030000000000000001,                  !- Thickness {m}
  0.83699999999999997,                    !- Solar Transmittance at Normal Incidence
  0.074999999999999997,                   !- Front Side Solar Reflectance at Normal Incidence
  0.074999999999999997,                   !- Back Side Solar Reflectance at Normal Incidence
  0.89800000000000002,                    !- Visible Transmittance at Normal Incidence
  0.081000000000000003,                   !- Front Side Visible Reflectance at Normal Incidence
  0.081000000000000003,                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.83999999999999997,                    !- Front Side Infrared Hemispherical Emissivity
  0.83999999999999997,                    !- Back Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    !- Conductivity {W/m-K}
  ,                                       !- Dirt Correction Factor for Solar and Visible Transmittance
  ;                                       !- Solar Diffusing

OS:WindowMaterial:Gas,
  {7dc4fc42-ccde-4140-8ea6-39cdac246778}, !- Handle
  000_Air 13mm,                           !- Name
  Air,                                    !- Gas Type
  0.012699999999999999;                   !- Thickness {m}

OS:Construction:AirBoundary,
  {3245107a-1f37-46b2-85af-67d53854be38}, !- Handle
  Air_Wall,                               !- Name
  ,                                       !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ,                                       !- Simple Mixing Schedule Name
  ;                                       !- Surface Rendering Name

OS:SpaceType,
  {d1dc9eee-c512-4fab-a805-c0f986e9a755}, !- Handle
  Baseline Model Space Type,              !- Name
  ,                                       !- Default Construction Set Name
  {a5177ddf-a03c-4a9d-aeae-8021695d83f2}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {b5880ef4-5548-45d7-a20b-982d48e613e0}; !- Design Specification Outdoor Air Object Name

OS:DefaultScheduleSet,
  {a5177ddf-a03c-4a9d-aeae-8021695d83f2}, !- Handle
  Baseline Model Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {14e006ee-26cb-4cd7-b7c2-fb9d6d86d62b}, !- Number of People Schedule Name
  {907fb84d-8dc4-416d-b9c5-4dd3947451e2}, !- People Activity Level Schedule Name
  {14e006ee-26cb-4cd7-b7c2-fb9d6d86d62b}, !- Lighting Schedule Name
  {14e006ee-26cb-4cd7-b7c2-fb9d6d86d62b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2445b862-5826-4796-9f26-5c7dc3a0ff62}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {2445b862-5826-4796-9f26-5c7dc3a0ff62}, !- Handle
  Baseline Model Infiltration Schedule,   !- Name
  {ebc249f3-c2de-4d71-9fc7-3e7914e9484e}, !- Schedule Type Limits Name
  {eadbd455-8991-4b43-a18e-b92737e32118}, !- Default Day Schedule Name
  {eade2b7b-8f57-4bba-a74c-3323bd70f04e}, !- Summer Design Day Schedule Name
  {bf5673bc-da3e-4955-bd47-9eb66698f6e7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eadbd455-8991-4b43-a18e-b92737e32118}, !- Handle
  Baseline Model Infiltration Schedule All Days, !- Name
  {ebc249f3-c2de-4d71-9fc7-3e7914e9484e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fb14c533-c04e-49c5-8ade-778218204a82}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bf5673bc-da3e-4955-bd47-9eb66698f6e7}, !- Handle
  Baseline Model Infiltration Schedule Winter Design Day, !- Name
  {ebc249f3-c2de-4d71-9fc7-3e7914e9484e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5b721cfb-ebde-4e20-88d2-8f7fa6447cee}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eade2b7b-8f57-4bba-a74c-3323bd70f04e}, !- Handle
  Baseline Model Infiltration Schedule Summer Design Day, !- Name
  {ebc249f3-c2de-4d71-9fc7-3e7914e9484e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ebc249f3-c2de-4d71-9fc7-3e7914e9484e}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {14e006ee-26cb-4cd7-b7c2-fb9d6d86d62b}, !- Handle
  Baseline Model People Lights and Equipment Schedule, !- Name
  {ebc249f3-c2de-4d71-9fc7-3e7914e9484e}, !- Schedule Type Limits Name
  {a1f42a2c-0680-496f-87f6-0b6da40422c1}, !- Default Day Schedule Name
  {2012efc4-e455-4192-ac62-c219ccfd9625}, !- Summer Design Day Schedule Name
  {a327484b-6b47-4ce5-8b13-1ce0ec5b28a6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a1f42a2c-0680-496f-87f6-0b6da40422c1}, !- Handle
  Baseline Model People Lights and Equipment Schedule Week Day, !- Name
  {ebc249f3-c2de-4d71-9fc7-3e7914e9484e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {e46ddf0d-2155-42d9-8f54-71146d8ca3f1}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a327484b-6b47-4ce5-8b13-1ce0ec5b28a6}, !- Handle
  Baseline Model People Lights and Equipment Schedule Winter Design Day, !- Name
  {ebc249f3-c2de-4d71-9fc7-3e7914e9484e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {04593d39-fb56-4124-8d78-3467099ad34f}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2012efc4-e455-4192-ac62-c219ccfd9625}, !- Handle
  Baseline Model People Lights and Equipment Schedule Summer Design Day, !- Name
  {ebc249f3-c2de-4d71-9fc7-3e7914e9484e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1388999e-f599-4bec-abaf-1a54defd59df}, !- Handle
  Baseline Model Saturday Rule,           !- Name
  {14e006ee-26cb-4cd7-b7c2-fb9d6d86d62b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a4f8d98b-4555-4ac3-84fc-5fe5ec460aa7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {a4f8d98b-4555-4ac3-84fc-5fe5ec460aa7}, !- Handle
  Baseline Model People Lights and Equipment Schedule Saturday, !- Name
  {ebc249f3-c2de-4d71-9fc7-3e7914e9484e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c3ceb27c-ba2b-4e0e-8aa5-7d6f2872e23f}, !- Handle
  Baseline Model Sunday Rule,             !- Name
  {14e006ee-26cb-4cd7-b7c2-fb9d6d86d62b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4b714f21-545c-4d1d-8977-b676e354cefd}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {4b714f21-545c-4d1d-8977-b676e354cefd}, !- Handle
  Baseline Model People Lights and Equipment Schedule Sunday, !- Name
  {ebc249f3-c2de-4d71-9fc7-3e7914e9484e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {907fb84d-8dc4-416d-b9c5-4dd3947451e2}, !- Handle
  Baseline Model People Activity Schedule, !- Name
  {8b42ab4b-10d3-4848-a59a-bb0d3d46ab78}, !- Schedule Type Limits Name
  {6d8b1a00-f66b-4284-85ff-b561da3a307c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d8b1a00-f66b-4284-85ff-b561da3a307c}, !- Handle
  Baseline Model People Activity Schedule Default, !- Name
  {8b42ab4b-10d3-4848-a59a-bb0d3d46ab78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8b42ab4b-10d3-4848-a59a-bb0d3d46ab78}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:DesignSpecification:OutdoorAir,
  {b5880ef4-5548-45d7-a20b-982d48e613e0}, !- Handle
  Baseline Model OA,                      !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {3c2a2842-c5ab-480c-a28d-b1fada57fa0e}, !- Handle
  Baseline Model Infiltration,            !- Name
  {d1dc9eee-c512-4fab-a805-c0f986e9a755}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003048,                              !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:People:Definition,
  {67219d22-134d-4271-af33-1c35955cb69d}, !- Handle
  Baseline Model People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2521f318-96d4-4254-86c3-ce0364591f70}, !- Handle
  Baseline Model People,                  !- Name
  {67219d22-134d-4271-af33-1c35955cb69d}, !- People Definition Name
  {d1dc9eee-c512-4fab-a805-c0f986e9a755}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c79a261a-d2a0-4de2-89b4-7fbc1cf1c939}, !- Handle
  Baseline Model Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {0ccd72fe-57a9-41ee-b0cb-9506f418dda4}, !- Handle
  Baseline Model Lights,                  !- Name
  {c79a261a-d2a0-4de2-89b4-7fbc1cf1c939}, !- Lights Definition Name
  {d1dc9eee-c512-4fab-a805-c0f986e9a755}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7686e68f-bea2-4855-a5ef-9e17c6d86bd1}, !- Handle
  Baseline Model Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {d1abee9c-9a9c-4990-bb62-fe6e2ec05a39}, !- Handle
  Baseline Model Electric Equipment,      !- Name
  {7686e68f-bea2-4855-a5ef-9e17c6d86bd1}, !- Electric Equipment Definition Name
  {d1dc9eee-c512-4fab-a805-c0f986e9a755}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {1ee8fdc8-53de-4d67-b44e-19213a724e6b}, !- Handle
  Cooling Sch,                            !- Name
  {1a0dddfb-348b-4290-8566-bb4f884a5423}, !- Schedule Type Limits Name
  {a34a7ab3-dc96-4b4b-839f-3a48ab470669}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a34a7ab3-dc96-4b4b-839f-3a48ab470669}, !- Handle
  Cooling Sch Default,                    !- Name
  {1a0dddfb-348b-4290-8566-bb4f884a5423}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  28;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {f6899f77-9149-4fa0-b1cb-1c5a910408e4}, !- Handle
  Heating Sch,                            !- Name
  {1a0dddfb-348b-4290-8566-bb4f884a5423}, !- Schedule Type Limits Name
  {496ca043-56e3-4917-b53c-70fd0ede0ff8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {496ca043-56e3-4917-b53c-70fd0ede0ff8}, !- Handle
  Heating Sch Default,                    !- Name
  {1a0dddfb-348b-4290-8566-bb4f884a5423}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {92e02919-307a-4dfd-b313-3ecdf87c24b6}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {f6899f77-9149-4fa0-b1cb-1c5a910408e4}, !- Heating Setpoint Temperature Schedule Name
  {1ee8fdc8-53de-4d67-b44e-19213a724e6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {1a0dddfb-348b-4290-8566-bb4f884a5423}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {671bb6ac-4144-4c3a-93e9-4b92e73b7bfd}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {f6899f77-9149-4fa0-b1cb-1c5a910408e4}, !- Heating Setpoint Temperature Schedule Name
  {1ee8fdc8-53de-4d67-b44e-19213a724e6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2efca881-bc60-41fc-91a8-288ab6cd5519}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {f6899f77-9149-4fa0-b1cb-1c5a910408e4}, !- Heating Setpoint Temperature Schedule Name
  {1ee8fdc8-53de-4d67-b44e-19213a724e6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aaca5b68-222e-4fef-81dc-c5941e4efe9a}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {f6899f77-9149-4fa0-b1cb-1c5a910408e4}, !- Heating Setpoint Temperature Schedule Name
  {1ee8fdc8-53de-4d67-b44e-19213a724e6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5e198eeb-55bd-40a1-a2b2-cb4edcbdb5a6}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {f6899f77-9149-4fa0-b1cb-1c5a910408e4}, !- Heating Setpoint Temperature Schedule Name
  {1ee8fdc8-53de-4d67-b44e-19213a724e6b}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {e258808f-436d-47f8-8550-781d49620350}, !- Handle
  Always On Discrete,                     !- Name
  {bde1e565-11db-48e2-ad94-b9ed673c0eea}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {bde1e565-11db-48e2-ad94-b9ed673c0eea}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirLoopHVAC,
  {36ff28fb-9cd3-4d0a-b659-5bd6a35f8770}, !- Handle
  Packaged Rooftop Air Conditioner,       !- Name
  ,                                       !- Controller List Name
  {e258808f-436d-47f8-8550-781d49620350}, !- Availability Schedule
  {14af36fe-e96e-4de2-82bf-5e0bf255e20a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a1bbc42c-3a52-4095-aa1d-16531dbb213d}, !- Supply Side Inlet Node Name
  {de8750a5-583b-4383-9bf2-ad32ced5d5c6}, !- Demand Side Outlet Node Name
  {902b3cea-f409-4fb0-aa5e-93936469eb77}, !- Demand Side Inlet Node A
  {0f5419c6-864a-4421-b953-712c71010047}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d4cacbdc-aef4-4bdd-972c-53daec10eddf}, !- Demand Mixer Name
  {92c24f86-fbbe-4584-b2ea-cefc5b6cfedd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d79b2561-535f-42cf-aebc-7bb0a6450ba5}, !- Handle
  Node 6,                                 !- Name
  {a1bbc42c-3a52-4095-aa1d-16531dbb213d}, !- Inlet Port
  {37e8e533-9104-4725-8f8b-d0bbf49d7103}; !- Outlet Port

OS:Node,
  {76c682a1-453e-4365-9e86-6fb4ed552bc9}, !- Handle
  Node 7,                                 !- Name
  {d05cfd78-ba73-49fa-bef8-b6de7c9c3d49}, !- Inlet Port
  {0f5419c6-864a-4421-b953-712c71010047}; !- Outlet Port

OS:Connection,
  {a1bbc42c-3a52-4095-aa1d-16531dbb213d}, !- Handle
  {36ff28fb-9cd3-4d0a-b659-5bd6a35f8770}, !- Source Object
  9,                                      !- Outlet Port
  {d79b2561-535f-42cf-aebc-7bb0a6450ba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f5419c6-864a-4421-b953-712c71010047}, !- Handle
  {76c682a1-453e-4365-9e86-6fb4ed552bc9}, !- Source Object
  3,                                      !- Outlet Port
  {36ff28fb-9cd3-4d0a-b659-5bd6a35f8770}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7b77958e-8576-49a7-bd4b-08aed6428edb}, !- Handle
  Node 8,                                 !- Name
  {902b3cea-f409-4fb0-aa5e-93936469eb77}, !- Inlet Port
  {fd16b369-d842-4beb-bf2f-b363086b57bc}; !- Outlet Port

OS:Node,
  {675da7f6-c776-48ab-a3e0-de0e57343ef4}, !- Handle
  Node 9,                                 !- Name
  {4bc843c8-ab7f-4e3b-bbaf-79b774859c3e}, !- Inlet Port
  {de8750a5-583b-4383-9bf2-ad32ced5d5c6}; !- Outlet Port

OS:Node,
  {23b3f34f-e53c-4b27-a74f-b04333a7a507}, !- Handle
  Node 10,                                !- Name
  {cfa38048-b04b-4c27-8c37-5d29a732f2e7}, !- Inlet Port
  {736229a2-139e-404d-b383-ffbeb9f630b4}; !- Outlet Port

OS:Connection,
  {902b3cea-f409-4fb0-aa5e-93936469eb77}, !- Handle
  {36ff28fb-9cd3-4d0a-b659-5bd6a35f8770}, !- Source Object
  11,                                     !- Outlet Port
  {7b77958e-8576-49a7-bd4b-08aed6428edb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de8750a5-583b-4383-9bf2-ad32ced5d5c6}, !- Handle
  {675da7f6-c776-48ab-a3e0-de0e57343ef4}, !- Source Object
  3,                                      !- Outlet Port
  {36ff28fb-9cd3-4d0a-b659-5bd6a35f8770}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {92c24f86-fbbe-4584-b2ea-cefc5b6cfedd}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {fd16b369-d842-4beb-bf2f-b363086b57bc}, !- Inlet Node Name
  {77a80f6e-eaf9-4b8d-9172-73651272b634}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d4cacbdc-aef4-4bdd-972c-53daec10eddf}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {4bc843c8-ab7f-4e3b-bbaf-79b774859c3e}, !- Outlet Node Name
  {3261b6fa-48c9-4927-ab85-f281035e7163}; !- Inlet Node Name 1

OS:Connection,
  {fd16b369-d842-4beb-bf2f-b363086b57bc}, !- Handle
  {7b77958e-8576-49a7-bd4b-08aed6428edb}, !- Source Object
  3,                                      !- Outlet Port
  {92c24f86-fbbe-4584-b2ea-cefc5b6cfedd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bc843c8-ab7f-4e3b-bbaf-79b774859c3e}, !- Handle
  {d4cacbdc-aef4-4bdd-972c-53daec10eddf}, !- Source Object
  2,                                      !- Outlet Port
  {675da7f6-c776-48ab-a3e0-de0e57343ef4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {18399d47-1484-4fed-95b1-8094ea9d07c1}, !- Handle
  {36ff28fb-9cd3-4d0a-b659-5bd6a35f8770}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {14af36fe-e96e-4de2-82bf-5e0bf255e20a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Fan:ConstantVolume,
  {30f99b8e-2da2-45ee-bff9-ee23ff3eaece}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {e258808f-436d-47f8-8550-781d49620350}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {12332235-d46e-41ee-bdb4-bdb515ed90d2}, !- Air Inlet Node Name
  {d05cfd78-ba73-49fa-bef8-b6de7c9c3d49}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {353b8dd7-9d84-4faa-a498-aea3bce2f5dc}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {e258808f-436d-47f8-8550-781d49620350}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {c766077b-ec84-498a-8a6b-635d484639a8}, !- Air Inlet Node Name
  {8a96f05a-c141-4d8c-b9ac-8173d3426526}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {1c3ec3e7-0cf3-42fd-b0cf-ac4e9248e336}, !- Handle
  Coil Cooling DX Single Speed 1,         !- Name
  {e258808f-436d-47f8-8550-781d49620350}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {1f77e1a5-5681-4fe9-9385-d770d36bd676}, !- Air Inlet Node Name
  {b787b197-ca4c-40ec-97f6-2240a4168fe6}, !- Air Outlet Node Name
  {b8043047-8720-484b-93bf-fe6e5e87570d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c7945dae-1241-4a71-89e2-cbeb1700052a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d488ed24-e79d-45d0-a4f3-acd2a43b9d78}, !- Energy Input Ratio Function of Temperature Curve Name
  {2eac9d05-8be5-431f-b380-bc8376e97223}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {39761f7e-dd39-47d8-9cc9-7f8b8b9a70e6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {b8043047-8720-484b-93bf-fe6e5e87570d}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c7945dae-1241-4a71-89e2-cbeb1700052a}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d488ed24-e79d-45d0-a4f3-acd2a43b9d78}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2eac9d05-8be5-431f-b380-bc8376e97223}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {39761f7e-dd39-47d8-9cc9-7f8b8b9a70e6}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:SetpointManager:SingleZone:Reheat,
  {0c044c6c-fd01-4d47-bea8-eb7d51015111}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  14,                                     !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  {85d81e8f-1da0-4056-9dac-eb4d04aa4ac7}, !- Control Zone Name
  {76c682a1-453e-4365-9e86-6fb4ed552bc9}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {95cbae84-0d67-436f-b1fa-0de454b0d420}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {03825356-d568-4665-bec4-f33a4359810a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {03825356-d568-4665-bec4-f33a4359810a}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {e258808f-436d-47f8-8550-781d49620350}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9738b09d-5f8a-4d9e-bd2e-dbdde97007ca}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {95cbae84-0d67-436f-b1fa-0de454b0d420}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7c8b3add-0476-412e-8186-504fee8c57a0}, !- Mixed Air Node Name
  {c8530110-dbbf-4692-a5b1-939d960d835c}, !- Outdoor Air Stream Node Name
  {4c3ac7e6-e79f-4301-9930-6fd9d87ddf2f}, !- Relief Air Stream Node Name
  {37e8e533-9104-4725-8f8b-d0bbf49d7103}; !- Return Air Stream Node Name

OS:Node,
  {19cfb33a-ffa9-4469-b490-f9ab17148a62}, !- Handle
  Outboard OA Node,                       !- Name
  ,                                       !- Inlet Port
  {c8530110-dbbf-4692-a5b1-939d960d835c}; !- Outlet Port

OS:Connection,
  {c8530110-dbbf-4692-a5b1-939d960d835c}, !- Handle
  {19cfb33a-ffa9-4469-b490-f9ab17148a62}, !- Source Object
  3,                                      !- Outlet Port
  {9738b09d-5f8a-4d9e-bd2e-dbdde97007ca}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e0e3525b-86da-42ad-8c48-36307b945752}, !- Handle
  Relief Node,                            !- Name
  {4c3ac7e6-e79f-4301-9930-6fd9d87ddf2f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c3ac7e6-e79f-4301-9930-6fd9d87ddf2f}, !- Handle
  {9738b09d-5f8a-4d9e-bd2e-dbdde97007ca}, !- Source Object
  7,                                      !- Outlet Port
  {e0e3525b-86da-42ad-8c48-36307b945752}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37e8e533-9104-4725-8f8b-d0bbf49d7103}, !- Handle
  {d79b2561-535f-42cf-aebc-7bb0a6450ba5}, !- Source Object
  3,                                      !- Outlet Port
  {9738b09d-5f8a-4d9e-bd2e-dbdde97007ca}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {11e45553-5a78-41e0-bc01-e446b8dc7862}, !- Handle
  Node 11,                                !- Name
  {7c8b3add-0476-412e-8186-504fee8c57a0}, !- Inlet Port
  {1f77e1a5-5681-4fe9-9385-d770d36bd676}; !- Outlet Port

OS:Connection,
  {7c8b3add-0476-412e-8186-504fee8c57a0}, !- Handle
  {9738b09d-5f8a-4d9e-bd2e-dbdde97007ca}, !- Source Object
  5,                                      !- Outlet Port
  {11e45553-5a78-41e0-bc01-e446b8dc7862}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f77e1a5-5681-4fe9-9385-d770d36bd676}, !- Handle
  {11e45553-5a78-41e0-bc01-e446b8dc7862}, !- Source Object
  3,                                      !- Outlet Port
  {1c3ec3e7-0cf3-42fd-b0cf-ac4e9248e336}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c0bbb8cc-ff1f-4db2-93db-f3f10bee664f}, !- Handle
  Node 12,                                !- Name
  {b787b197-ca4c-40ec-97f6-2240a4168fe6}, !- Inlet Port
  {c766077b-ec84-498a-8a6b-635d484639a8}; !- Outlet Port

OS:Connection,
  {b787b197-ca4c-40ec-97f6-2240a4168fe6}, !- Handle
  {1c3ec3e7-0cf3-42fd-b0cf-ac4e9248e336}, !- Source Object
  10,                                     !- Outlet Port
  {c0bbb8cc-ff1f-4db2-93db-f3f10bee664f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c766077b-ec84-498a-8a6b-635d484639a8}, !- Handle
  {c0bbb8cc-ff1f-4db2-93db-f3f10bee664f}, !- Source Object
  3,                                      !- Outlet Port
  {353b8dd7-9d84-4faa-a498-aea3bce2f5dc}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2498c81f-97b7-4b60-90ff-b1da29f8fce3}, !- Handle
  Node 13,                                !- Name
  {8a96f05a-c141-4d8c-b9ac-8173d3426526}, !- Inlet Port
  {12332235-d46e-41ee-bdb4-bdb515ed90d2}; !- Outlet Port

OS:Connection,
  {8a96f05a-c141-4d8c-b9ac-8173d3426526}, !- Handle
  {353b8dd7-9d84-4faa-a498-aea3bce2f5dc}, !- Source Object
  6,                                      !- Outlet Port
  {2498c81f-97b7-4b60-90ff-b1da29f8fce3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12332235-d46e-41ee-bdb4-bdb515ed90d2}, !- Handle
  {2498c81f-97b7-4b60-90ff-b1da29f8fce3}, !- Source Object
  3,                                      !- Outlet Port
  {30f99b8e-2da2-45ee-bff9-ee23ff3eaece}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d05cfd78-ba73-49fa-bef8-b6de7c9c3d49}, !- Handle
  {30f99b8e-2da2-45ee-bff9-ee23ff3eaece}, !- Source Object
  9,                                      !- Outlet Port
  {76c682a1-453e-4365-9e86-6fb4ed552bc9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {43358c7f-9547-468a-9539-eefc62402fff}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {e258808f-436d-47f8-8550-781d49620350}, !- Availability Schedule Name
  {9dcc21e1-1ea6-4a0d-8677-004dcc0a5198}, !- Air Inlet Node Name
  {cfa38048-b04b-4c27-8c37-5d29a732f2e7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d8a7c8b7-badd-4297-9951-90d3583ea0d1}, !- Handle
  Node 14,                                !- Name
  {77a80f6e-eaf9-4b8d-9172-73651272b634}, !- Inlet Port
  {9dcc21e1-1ea6-4a0d-8677-004dcc0a5198}; !- Outlet Port

OS:Connection,
  {77a80f6e-eaf9-4b8d-9172-73651272b634}, !- Handle
  {92c24f86-fbbe-4584-b2ea-cefc5b6cfedd}, !- Source Object
  3,                                      !- Outlet Port
  {d8a7c8b7-badd-4297-9951-90d3583ea0d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dcc21e1-1ea6-4a0d-8677-004dcc0a5198}, !- Handle
  {d8a7c8b7-badd-4297-9951-90d3583ea0d1}, !- Source Object
  3,                                      !- Outlet Port
  {43358c7f-9547-468a-9539-eefc62402fff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cfa38048-b04b-4c27-8c37-5d29a732f2e7}, !- Handle
  {43358c7f-9547-468a-9539-eefc62402fff}, !- Source Object
  4,                                      !- Outlet Port
  {23b3f34f-e53c-4b27-a74f-b04333a7a507}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86457074-96a8-4d35-a416-e53fb21e011e}, !- Handle
  Node 15,                                !- Name
  {1f400954-1ac6-48ed-988f-10f08db59a79}, !- Inlet Port
  {3261b6fa-48c9-4927-ab85-f281035e7163}; !- Outlet Port

OS:Connection,
  {736229a2-139e-404d-b383-ffbeb9f630b4}, !- Handle
  {23b3f34f-e53c-4b27-a74f-b04333a7a507}, !- Source Object
  3,                                      !- Outlet Port
  {4d6be977-30c7-4c2e-afe8-a9a395723da7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f400954-1ac6-48ed-988f-10f08db59a79}, !- Handle
  {02ee65bf-9d78-40ac-b24c-02894a018762}, !- Source Object
  2,                                      !- Outlet Port
  {86457074-96a8-4d35-a416-e53fb21e011e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3261b6fa-48c9-4927-ab85-f281035e7163}, !- Handle
  {86457074-96a8-4d35-a416-e53fb21e011e}, !- Source Object
  3,                                      !- Outlet Port
  {d4cacbdc-aef4-4bdd-972c-53daec10eddf}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {be25f732-d770-4733-a2fc-e528cf9be4c6}, !- Handle
  Packaged Rooftop Air Conditioner 1,     !- Name
  ,                                       !- Controller List Name
  {e258808f-436d-47f8-8550-781d49620350}, !- Availability Schedule
  {6e6f13c1-910f-419f-a642-bc72f7819647}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7cf73859-f560-4e02-b852-ddd98f3fb65e}, !- Supply Side Inlet Node Name
  {0a4e2116-14e3-4a08-9f67-e08be4ffb855}, !- Demand Side Outlet Node Name
  {c5c57b70-21ef-4266-ae13-abe9471a198e}, !- Demand Side Inlet Node A
  {7f6b9277-012d-4879-b10e-a7bf56c6ee86}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {37b4db32-3046-4877-a042-0a35037b2b6f}, !- Demand Mixer Name
  {9592f93d-752b-43f5-b802-41b08a62f431}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d5106f77-f6d3-4f9a-b17e-98808f651aa6}, !- Handle
  Node 16,                                !- Name
  {7cf73859-f560-4e02-b852-ddd98f3fb65e}, !- Inlet Port
  {1e8e8896-4862-4050-91a1-bf33abd9e52a}; !- Outlet Port

OS:Node,
  {fe7602c7-edaf-44a2-8f4e-a6b975c99de0}, !- Handle
  Node 17,                                !- Name
  {3911a3a8-99ef-4c45-9dc4-7720a3e21c7b}, !- Inlet Port
  {7f6b9277-012d-4879-b10e-a7bf56c6ee86}; !- Outlet Port

OS:Connection,
  {7cf73859-f560-4e02-b852-ddd98f3fb65e}, !- Handle
  {be25f732-d770-4733-a2fc-e528cf9be4c6}, !- Source Object
  9,                                      !- Outlet Port
  {d5106f77-f6d3-4f9a-b17e-98808f651aa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f6b9277-012d-4879-b10e-a7bf56c6ee86}, !- Handle
  {fe7602c7-edaf-44a2-8f4e-a6b975c99de0}, !- Source Object
  3,                                      !- Outlet Port
  {be25f732-d770-4733-a2fc-e528cf9be4c6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {db5322d9-95a4-42c5-9fb5-1f068e8e400b}, !- Handle
  Node 18,                                !- Name
  {c5c57b70-21ef-4266-ae13-abe9471a198e}, !- Inlet Port
  {8202cc03-bb92-4958-8958-48303501cbc3}; !- Outlet Port

OS:Node,
  {2cfdcc46-dc7f-42de-9b43-6f0fb3d844cc}, !- Handle
  Node 19,                                !- Name
  {63291771-0ea8-4936-a9a9-0922f5908137}, !- Inlet Port
  {0a4e2116-14e3-4a08-9f67-e08be4ffb855}; !- Outlet Port

OS:Node,
  {14b5fff1-f93c-4113-8908-687d3eb505fa}, !- Handle
  Node 20,                                !- Name
  {250951d7-48c5-49b4-b32c-f307258c223e}, !- Inlet Port
  {99485eab-28fb-4624-9f3a-f2628250dc03}; !- Outlet Port

OS:Connection,
  {c5c57b70-21ef-4266-ae13-abe9471a198e}, !- Handle
  {be25f732-d770-4733-a2fc-e528cf9be4c6}, !- Source Object
  11,                                     !- Outlet Port
  {db5322d9-95a4-42c5-9fb5-1f068e8e400b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a4e2116-14e3-4a08-9f67-e08be4ffb855}, !- Handle
  {2cfdcc46-dc7f-42de-9b43-6f0fb3d844cc}, !- Source Object
  3,                                      !- Outlet Port
  {be25f732-d770-4733-a2fc-e528cf9be4c6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9592f93d-752b-43f5-b802-41b08a62f431}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {8202cc03-bb92-4958-8958-48303501cbc3}, !- Inlet Node Name
  {fa5419de-aeaf-46ad-99c3-fb81f6ec8591}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {37b4db32-3046-4877-a042-0a35037b2b6f}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {63291771-0ea8-4936-a9a9-0922f5908137}, !- Outlet Node Name
  {dbcedfe1-d6bf-4116-9c1b-c55723849502}; !- Inlet Node Name 1

OS:Connection,
  {8202cc03-bb92-4958-8958-48303501cbc3}, !- Handle
  {db5322d9-95a4-42c5-9fb5-1f068e8e400b}, !- Source Object
  3,                                      !- Outlet Port
  {9592f93d-752b-43f5-b802-41b08a62f431}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63291771-0ea8-4936-a9a9-0922f5908137}, !- Handle
  {37b4db32-3046-4877-a042-0a35037b2b6f}, !- Source Object
  2,                                      !- Outlet Port
  {2cfdcc46-dc7f-42de-9b43-6f0fb3d844cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {41635644-9c59-4de9-9085-4bab58a58685}, !- Handle
  {be25f732-d770-4733-a2fc-e528cf9be4c6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {6e6f13c1-910f-419f-a642-bc72f7819647}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Fan:ConstantVolume,
  {250c2a3a-6b8e-4398-bead-37ca577bfbc5}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {e258808f-436d-47f8-8550-781d49620350}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {0c315795-8c88-4a4d-bde9-981c30e42825}, !- Air Inlet Node Name
  {3911a3a8-99ef-4c45-9dc4-7720a3e21c7b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {ebff243e-6580-45ff-994d-858c7625e8ac}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {e258808f-436d-47f8-8550-781d49620350}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {42d1ff6b-a1a8-4ced-b2aa-fbae0af4a2eb}, !- Air Inlet Node Name
  {44c8b2e2-fc57-4223-9e59-d5ddedc2dad3}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {42b40bfd-b4d5-4263-9299-2e22a36989d9}, !- Handle
  Coil Cooling DX Single Speed 2,         !- Name
  {e258808f-436d-47f8-8550-781d49620350}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {233f4167-e808-4b95-9ee2-03ed67b1a527}, !- Air Inlet Node Name
  {786bdce1-228c-4ad3-85e0-d46678523ee2}, !- Air Outlet Node Name
  {bf865305-68e8-4735-965c-c63b1a66a941}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a189e552-4411-4f8d-86cf-e830c2701249}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fcd9f033-e5cc-441f-a74a-4aef9531a423}, !- Energy Input Ratio Function of Temperature Curve Name
  {40bd39ed-cc88-4cff-a0fd-d80213930464}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7891b8a1-c270-4108-8cdb-f5609365cc32}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {bf865305-68e8-4735-965c-c63b1a66a941}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a189e552-4411-4f8d-86cf-e830c2701249}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fcd9f033-e5cc-441f-a74a-4aef9531a423}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {40bd39ed-cc88-4cff-a0fd-d80213930464}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7891b8a1-c270-4108-8cdb-f5609365cc32}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:SetpointManager:SingleZone:Reheat,
  {3da30c34-e449-4ac5-9acd-2bb8fe498742}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  14,                                     !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  {c7dbaff0-d787-4b98-828a-20ea61d2cd62}, !- Control Zone Name
  {fe7602c7-edaf-44a2-8f4e-a6b975c99de0}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {9983ad4c-cf89-4274-89d1-45584d3ae2b7}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {645c1808-8e3f-4312-8f9f-ed95df80bc47}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {645c1808-8e3f-4312-8f9f-ed95df80bc47}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {e258808f-436d-47f8-8550-781d49620350}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b32e27c3-cef9-491f-a192-6f43cc11bc10}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {9983ad4c-cf89-4274-89d1-45584d3ae2b7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bdaba901-4a84-46da-8f49-3669c9d2aa7a}, !- Mixed Air Node Name
  {b6be4f18-b26d-4ec5-99cf-5660a1393bc7}, !- Outdoor Air Stream Node Name
  {f8a93f2e-fdc2-4402-a0f4-7092b0d6cd80}, !- Relief Air Stream Node Name
  {1e8e8896-4862-4050-91a1-bf33abd9e52a}; !- Return Air Stream Node Name

OS:Node,
  {5be4ba05-c353-4cb7-8430-32f98b68d983}, !- Handle
  Outboard OA Node 1,                     !- Name
  ,                                       !- Inlet Port
  {b6be4f18-b26d-4ec5-99cf-5660a1393bc7}; !- Outlet Port

OS:Connection,
  {b6be4f18-b26d-4ec5-99cf-5660a1393bc7}, !- Handle
  {5be4ba05-c353-4cb7-8430-32f98b68d983}, !- Source Object
  3,                                      !- Outlet Port
  {b32e27c3-cef9-491f-a192-6f43cc11bc10}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fa75e9c0-901c-478e-a7ae-73893393a065}, !- Handle
  Relief Node 1,                          !- Name
  {f8a93f2e-fdc2-4402-a0f4-7092b0d6cd80}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f8a93f2e-fdc2-4402-a0f4-7092b0d6cd80}, !- Handle
  {b32e27c3-cef9-491f-a192-6f43cc11bc10}, !- Source Object
  7,                                      !- Outlet Port
  {fa75e9c0-901c-478e-a7ae-73893393a065}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e8e8896-4862-4050-91a1-bf33abd9e52a}, !- Handle
  {d5106f77-f6d3-4f9a-b17e-98808f651aa6}, !- Source Object
  3,                                      !- Outlet Port
  {b32e27c3-cef9-491f-a192-6f43cc11bc10}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {bb4ecaa9-a33a-42a1-8258-7abadaf793a8}, !- Handle
  Node 21,                                !- Name
  {bdaba901-4a84-46da-8f49-3669c9d2aa7a}, !- Inlet Port
  {233f4167-e808-4b95-9ee2-03ed67b1a527}; !- Outlet Port

OS:Connection,
  {bdaba901-4a84-46da-8f49-3669c9d2aa7a}, !- Handle
  {b32e27c3-cef9-491f-a192-6f43cc11bc10}, !- Source Object
  5,                                      !- Outlet Port
  {bb4ecaa9-a33a-42a1-8258-7abadaf793a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {233f4167-e808-4b95-9ee2-03ed67b1a527}, !- Handle
  {bb4ecaa9-a33a-42a1-8258-7abadaf793a8}, !- Source Object
  3,                                      !- Outlet Port
  {42b40bfd-b4d5-4263-9299-2e22a36989d9}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {328b1fbc-a9ae-480e-8c1a-196f5b20312a}, !- Handle
  Node 22,                                !- Name
  {786bdce1-228c-4ad3-85e0-d46678523ee2}, !- Inlet Port
  {42d1ff6b-a1a8-4ced-b2aa-fbae0af4a2eb}; !- Outlet Port

OS:Connection,
  {786bdce1-228c-4ad3-85e0-d46678523ee2}, !- Handle
  {42b40bfd-b4d5-4263-9299-2e22a36989d9}, !- Source Object
  10,                                     !- Outlet Port
  {328b1fbc-a9ae-480e-8c1a-196f5b20312a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42d1ff6b-a1a8-4ced-b2aa-fbae0af4a2eb}, !- Handle
  {328b1fbc-a9ae-480e-8c1a-196f5b20312a}, !- Source Object
  3,                                      !- Outlet Port
  {ebff243e-6580-45ff-994d-858c7625e8ac}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5e5eecbe-7e23-4888-ac0e-17295e2a4b1e}, !- Handle
  Node 23,                                !- Name
  {44c8b2e2-fc57-4223-9e59-d5ddedc2dad3}, !- Inlet Port
  {0c315795-8c88-4a4d-bde9-981c30e42825}; !- Outlet Port

OS:Connection,
  {44c8b2e2-fc57-4223-9e59-d5ddedc2dad3}, !- Handle
  {ebff243e-6580-45ff-994d-858c7625e8ac}, !- Source Object
  6,                                      !- Outlet Port
  {5e5eecbe-7e23-4888-ac0e-17295e2a4b1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c315795-8c88-4a4d-bde9-981c30e42825}, !- Handle
  {5e5eecbe-7e23-4888-ac0e-17295e2a4b1e}, !- Source Object
  3,                                      !- Outlet Port
  {250c2a3a-6b8e-4398-bead-37ca577bfbc5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3911a3a8-99ef-4c45-9dc4-7720a3e21c7b}, !- Handle
  {250c2a3a-6b8e-4398-bead-37ca577bfbc5}, !- Source Object
  9,                                      !- Outlet Port
  {fe7602c7-edaf-44a2-8f4e-a6b975c99de0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f9c861dc-5008-41ee-8b2b-23d96009333b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {e258808f-436d-47f8-8550-781d49620350}, !- Availability Schedule Name
  {1cc09856-e649-48e8-848d-8809305b0ab3}, !- Air Inlet Node Name
  {250951d7-48c5-49b4-b32c-f307258c223e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {78fa05d5-d2dd-471d-9887-eeb7bbf24aca}, !- Handle
  Node 24,                                !- Name
  {fa5419de-aeaf-46ad-99c3-fb81f6ec8591}, !- Inlet Port
  {1cc09856-e649-48e8-848d-8809305b0ab3}; !- Outlet Port

OS:Connection,
  {fa5419de-aeaf-46ad-99c3-fb81f6ec8591}, !- Handle
  {9592f93d-752b-43f5-b802-41b08a62f431}, !- Source Object
  3,                                      !- Outlet Port
  {78fa05d5-d2dd-471d-9887-eeb7bbf24aca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cc09856-e649-48e8-848d-8809305b0ab3}, !- Handle
  {78fa05d5-d2dd-471d-9887-eeb7bbf24aca}, !- Source Object
  3,                                      !- Outlet Port
  {f9c861dc-5008-41ee-8b2b-23d96009333b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {250951d7-48c5-49b4-b32c-f307258c223e}, !- Handle
  {f9c861dc-5008-41ee-8b2b-23d96009333b}, !- Source Object
  4,                                      !- Outlet Port
  {14b5fff1-f93c-4113-8908-687d3eb505fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {473bf415-0123-4550-b0bf-6416452df03f}, !- Handle
  Node 25,                                !- Name
  {bb6a5eea-9578-4f4b-b2ef-2c0a587aac90}, !- Inlet Port
  {dbcedfe1-d6bf-4116-9c1b-c55723849502}; !- Outlet Port

OS:Connection,
  {99485eab-28fb-4624-9f3a-f2628250dc03}, !- Handle
  {14b5fff1-f93c-4113-8908-687d3eb505fa}, !- Source Object
  3,                                      !- Outlet Port
  {d11193f7-53f9-4d70-9e5c-b05b847818d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb6a5eea-9578-4f4b-b2ef-2c0a587aac90}, !- Handle
  {9ddfa3f3-ac2d-4e04-a0b1-ee84b8251a06}, !- Source Object
  2,                                      !- Outlet Port
  {473bf415-0123-4550-b0bf-6416452df03f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbcedfe1-d6bf-4116-9c1b-c55723849502}, !- Handle
  {473bf415-0123-4550-b0bf-6416452df03f}, !- Source Object
  3,                                      !- Outlet Port
  {37b4db32-3046-4877-a042-0a35037b2b6f}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fc891901-de3e-41df-976e-89d4c0ab51a0}, !- Handle
  Packaged Rooftop Air Conditioner 2,     !- Name
  ,                                       !- Controller List Name
  {e258808f-436d-47f8-8550-781d49620350}, !- Availability Schedule
  {b40e7ac2-13a3-4867-9564-3eafee564e94}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8bd8a56d-3295-407d-9f5e-aa064d3668d6}, !- Supply Side Inlet Node Name
  {ae92d1de-192d-4547-a8f7-14776552871f}, !- Demand Side Outlet Node Name
  {06969562-6771-4975-b606-b859c066c91e}, !- Demand Side Inlet Node A
  {81828a4f-0c92-4074-8225-7f1e1c714f47}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6108250f-6592-4300-9868-fdc1f8f19955}, !- Demand Mixer Name
  {6cfc1241-34d2-43d2-a4c6-e3d8301bb106}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5ad36114-b067-4dbf-a705-b7efed0b4a0a}, !- Handle
  Node 26,                                !- Name
  {8bd8a56d-3295-407d-9f5e-aa064d3668d6}, !- Inlet Port
  {ccdb1f96-f0ac-493f-a233-4f52ce3dd9aa}; !- Outlet Port

OS:Node,
  {364b9945-4570-4441-97e4-3c3b0cba06c0}, !- Handle
  Node 27,                                !- Name
  {8128f11b-65cd-4a79-96a0-45eae928cb9b}, !- Inlet Port
  {81828a4f-0c92-4074-8225-7f1e1c714f47}; !- Outlet Port

OS:Connection,
  {8bd8a56d-3295-407d-9f5e-aa064d3668d6}, !- Handle
  {fc891901-de3e-41df-976e-89d4c0ab51a0}, !- Source Object
  9,                                      !- Outlet Port
  {5ad36114-b067-4dbf-a705-b7efed0b4a0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81828a4f-0c92-4074-8225-7f1e1c714f47}, !- Handle
  {364b9945-4570-4441-97e4-3c3b0cba06c0}, !- Source Object
  3,                                      !- Outlet Port
  {fc891901-de3e-41df-976e-89d4c0ab51a0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bfea797d-f844-45c8-8cce-f3a1f99782e9}, !- Handle
  Node 28,                                !- Name
  {06969562-6771-4975-b606-b859c066c91e}, !- Inlet Port
  {2306a260-0a62-496a-b923-4dbc0f5a9909}; !- Outlet Port

OS:Node,
  {9e54e5e8-7eb4-4a81-90c7-dc0dbe15a35c}, !- Handle
  Node 29,                                !- Name
  {2bd12a7d-3e36-4a00-8859-bd7e2db8df91}, !- Inlet Port
  {ae92d1de-192d-4547-a8f7-14776552871f}; !- Outlet Port

OS:Node,
  {2d9334a8-580f-49cf-b37e-b965dbe847a8}, !- Handle
  Node 30,                                !- Name
  {8081afe7-4ea0-465e-b6e2-3f83537686c0}, !- Inlet Port
  {83bf67f3-5ac0-43ca-b80d-9a558d15fb17}; !- Outlet Port

OS:Connection,
  {06969562-6771-4975-b606-b859c066c91e}, !- Handle
  {fc891901-de3e-41df-976e-89d4c0ab51a0}, !- Source Object
  11,                                     !- Outlet Port
  {bfea797d-f844-45c8-8cce-f3a1f99782e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae92d1de-192d-4547-a8f7-14776552871f}, !- Handle
  {9e54e5e8-7eb4-4a81-90c7-dc0dbe15a35c}, !- Source Object
  3,                                      !- Outlet Port
  {fc891901-de3e-41df-976e-89d4c0ab51a0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6cfc1241-34d2-43d2-a4c6-e3d8301bb106}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {2306a260-0a62-496a-b923-4dbc0f5a9909}, !- Inlet Node Name
  {428c261d-c48a-4c6e-9e2d-440dedf4ce4b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6108250f-6592-4300-9868-fdc1f8f19955}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {2bd12a7d-3e36-4a00-8859-bd7e2db8df91}, !- Outlet Node Name
  {3bd35338-e3de-41e7-88c7-9ad189782fc1}; !- Inlet Node Name 1

OS:Connection,
  {2306a260-0a62-496a-b923-4dbc0f5a9909}, !- Handle
  {bfea797d-f844-45c8-8cce-f3a1f99782e9}, !- Source Object
  3,                                      !- Outlet Port
  {6cfc1241-34d2-43d2-a4c6-e3d8301bb106}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bd12a7d-3e36-4a00-8859-bd7e2db8df91}, !- Handle
  {6108250f-6592-4300-9868-fdc1f8f19955}, !- Source Object
  2,                                      !- Outlet Port
  {9e54e5e8-7eb4-4a81-90c7-dc0dbe15a35c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5e1b0061-0126-432a-a1d4-67e0c97a693e}, !- Handle
  {fc891901-de3e-41df-976e-89d4c0ab51a0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {b40e7ac2-13a3-4867-9564-3eafee564e94}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Fan:ConstantVolume,
  {63d8bf1b-2bf1-4347-a104-bf69a41de503}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {e258808f-436d-47f8-8550-781d49620350}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a485da54-8653-482d-86d9-1c63c68c8d90}, !- Air Inlet Node Name
  {8128f11b-65cd-4a79-96a0-45eae928cb9b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {c1a34702-b6f0-4067-a431-df0e38e22478}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {e258808f-436d-47f8-8550-781d49620350}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {d4292b18-2bc5-439e-b779-8663cc04d5c3}, !- Air Inlet Node Name
  {9d1b4c69-594c-403b-9155-c802b5f9d789}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {1fffc23b-c7fd-4b85-aee4-b5cb54c2c332}, !- Handle
  Coil Cooling DX Single Speed 3,         !- Name
  {e258808f-436d-47f8-8550-781d49620350}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {64922f8c-a363-41a1-837d-b63a6f605051}, !- Air Inlet Node Name
  {e52f1bdc-3b06-4245-aede-0cff07dc1c67}, !- Air Outlet Node Name
  {58355099-2ee5-4e84-9d3e-976df86666dc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d9a1abb8-e887-4f17-b9d1-bd187536536c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7edaab05-09bf-456d-9cf7-3120b8baff9f}, !- Energy Input Ratio Function of Temperature Curve Name
  {791ba47d-7606-4df5-a411-438e78bb1c96}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e9aa487c-6232-4949-be2e-8c575ebec039}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {58355099-2ee5-4e84-9d3e-976df86666dc}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d9a1abb8-e887-4f17-b9d1-bd187536536c}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7edaab05-09bf-456d-9cf7-3120b8baff9f}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {791ba47d-7606-4df5-a411-438e78bb1c96}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e9aa487c-6232-4949-be2e-8c575ebec039}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:SetpointManager:SingleZone:Reheat,
  {64cc1737-9cca-4403-8992-ad586d43a821}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  14,                                     !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  {98393a62-8121-40fa-b9ef-6417c8577c1e}, !- Control Zone Name
  {364b9945-4570-4441-97e4-3c3b0cba06c0}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {05ae6df3-10e6-450b-8ced-fe4eba74b014}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {381f4ba0-36fd-4606-964e-ac37c9ca4d3a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {381f4ba0-36fd-4606-964e-ac37c9ca4d3a}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {e258808f-436d-47f8-8550-781d49620350}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d4db8236-4da7-4524-9f15-37303d6f9c09}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {05ae6df3-10e6-450b-8ced-fe4eba74b014}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e9d34e3d-9157-4e79-a0bd-ae948bd084b0}, !- Mixed Air Node Name
  {7de113b0-a6ec-4415-a89f-50775a97d597}, !- Outdoor Air Stream Node Name
  {b4a0b76b-6e53-4437-8d16-6b102c451617}, !- Relief Air Stream Node Name
  {ccdb1f96-f0ac-493f-a233-4f52ce3dd9aa}; !- Return Air Stream Node Name

OS:Node,
  {fc730a00-c95f-470e-b6c1-c1b6d7cfaea0}, !- Handle
  Outboard OA Node 2,                     !- Name
  ,                                       !- Inlet Port
  {7de113b0-a6ec-4415-a89f-50775a97d597}; !- Outlet Port

OS:Connection,
  {7de113b0-a6ec-4415-a89f-50775a97d597}, !- Handle
  {fc730a00-c95f-470e-b6c1-c1b6d7cfaea0}, !- Source Object
  3,                                      !- Outlet Port
  {d4db8236-4da7-4524-9f15-37303d6f9c09}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f4795f3c-2996-4e1b-b571-596d99a26afb}, !- Handle
  Relief Node 2,                          !- Name
  {b4a0b76b-6e53-4437-8d16-6b102c451617}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4a0b76b-6e53-4437-8d16-6b102c451617}, !- Handle
  {d4db8236-4da7-4524-9f15-37303d6f9c09}, !- Source Object
  7,                                      !- Outlet Port
  {f4795f3c-2996-4e1b-b571-596d99a26afb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccdb1f96-f0ac-493f-a233-4f52ce3dd9aa}, !- Handle
  {5ad36114-b067-4dbf-a705-b7efed0b4a0a}, !- Source Object
  3,                                      !- Outlet Port
  {d4db8236-4da7-4524-9f15-37303d6f9c09}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c5452a31-6eda-4486-b11b-ada3e4677d04}, !- Handle
  Node 31,                                !- Name
  {e9d34e3d-9157-4e79-a0bd-ae948bd084b0}, !- Inlet Port
  {64922f8c-a363-41a1-837d-b63a6f605051}; !- Outlet Port

OS:Connection,
  {e9d34e3d-9157-4e79-a0bd-ae948bd084b0}, !- Handle
  {d4db8236-4da7-4524-9f15-37303d6f9c09}, !- Source Object
  5,                                      !- Outlet Port
  {c5452a31-6eda-4486-b11b-ada3e4677d04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64922f8c-a363-41a1-837d-b63a6f605051}, !- Handle
  {c5452a31-6eda-4486-b11b-ada3e4677d04}, !- Source Object
  3,                                      !- Outlet Port
  {1fffc23b-c7fd-4b85-aee4-b5cb54c2c332}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {ea5ff8fb-d672-4d33-98c5-333c7ff9c008}, !- Handle
  Node 32,                                !- Name
  {e52f1bdc-3b06-4245-aede-0cff07dc1c67}, !- Inlet Port
  {d4292b18-2bc5-439e-b779-8663cc04d5c3}; !- Outlet Port

OS:Connection,
  {e52f1bdc-3b06-4245-aede-0cff07dc1c67}, !- Handle
  {1fffc23b-c7fd-4b85-aee4-b5cb54c2c332}, !- Source Object
  10,                                     !- Outlet Port
  {ea5ff8fb-d672-4d33-98c5-333c7ff9c008}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4292b18-2bc5-439e-b779-8663cc04d5c3}, !- Handle
  {ea5ff8fb-d672-4d33-98c5-333c7ff9c008}, !- Source Object
  3,                                      !- Outlet Port
  {c1a34702-b6f0-4067-a431-df0e38e22478}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {dd5cf0d0-b4b7-4e4f-a4e9-5dda3243fb1a}, !- Handle
  Node 33,                                !- Name
  {9d1b4c69-594c-403b-9155-c802b5f9d789}, !- Inlet Port
  {a485da54-8653-482d-86d9-1c63c68c8d90}; !- Outlet Port

OS:Connection,
  {9d1b4c69-594c-403b-9155-c802b5f9d789}, !- Handle
  {c1a34702-b6f0-4067-a431-df0e38e22478}, !- Source Object
  6,                                      !- Outlet Port
  {dd5cf0d0-b4b7-4e4f-a4e9-5dda3243fb1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a485da54-8653-482d-86d9-1c63c68c8d90}, !- Handle
  {dd5cf0d0-b4b7-4e4f-a4e9-5dda3243fb1a}, !- Source Object
  3,                                      !- Outlet Port
  {63d8bf1b-2bf1-4347-a104-bf69a41de503}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8128f11b-65cd-4a79-96a0-45eae928cb9b}, !- Handle
  {63d8bf1b-2bf1-4347-a104-bf69a41de503}, !- Source Object
  9,                                      !- Outlet Port
  {364b9945-4570-4441-97e4-3c3b0cba06c0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {057a3055-680d-4fd2-a38d-3e707d9d82e2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {e258808f-436d-47f8-8550-781d49620350}, !- Availability Schedule Name
  {20252b56-1024-4741-a29c-eb8d2913e8ec}, !- Air Inlet Node Name
  {8081afe7-4ea0-465e-b6e2-3f83537686c0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {adc4538e-e804-4f9b-91a8-9e55ee9e5a4b}, !- Handle
  Node 34,                                !- Name
  {428c261d-c48a-4c6e-9e2d-440dedf4ce4b}, !- Inlet Port
  {20252b56-1024-4741-a29c-eb8d2913e8ec}; !- Outlet Port

OS:Connection,
  {428c261d-c48a-4c6e-9e2d-440dedf4ce4b}, !- Handle
  {6cfc1241-34d2-43d2-a4c6-e3d8301bb106}, !- Source Object
  3,                                      !- Outlet Port
  {adc4538e-e804-4f9b-91a8-9e55ee9e5a4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20252b56-1024-4741-a29c-eb8d2913e8ec}, !- Handle
  {adc4538e-e804-4f9b-91a8-9e55ee9e5a4b}, !- Source Object
  3,                                      !- Outlet Port
  {057a3055-680d-4fd2-a38d-3e707d9d82e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8081afe7-4ea0-465e-b6e2-3f83537686c0}, !- Handle
  {057a3055-680d-4fd2-a38d-3e707d9d82e2}, !- Source Object
  4,                                      !- Outlet Port
  {2d9334a8-580f-49cf-b37e-b965dbe847a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {205d13f1-6e77-460e-b954-4c26a60f58a0}, !- Handle
  Node 35,                                !- Name
  {03da9dc0-23ea-4734-9c55-cbc2590a18b8}, !- Inlet Port
  {3bd35338-e3de-41e7-88c7-9ad189782fc1}; !- Outlet Port

OS:Connection,
  {83bf67f3-5ac0-43ca-b80d-9a558d15fb17}, !- Handle
  {2d9334a8-580f-49cf-b37e-b965dbe847a8}, !- Source Object
  3,                                      !- Outlet Port
  {1bf2176c-8b75-43e5-8646-980231fe3555}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03da9dc0-23ea-4734-9c55-cbc2590a18b8}, !- Handle
  {ca077aa7-6d57-4fcd-8d44-2e0f90a7559c}, !- Source Object
  2,                                      !- Outlet Port
  {205d13f1-6e77-460e-b954-4c26a60f58a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bd35338-e3de-41e7-88c7-9ad189782fc1}, !- Handle
  {205d13f1-6e77-460e-b954-4c26a60f58a0}, !- Source Object
  3,                                      !- Outlet Port
  {6108250f-6592-4300-9868-fdc1f8f19955}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {721d2180-fa07-47fd-9cba-5b93d1592715}, !- Handle
  Packaged Rooftop Air Conditioner 3,     !- Name
  ,                                       !- Controller List Name
  {e258808f-436d-47f8-8550-781d49620350}, !- Availability Schedule
  {77b184b9-b81f-474f-a23a-86ebbd124316}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {49012412-e5d4-46d3-9582-446a75490e07}, !- Supply Side Inlet Node Name
  {f8580274-3ca3-416c-9326-2014ca81f487}, !- Demand Side Outlet Node Name
  {47041143-2e54-41c1-bcef-66698eee1dc8}, !- Demand Side Inlet Node A
  {3de9deb5-9ae7-46ea-8702-507224441a52}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4b7fe78c-36f7-4449-94ea-a1336b065b22}, !- Demand Mixer Name
  {1594b189-513e-4503-af99-938fa85c78c6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d0b00605-4df0-409b-b0b2-25b20b412c1a}, !- Handle
  Node 36,                                !- Name
  {49012412-e5d4-46d3-9582-446a75490e07}, !- Inlet Port
  {8a74e8a2-cb8e-40f6-9384-ea384460981a}; !- Outlet Port

OS:Node,
  {e534b76d-52e9-4d77-b5d5-e46063649129}, !- Handle
  Node 37,                                !- Name
  {43fe9b2e-3ac8-4866-933a-452e59403ee3}, !- Inlet Port
  {3de9deb5-9ae7-46ea-8702-507224441a52}; !- Outlet Port

OS:Connection,
  {49012412-e5d4-46d3-9582-446a75490e07}, !- Handle
  {721d2180-fa07-47fd-9cba-5b93d1592715}, !- Source Object
  9,                                      !- Outlet Port
  {d0b00605-4df0-409b-b0b2-25b20b412c1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3de9deb5-9ae7-46ea-8702-507224441a52}, !- Handle
  {e534b76d-52e9-4d77-b5d5-e46063649129}, !- Source Object
  3,                                      !- Outlet Port
  {721d2180-fa07-47fd-9cba-5b93d1592715}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ae0ac22c-b7d7-446b-8166-677b468a5d5f}, !- Handle
  Node 38,                                !- Name
  {47041143-2e54-41c1-bcef-66698eee1dc8}, !- Inlet Port
  {6d779097-66a3-47ba-a7d2-da671ee9c790}; !- Outlet Port

OS:Node,
  {7ddd407d-8267-43f6-b13b-bceb6073eff7}, !- Handle
  Node 39,                                !- Name
  {5123e7c5-841c-4c47-837d-c2002eddb5b0}, !- Inlet Port
  {f8580274-3ca3-416c-9326-2014ca81f487}; !- Outlet Port

OS:Node,
  {70658cb2-1802-4aaf-a64a-e20f0b95b8d9}, !- Handle
  Node 40,                                !- Name
  {33bd55ef-624d-4414-9eea-4ce202f86a1b}, !- Inlet Port
  {1d9ad665-6d29-4ddd-be8e-781de11c32b2}; !- Outlet Port

OS:Connection,
  {47041143-2e54-41c1-bcef-66698eee1dc8}, !- Handle
  {721d2180-fa07-47fd-9cba-5b93d1592715}, !- Source Object
  11,                                     !- Outlet Port
  {ae0ac22c-b7d7-446b-8166-677b468a5d5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8580274-3ca3-416c-9326-2014ca81f487}, !- Handle
  {7ddd407d-8267-43f6-b13b-bceb6073eff7}, !- Source Object
  3,                                      !- Outlet Port
  {721d2180-fa07-47fd-9cba-5b93d1592715}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1594b189-513e-4503-af99-938fa85c78c6}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {6d779097-66a3-47ba-a7d2-da671ee9c790}, !- Inlet Node Name
  {8494f42e-0274-4df6-baa9-92fd6c6560d0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4b7fe78c-36f7-4449-94ea-a1336b065b22}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {5123e7c5-841c-4c47-837d-c2002eddb5b0}, !- Outlet Node Name
  {1b24a775-22c6-4310-bf9d-48fd7b31233d}; !- Inlet Node Name 1

OS:Connection,
  {6d779097-66a3-47ba-a7d2-da671ee9c790}, !- Handle
  {ae0ac22c-b7d7-446b-8166-677b468a5d5f}, !- Source Object
  3,                                      !- Outlet Port
  {1594b189-513e-4503-af99-938fa85c78c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5123e7c5-841c-4c47-837d-c2002eddb5b0}, !- Handle
  {4b7fe78c-36f7-4449-94ea-a1336b065b22}, !- Source Object
  2,                                      !- Outlet Port
  {7ddd407d-8267-43f6-b13b-bceb6073eff7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8888375b-fda9-4117-bd1b-fa686a4df199}, !- Handle
  {721d2180-fa07-47fd-9cba-5b93d1592715}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {77b184b9-b81f-474f-a23a-86ebbd124316}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Fan:ConstantVolume,
  {3098a66d-567a-4ec1-975c-c233161e159e}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {e258808f-436d-47f8-8550-781d49620350}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {2cf9bff7-0c41-4738-8070-225243a56d34}, !- Air Inlet Node Name
  {43fe9b2e-3ac8-4866-933a-452e59403ee3}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {bd0589b9-b302-44f1-822c-74a9dd28da19}, !- Handle
  Coil Heating Gas 4,                     !- Name
  {e258808f-436d-47f8-8550-781d49620350}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {d22c9953-8143-4931-928b-92683d1f8eae}, !- Air Inlet Node Name
  {73e97bd3-4880-4adb-870e-839daad79e06}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {95959e62-5790-4cf7-a630-68236d0eaba3}, !- Handle
  Coil Cooling DX Single Speed 4,         !- Name
  {e258808f-436d-47f8-8550-781d49620350}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {046c1cde-44f5-4a64-a07f-20dad1d83f97}, !- Air Inlet Node Name
  {aa1e961a-6df8-4935-8c2a-69d509158e9e}, !- Air Outlet Node Name
  {9fbb8a56-de25-4bdf-b646-fe6e68f60248}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9e156647-2943-476c-959e-89f33d1d9513}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {172b5f8e-fda3-4f48-92e2-669f62ff5baf}, !- Energy Input Ratio Function of Temperature Curve Name
  {a994a3ac-2e15-4f3c-bfe5-ad08753f865f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a9ac4559-4bce-482e-9fbe-f9bd1df10d2b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {9fbb8a56-de25-4bdf-b646-fe6e68f60248}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9e156647-2943-476c-959e-89f33d1d9513}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {172b5f8e-fda3-4f48-92e2-669f62ff5baf}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a994a3ac-2e15-4f3c-bfe5-ad08753f865f}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a9ac4559-4bce-482e-9fbe-f9bd1df10d2b}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:SetpointManager:SingleZone:Reheat,
  {9703cf32-1832-416e-ae48-80b81cd2888c}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  14,                                     !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  {1213523a-7bed-4014-a6f0-13df40f89d56}, !- Control Zone Name
  {e534b76d-52e9-4d77-b5d5-e46063649129}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {e44dcc51-8195-4683-980f-32eb797b3aac}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5612b862-c889-43df-ad3f-15c8db454b7b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {5612b862-c889-43df-ad3f-15c8db454b7b}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {e258808f-436d-47f8-8550-781d49620350}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bffc1a0e-0d2a-4381-a23e-a81156e0acac}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {e44dcc51-8195-4683-980f-32eb797b3aac}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9e0fcada-7d35-4c49-8863-bffd7fced8c1}, !- Mixed Air Node Name
  {0130dfda-e4b2-41b0-a0a2-a9537ccfc159}, !- Outdoor Air Stream Node Name
  {154645fb-ce76-4428-a8d0-d2111c2a369e}, !- Relief Air Stream Node Name
  {8a74e8a2-cb8e-40f6-9384-ea384460981a}; !- Return Air Stream Node Name

OS:Node,
  {cbd54fe2-7180-4aca-84f2-3557d88dda14}, !- Handle
  Outboard OA Node 3,                     !- Name
  ,                                       !- Inlet Port
  {0130dfda-e4b2-41b0-a0a2-a9537ccfc159}; !- Outlet Port

OS:Connection,
  {0130dfda-e4b2-41b0-a0a2-a9537ccfc159}, !- Handle
  {cbd54fe2-7180-4aca-84f2-3557d88dda14}, !- Source Object
  3,                                      !- Outlet Port
  {bffc1a0e-0d2a-4381-a23e-a81156e0acac}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8bd8b1ad-fe34-49a8-9cc0-5caf13da88b7}, !- Handle
  Relief Node 3,                          !- Name
  {154645fb-ce76-4428-a8d0-d2111c2a369e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {154645fb-ce76-4428-a8d0-d2111c2a369e}, !- Handle
  {bffc1a0e-0d2a-4381-a23e-a81156e0acac}, !- Source Object
  7,                                      !- Outlet Port
  {8bd8b1ad-fe34-49a8-9cc0-5caf13da88b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a74e8a2-cb8e-40f6-9384-ea384460981a}, !- Handle
  {d0b00605-4df0-409b-b0b2-25b20b412c1a}, !- Source Object
  3,                                      !- Outlet Port
  {bffc1a0e-0d2a-4381-a23e-a81156e0acac}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c159a44c-4795-4160-9e67-a55adbad2b76}, !- Handle
  Node 41,                                !- Name
  {9e0fcada-7d35-4c49-8863-bffd7fced8c1}, !- Inlet Port
  {046c1cde-44f5-4a64-a07f-20dad1d83f97}; !- Outlet Port

OS:Connection,
  {9e0fcada-7d35-4c49-8863-bffd7fced8c1}, !- Handle
  {bffc1a0e-0d2a-4381-a23e-a81156e0acac}, !- Source Object
  5,                                      !- Outlet Port
  {c159a44c-4795-4160-9e67-a55adbad2b76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {046c1cde-44f5-4a64-a07f-20dad1d83f97}, !- Handle
  {c159a44c-4795-4160-9e67-a55adbad2b76}, !- Source Object
  3,                                      !- Outlet Port
  {95959e62-5790-4cf7-a630-68236d0eaba3}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {9a85b7e8-77c2-4522-81e4-7e2d06de1dc7}, !- Handle
  Node 42,                                !- Name
  {aa1e961a-6df8-4935-8c2a-69d509158e9e}, !- Inlet Port
  {d22c9953-8143-4931-928b-92683d1f8eae}; !- Outlet Port

OS:Connection,
  {aa1e961a-6df8-4935-8c2a-69d509158e9e}, !- Handle
  {95959e62-5790-4cf7-a630-68236d0eaba3}, !- Source Object
  10,                                     !- Outlet Port
  {9a85b7e8-77c2-4522-81e4-7e2d06de1dc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d22c9953-8143-4931-928b-92683d1f8eae}, !- Handle
  {9a85b7e8-77c2-4522-81e4-7e2d06de1dc7}, !- Source Object
  3,                                      !- Outlet Port
  {bd0589b9-b302-44f1-822c-74a9dd28da19}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8379a981-03bc-43ca-bb28-4866ba833bda}, !- Handle
  Node 43,                                !- Name
  {73e97bd3-4880-4adb-870e-839daad79e06}, !- Inlet Port
  {2cf9bff7-0c41-4738-8070-225243a56d34}; !- Outlet Port

OS:Connection,
  {73e97bd3-4880-4adb-870e-839daad79e06}, !- Handle
  {bd0589b9-b302-44f1-822c-74a9dd28da19}, !- Source Object
  6,                                      !- Outlet Port
  {8379a981-03bc-43ca-bb28-4866ba833bda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cf9bff7-0c41-4738-8070-225243a56d34}, !- Handle
  {8379a981-03bc-43ca-bb28-4866ba833bda}, !- Source Object
  3,                                      !- Outlet Port
  {3098a66d-567a-4ec1-975c-c233161e159e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {43fe9b2e-3ac8-4866-933a-452e59403ee3}, !- Handle
  {3098a66d-567a-4ec1-975c-c233161e159e}, !- Source Object
  9,                                      !- Outlet Port
  {e534b76d-52e9-4d77-b5d5-e46063649129}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {677cb2f0-edfc-4d8a-92cd-2e01bcb4cf0a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {e258808f-436d-47f8-8550-781d49620350}, !- Availability Schedule Name
  {da02c33b-f2c8-4ef2-a19e-1151bd6915e7}, !- Air Inlet Node Name
  {33bd55ef-624d-4414-9eea-4ce202f86a1b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b6c1bc05-34b8-4577-98eb-534dfa3157b6}, !- Handle
  Node 44,                                !- Name
  {8494f42e-0274-4df6-baa9-92fd6c6560d0}, !- Inlet Port
  {da02c33b-f2c8-4ef2-a19e-1151bd6915e7}; !- Outlet Port

OS:Connection,
  {8494f42e-0274-4df6-baa9-92fd6c6560d0}, !- Handle
  {1594b189-513e-4503-af99-938fa85c78c6}, !- Source Object
  3,                                      !- Outlet Port
  {b6c1bc05-34b8-4577-98eb-534dfa3157b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da02c33b-f2c8-4ef2-a19e-1151bd6915e7}, !- Handle
  {b6c1bc05-34b8-4577-98eb-534dfa3157b6}, !- Source Object
  3,                                      !- Outlet Port
  {677cb2f0-edfc-4d8a-92cd-2e01bcb4cf0a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {33bd55ef-624d-4414-9eea-4ce202f86a1b}, !- Handle
  {677cb2f0-edfc-4d8a-92cd-2e01bcb4cf0a}, !- Source Object
  4,                                      !- Outlet Port
  {70658cb2-1802-4aaf-a64a-e20f0b95b8d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86e4cf7e-1ad4-403a-a00f-158d95328aac}, !- Handle
  Node 45,                                !- Name
  {8909d5e9-2d27-45f0-82d0-7b8514afe1f4}, !- Inlet Port
  {1b24a775-22c6-4310-bf9d-48fd7b31233d}; !- Outlet Port

OS:Connection,
  {1d9ad665-6d29-4ddd-be8e-781de11c32b2}, !- Handle
  {70658cb2-1802-4aaf-a64a-e20f0b95b8d9}, !- Source Object
  3,                                      !- Outlet Port
  {d7262fcf-9a27-4c2d-a19a-7ea8f7d46c2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8909d5e9-2d27-45f0-82d0-7b8514afe1f4}, !- Handle
  {b01ae1d1-31e4-4843-af1b-a69db8cd2d34}, !- Source Object
  2,                                      !- Outlet Port
  {86e4cf7e-1ad4-403a-a00f-158d95328aac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b24a775-22c6-4310-bf9d-48fd7b31233d}, !- Handle
  {86e4cf7e-1ad4-403a-a00f-158d95328aac}, !- Source Object
  3,                                      !- Outlet Port
  {4b7fe78c-36f7-4449-94ea-a1336b065b22}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fd963bb6-55db-493b-82f4-5d33cffa8375}, !- Handle
  Packaged Rooftop Air Conditioner 4,     !- Name
  ,                                       !- Controller List Name
  {e258808f-436d-47f8-8550-781d49620350}, !- Availability Schedule
  {e267ed41-f132-4f5b-baf3-2a6d26d2fafa}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b3b9090c-aed5-4efd-a634-46be15c8b863}, !- Supply Side Inlet Node Name
  {4af4bc96-364c-4f08-9706-88688844cba3}, !- Demand Side Outlet Node Name
  {1bb11495-5bf5-4464-8c41-54798d4d9c0d}, !- Demand Side Inlet Node A
  {71eb7446-1226-44d1-a63f-f7645c968f70}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {94216d12-760b-479f-920a-36a77f81bf62}, !- Demand Mixer Name
  {5db67f71-3c10-47de-a08f-a7d72fa06d61}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {80d94883-5410-4c14-a5af-5f9d5ee33103}, !- Handle
  Node 46,                                !- Name
  {b3b9090c-aed5-4efd-a634-46be15c8b863}, !- Inlet Port
  {716af71c-d04c-41c3-8873-dd768c75aefb}; !- Outlet Port

OS:Node,
  {357b60dc-1aa6-4fee-90ca-711c2521fe22}, !- Handle
  Node 47,                                !- Name
  {b7a43d1f-fc6b-4ce5-a27a-f4d317c33e02}, !- Inlet Port
  {71eb7446-1226-44d1-a63f-f7645c968f70}; !- Outlet Port

OS:Connection,
  {b3b9090c-aed5-4efd-a634-46be15c8b863}, !- Handle
  {fd963bb6-55db-493b-82f4-5d33cffa8375}, !- Source Object
  9,                                      !- Outlet Port
  {80d94883-5410-4c14-a5af-5f9d5ee33103}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71eb7446-1226-44d1-a63f-f7645c968f70}, !- Handle
  {357b60dc-1aa6-4fee-90ca-711c2521fe22}, !- Source Object
  3,                                      !- Outlet Port
  {fd963bb6-55db-493b-82f4-5d33cffa8375}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {02d780aa-8d1e-41be-93cf-e92b5fe02656}, !- Handle
  Node 48,                                !- Name
  {1bb11495-5bf5-4464-8c41-54798d4d9c0d}, !- Inlet Port
  {ca7e9b5e-8728-42ed-b935-5ecdb8c683ba}; !- Outlet Port

OS:Node,
  {ce4f30fd-a91a-411e-95a7-7167717ad807}, !- Handle
  Node 49,                                !- Name
  {665eeb3c-89a3-4161-b27b-027c8d6aec76}, !- Inlet Port
  {4af4bc96-364c-4f08-9706-88688844cba3}; !- Outlet Port

OS:Node,
  {d61dc142-88f0-4ccc-8bb0-df08b7bd0df5}, !- Handle
  Node 50,                                !- Name
  {1520b8d2-2bdd-406e-8aca-d552d0fe93a8}, !- Inlet Port
  {fa84f79d-dfe5-4d62-b16f-1580baef60d6}; !- Outlet Port

OS:Connection,
  {1bb11495-5bf5-4464-8c41-54798d4d9c0d}, !- Handle
  {fd963bb6-55db-493b-82f4-5d33cffa8375}, !- Source Object
  11,                                     !- Outlet Port
  {02d780aa-8d1e-41be-93cf-e92b5fe02656}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4af4bc96-364c-4f08-9706-88688844cba3}, !- Handle
  {ce4f30fd-a91a-411e-95a7-7167717ad807}, !- Source Object
  3,                                      !- Outlet Port
  {fd963bb6-55db-493b-82f4-5d33cffa8375}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5db67f71-3c10-47de-a08f-a7d72fa06d61}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {ca7e9b5e-8728-42ed-b935-5ecdb8c683ba}, !- Inlet Node Name
  {072c4b47-d23a-402f-89f0-c44e6f67d8fe}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {94216d12-760b-479f-920a-36a77f81bf62}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {665eeb3c-89a3-4161-b27b-027c8d6aec76}, !- Outlet Node Name
  {d0e58ace-580a-48c0-a863-45234cb28b28}; !- Inlet Node Name 1

OS:Connection,
  {ca7e9b5e-8728-42ed-b935-5ecdb8c683ba}, !- Handle
  {02d780aa-8d1e-41be-93cf-e92b5fe02656}, !- Source Object
  3,                                      !- Outlet Port
  {5db67f71-3c10-47de-a08f-a7d72fa06d61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {665eeb3c-89a3-4161-b27b-027c8d6aec76}, !- Handle
  {94216d12-760b-479f-920a-36a77f81bf62}, !- Source Object
  2,                                      !- Outlet Port
  {ce4f30fd-a91a-411e-95a7-7167717ad807}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2397eb83-0657-4bcb-a048-e0bb28f10107}, !- Handle
  {fd963bb6-55db-493b-82f4-5d33cffa8375}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {e267ed41-f132-4f5b-baf3-2a6d26d2fafa}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4; !- Name

OS:Fan:ConstantVolume,
  {1a68f173-d23d-427a-9682-e44c3b438446}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {e258808f-436d-47f8-8550-781d49620350}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {4c8cdc13-301b-4485-80d7-37fc2ae9283d}, !- Air Inlet Node Name
  {b7a43d1f-fc6b-4ce5-a27a-f4d317c33e02}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {ae61aa36-8151-4b26-9c17-0adc6df27764}, !- Handle
  Coil Heating Gas 5,                     !- Name
  {e258808f-436d-47f8-8550-781d49620350}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {b2228606-8eaf-49a9-9218-9bd333b38ddc}, !- Air Inlet Node Name
  {025469a0-490f-4788-b9a5-1db5aec77798}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {9fd43db0-dad3-478d-9f7d-e02ea8d1fd46}, !- Handle
  Coil Cooling DX Single Speed 5,         !- Name
  {e258808f-436d-47f8-8550-781d49620350}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {e246cf5b-6e8f-40c1-abe0-3066b35bd416}, !- Air Inlet Node Name
  {e0cb61f5-6ba6-4627-b71d-943ecab1cbe7}, !- Air Outlet Node Name
  {31dad213-74f6-4780-84ef-232316161468}, !- Total Cooling Capacity Function of Temperature Curve Name
  {62c6ce15-c7fe-4089-a71c-baf77a7847d4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b0664082-406e-4bbf-ae91-8b41c348065b}, !- Energy Input Ratio Function of Temperature Curve Name
  {76c53ebc-2134-4879-9086-12481cb8ea04}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {642b466f-8e25-4ae3-923d-5cf63f06308d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {31dad213-74f6-4780-84ef-232316161468}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {62c6ce15-c7fe-4089-a71c-baf77a7847d4}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b0664082-406e-4bbf-ae91-8b41c348065b}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {76c53ebc-2134-4879-9086-12481cb8ea04}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {642b466f-8e25-4ae3-923d-5cf63f06308d}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:SetpointManager:SingleZone:Reheat,
  {8f1c2ed7-7256-44da-8b66-57097627363d}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  14,                                     !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  {2fd35901-8f64-4970-b096-07e8c4cdf5b5}, !- Control Zone Name
  {357b60dc-1aa6-4fee-90ca-711c2521fe22}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {8c3e219a-a115-432d-9378-5593c59cf2a7}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {898ab257-0db7-4db5-ae26-6d484515bce9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {898ab257-0db7-4db5-ae26-6d484515bce9}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {e258808f-436d-47f8-8550-781d49620350}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1928453a-1c73-4c2f-ac39-affd12e7152f}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {8c3e219a-a115-432d-9378-5593c59cf2a7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e57dce72-2d0a-4daf-99a9-6b28df668f32}, !- Mixed Air Node Name
  {98052002-dfaf-4bcc-b3af-446933008eb8}, !- Outdoor Air Stream Node Name
  {719c26d3-21a9-43f7-b09b-195fe35a7755}, !- Relief Air Stream Node Name
  {716af71c-d04c-41c3-8873-dd768c75aefb}; !- Return Air Stream Node Name

OS:Node,
  {badb4a0d-e6aa-498b-bde5-e72974e8dd42}, !- Handle
  Outboard OA Node 4,                     !- Name
  ,                                       !- Inlet Port
  {98052002-dfaf-4bcc-b3af-446933008eb8}; !- Outlet Port

OS:Connection,
  {98052002-dfaf-4bcc-b3af-446933008eb8}, !- Handle
  {badb4a0d-e6aa-498b-bde5-e72974e8dd42}, !- Source Object
  3,                                      !- Outlet Port
  {1928453a-1c73-4c2f-ac39-affd12e7152f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {430081be-6da9-4ea1-8051-dbce59dd2d44}, !- Handle
  Relief Node 4,                          !- Name
  {719c26d3-21a9-43f7-b09b-195fe35a7755}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {719c26d3-21a9-43f7-b09b-195fe35a7755}, !- Handle
  {1928453a-1c73-4c2f-ac39-affd12e7152f}, !- Source Object
  7,                                      !- Outlet Port
  {430081be-6da9-4ea1-8051-dbce59dd2d44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {716af71c-d04c-41c3-8873-dd768c75aefb}, !- Handle
  {80d94883-5410-4c14-a5af-5f9d5ee33103}, !- Source Object
  3,                                      !- Outlet Port
  {1928453a-1c73-4c2f-ac39-affd12e7152f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5663eac8-cfa0-49d5-bfcc-e5b1c8fdf0c2}, !- Handle
  Node 51,                                !- Name
  {e57dce72-2d0a-4daf-99a9-6b28df668f32}, !- Inlet Port
  {e246cf5b-6e8f-40c1-abe0-3066b35bd416}; !- Outlet Port

OS:Connection,
  {e57dce72-2d0a-4daf-99a9-6b28df668f32}, !- Handle
  {1928453a-1c73-4c2f-ac39-affd12e7152f}, !- Source Object
  5,                                      !- Outlet Port
  {5663eac8-cfa0-49d5-bfcc-e5b1c8fdf0c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e246cf5b-6e8f-40c1-abe0-3066b35bd416}, !- Handle
  {5663eac8-cfa0-49d5-bfcc-e5b1c8fdf0c2}, !- Source Object
  3,                                      !- Outlet Port
  {9fd43db0-dad3-478d-9f7d-e02ea8d1fd46}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {e217915c-e321-4d21-937e-4b5c133ed589}, !- Handle
  Node 52,                                !- Name
  {e0cb61f5-6ba6-4627-b71d-943ecab1cbe7}, !- Inlet Port
  {b2228606-8eaf-49a9-9218-9bd333b38ddc}; !- Outlet Port

OS:Connection,
  {e0cb61f5-6ba6-4627-b71d-943ecab1cbe7}, !- Handle
  {9fd43db0-dad3-478d-9f7d-e02ea8d1fd46}, !- Source Object
  10,                                     !- Outlet Port
  {e217915c-e321-4d21-937e-4b5c133ed589}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2228606-8eaf-49a9-9218-9bd333b38ddc}, !- Handle
  {e217915c-e321-4d21-937e-4b5c133ed589}, !- Source Object
  3,                                      !- Outlet Port
  {ae61aa36-8151-4b26-9c17-0adc6df27764}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {816ee1d5-d1e0-4d5e-b8cc-39c46d1c78c9}, !- Handle
  Node 53,                                !- Name
  {025469a0-490f-4788-b9a5-1db5aec77798}, !- Inlet Port
  {4c8cdc13-301b-4485-80d7-37fc2ae9283d}; !- Outlet Port

OS:Connection,
  {025469a0-490f-4788-b9a5-1db5aec77798}, !- Handle
  {ae61aa36-8151-4b26-9c17-0adc6df27764}, !- Source Object
  6,                                      !- Outlet Port
  {816ee1d5-d1e0-4d5e-b8cc-39c46d1c78c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c8cdc13-301b-4485-80d7-37fc2ae9283d}, !- Handle
  {816ee1d5-d1e0-4d5e-b8cc-39c46d1c78c9}, !- Source Object
  3,                                      !- Outlet Port
  {1a68f173-d23d-427a-9682-e44c3b438446}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b7a43d1f-fc6b-4ce5-a27a-f4d317c33e02}, !- Handle
  {1a68f173-d23d-427a-9682-e44c3b438446}, !- Source Object
  9,                                      !- Outlet Port
  {357b60dc-1aa6-4fee-90ca-711c2521fe22}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b12384a7-87ce-4c16-b6b4-e62d909006d4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {e258808f-436d-47f8-8550-781d49620350}, !- Availability Schedule Name
  {32b00a33-b89e-4e7b-b382-98c1ef89c668}, !- Air Inlet Node Name
  {1520b8d2-2bdd-406e-8aca-d552d0fe93a8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d85fdee5-1b34-4292-8098-4cd6013bc095}, !- Handle
  Node 54,                                !- Name
  {072c4b47-d23a-402f-89f0-c44e6f67d8fe}, !- Inlet Port
  {32b00a33-b89e-4e7b-b382-98c1ef89c668}; !- Outlet Port

OS:Connection,
  {072c4b47-d23a-402f-89f0-c44e6f67d8fe}, !- Handle
  {5db67f71-3c10-47de-a08f-a7d72fa06d61}, !- Source Object
  3,                                      !- Outlet Port
  {d85fdee5-1b34-4292-8098-4cd6013bc095}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32b00a33-b89e-4e7b-b382-98c1ef89c668}, !- Handle
  {d85fdee5-1b34-4292-8098-4cd6013bc095}, !- Source Object
  3,                                      !- Outlet Port
  {b12384a7-87ce-4c16-b6b4-e62d909006d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1520b8d2-2bdd-406e-8aca-d552d0fe93a8}, !- Handle
  {b12384a7-87ce-4c16-b6b4-e62d909006d4}, !- Source Object
  4,                                      !- Outlet Port
  {d61dc142-88f0-4ccc-8bb0-df08b7bd0df5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4234ba93-2f53-4973-88fd-4bb3f893968e}, !- Handle
  Node 55,                                !- Name
  {4a48477e-fed6-445a-9969-64c2226a2474}, !- Inlet Port
  {d0e58ace-580a-48c0-a863-45234cb28b28}; !- Outlet Port

OS:Connection,
  {fa84f79d-dfe5-4d62-b16f-1580baef60d6}, !- Handle
  {d61dc142-88f0-4ccc-8bb0-df08b7bd0df5}, !- Source Object
  3,                                      !- Outlet Port
  {c13585de-c59f-4491-b9bd-e5f9af20fcbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a48477e-fed6-445a-9969-64c2226a2474}, !- Handle
  {8115e677-44df-45bb-8710-ed3d6328e7be}, !- Source Object
  2,                                      !- Outlet Port
  {4234ba93-2f53-4973-88fd-4bb3f893968e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0e58ace-580a-48c0-a863-45234cb28b28}, !- Handle
  {4234ba93-2f53-4973-88fd-4bb3f893968e}, !- Source Object
  3,                                      !- Outlet Port
  {94216d12-760b-479f-920a-36a77f81bf62}, !- Target Object
  3;                                      !- Inlet Port

OS:SubSurface,
  {96c79d3b-9cb4-4fc3-8a87-fa59c63dc5d7}, !- Handle
  Story 1 East Perimeter Space Exterior Wall Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a5515532-c3bf-4ed7-beee-556a1b259306}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3, -2.9746, 1.75076277497938,           !- X,Y,Z Vertex 1 {m}
  3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  3, 46.9746, 1,                          !- X,Y,Z Vertex 3 {m}
  3, 46.9746, 1.75076277497938;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7cfbbb95-4f2d-4a0c-ad78-ddce752c35cb}, !- Handle
  Story 1 West Perimeter Space Exterior Wall Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a23de266-0ef8-4e8c-a369-66c39ccae94c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 49.9746, 1.75076277497938,           !- X,Y,Z Vertex 1 {m}
  0, 49.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000048, 1,               !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000048, 1.75076277497938; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8fd9970-d7a9-47ea-a861-92b148e29ed0}, !- Handle
  Story 1 North Perimeter Space Exterior Wall Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f7df65c4-ddf8-406c-8fcd-fad73107fc94}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  96.9746, 3, 1.75038119364637,           !- X,Y,Z Vertex 1 {m}
  96.9746, 3, 1,                          !- X,Y,Z Vertex 2 {m}
  -2.97460000000001, 3, 1,                !- X,Y,Z Vertex 3 {m}
  -2.97460000000001, 3, 1.75038119364637; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {677b7ab4-1c5c-4bdc-ba10-6ff89294db2c}, !- Handle
  Story 1 South Perimeter Space Exterior Wall Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {513038cc-feaf-4e88-9edb-302ab1a703ee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.75038119364637,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  99.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  99.9746, 0, 1.75038119364637;           !- X,Y,Z Vertex 4 {m}

OS:SimulationControl,
  {049994c9-5a57-4f3f-846c-6dad15f81237}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

