  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00f4afba-219d-4b1a-a29c-5d3476bff527}, !- Demand Mixer Name
  {eee397e6-898e-4b13-9102-23822f88d67c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f2bf0275-f3c9-4143-9118-1aa99cd6a58d}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {581e521e-b483-4ba6-83fc-06ed767faa06}, !- Inlet Port
  {5c52d9df-ce74-4681-a2c5-b9d67ecedddf}; !- Outlet Port

OS:Node,
  {437b92c2-45a3-4584-807e-e1526e6b84fb}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {f9aad0ab-bc06-44c7-99b5-d37b15df8915}, !- Inlet Port
  {71a2051c-44bc-4f80-8b6b-00b75a87e5d2}; !- Outlet Port

OS:Connection,
  {581e521e-b483-4ba6-83fc-06ed767faa06}, !- Handle
  {5e2c1e57-7bc1-4268-9d08-2cdad135dd64}, !- Source Object
  9,                                      !- Outlet Port
  {f2bf0275-f3c9-4143-9118-1aa99cd6a58d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71a2051c-44bc-4f80-8b6b-00b75a87e5d2}, !- Handle
  {437b92c2-45a3-4584-807e-e1526e6b84fb}, !- Source Object
  3,                                      !- Outlet Port
  {5e2c1e57-7bc1-4268-9d08-2cdad135dd64}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fb906ee9-2e04-41e0-9ed6-a199c8d0616c}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {fa0f9d20-af2c-4cf5-9200-6f8e0268cc0f}, !- Inlet Port
  {3f44b4ba-2994-4558-b886-4fe58eec362d}; !- Outlet Port

OS:Node,
  {c682c356-d22d-4704-a2d0-4c2dc1cb5ceb}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {60101e44-f314-45af-b271-906fc8c1072a}, !- Inlet Port
  {afad415f-a2b3-492c-9353-d9056cb9971e}; !- Outlet Port

OS:Node,
  {091a908f-b26b-4e07-b5fb-b99ee224e095}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {990b635e-63f7-4a31-bb9e-4143e02cbbd6}, !- Inlet Port
  {e50137d7-9b77-49e5-b5d4-8c96cf41294c}; !- Outlet Port

OS:Connection,
  {fa0f9d20-af2c-4cf5-9200-6f8e0268cc0f}, !- Handle
  {5e2c1e57-7bc1-4268-9d08-2cdad135dd64}, !- Source Object
  11,                                     !- Outlet Port
  {fb906ee9-2e04-41e0-9ed6-a199c8d0616c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afad415f-a2b3-492c-9353-d9056cb9971e}, !- Handle
  {c682c356-d22d-4704-a2d0-4c2dc1cb5ceb}, !- Source Object
  3,                                      !- Outlet Port
  {5e2c1e57-7bc1-4268-9d08-2cdad135dd64}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {eee397e6-898e-4b13-9102-23822f88d67c}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {3f44b4ba-2994-4558-b886-4fe58eec362d}, !- Inlet Node Name
  {5b522d74-2338-41f9-9633-9e55d3cc8e83}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00f4afba-219d-4b1a-a29c-5d3476bff527}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {60101e44-f314-45af-b271-906fc8c1072a}, !- Outlet Node Name
  {2d21a3c3-fa33-404b-8db2-73ada2701bb1}; !- Inlet Node Name 1

OS:Connection,
  {3f44b4ba-2994-4558-b886-4fe58eec362d}, !- Handle
  {fb906ee9-2e04-41e0-9ed6-a199c8d0616c}, !- Source Object
  3,                                      !- Outlet Port
  {eee397e6-898e-4b13-9102-23822f88d67c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60101e44-f314-45af-b271-906fc8c1072a}, !- Handle
  {00f4afba-219d-4b1a-a29c-5d3476bff527}, !- Source Object
  2,                                      !- Outlet Port
  {c682c356-d22d-4704-a2d0-4c2dc1cb5ceb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b3a44c92-8365-40ca-b099-1625bd8ced8c}, !- Handle
  {5e2c1e57-7bc1-4268-9d08-2cdad135dd64}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {524eab38-81cc-476b-ad48-d81a26f34d26}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {abce6e0f-fced-47f3-b6ab-51b43f336647}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {9d098596-4172-416a-8b6e-786747d8aa8d}, !- Handle
  Zone SuperMarket Corridor A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8d70a03d-b33c-466e-b8bb-4b15a07ea776}, !- Control Zone Name
  {437b92c2-45a3-4584-807e-e1526e6b84fb}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {5aacd034-5784-4542-9409-81e1ddefead5}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Water Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {609d1328-20e9-48d0-abae-92b654539b1f}, !- Water Inlet Node Name
  {2eb4d4e8-85c1-4c9a-a011-46f413afd462}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e17f337e-ede1-4bf1-9551-7a898ee988c1}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {52c97142-b6e9-444b-8837-9ffc7dbf943d}, !- Inlet Port
  {609d1328-20e9-48d0-abae-92b654539b1f}; !- Outlet Port

OS:Connection,
  {52c97142-b6e9-444b-8837-9ffc7dbf943d}, !- Handle
  {b8016d57-9f53-4a56-a5de-a84a8661df16}, !- Source Object
  4,                                      !- Outlet Port
  {e17f337e-ede1-4bf1-9551-7a898ee988c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74a38d0d-ed1e-4a74-9826-c4e6c3c5c829}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {2eb4d4e8-85c1-4c9a-a011-46f413afd462}, !- Inlet Port
  {6a96d45f-5924-4a6f-8805-efeff6095fb2}; !- Outlet Port

OS:Connection,
  {609d1328-20e9-48d0-abae-92b654539b1f}, !- Handle
  {e17f337e-ede1-4bf1-9551-7a898ee988c1}, !- Source Object
  3,                                      !- Outlet Port
  {5aacd034-5784-4542-9409-81e1ddefead5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2eb4d4e8-85c1-4c9a-a011-46f413afd462}, !- Handle
  {5aacd034-5784-4542-9409-81e1ddefead5}, !- Source Object
  6,                                      !- Outlet Port
  {74a38d0d-ed1e-4a74-9826-c4e6c3c5c829}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a96d45f-5924-4a6f-8805-efeff6095fb2}, !- Handle
  {74a38d0d-ed1e-4a74-9826-c4e6c3c5c829}, !- Source Object
  3,                                      !- Outlet Port
  {64f745e1-4a9d-48a5-8715-d01080921cba}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {878d7a20-113d-4cc0-ac52-9a03a315c42e}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {5aacd034-5784-4542-9409-81e1ddefead5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {1b3330fd-0cf3-4aa4-a3d8-2c9b4b648d75}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {cd07707c-4e39-4c96-adda-7df075e826d5}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC 1spd DX AC Clg Coil 2kBtu/hr 13.4SEER, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.721984,                               !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ace1594-ab4f-45df-adac-9bb94ea836ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b688de7d-64ae-46e4-a83d-6d756086e5d3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4b316060-523b-4153-8950-aaf5696cf6e1}, !- Energy Input Ratio Function of Temperature Curve Name
  {e7704611-6016-4db6-9851-07a4c280b741}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c21d0a1-1b9c-42ac-8150-b6d313c63ade}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {3c18c04a-dea0-4fb8-b1bd-6aa7b41f7338}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Fan, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2887ee8b-6e83-48a9-a155-1be3c5a43d1e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fcdfed8c-d5f0-41d3-b242-7565a16a51ed}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2887ee8b-6e83-48a9-a155-1be3c5a43d1e}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fcdfed8c-d5f0-41d3-b242-7565a16a51ed}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {1e082ebe-eec6-4c3d-8a70-4bf7bfd7a74e}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {8d70a03d-b33c-466e-b8bb-4b15a07ea776}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {a1e58f0f-7834-47d6-a2e5-ced00f830288}, !- Air Inlet Node Name
  {f9aad0ab-bc06-44c7-99b5-d37b15df8915}, !- Air Outlet Node Name
  {3c18c04a-dea0-4fb8-b1bd-6aa7b41f7338}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {ea4e05a1-17be-4a0f-85f5-7c9eadabb31f}, !- Supply Air Fan Operating Mode Schedule Name
  {5aacd034-5784-4542-9409-81e1ddefead5}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {cd07707c-4e39-4c96-adda-7df075e826d5}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {1b3330fd-0cf3-4aa4-a3d8-2c9b4b648d75}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f9aad0ab-bc06-44c7-99b5-d37b15df8915}, !- Handle
  {1e082ebe-eec6-4c3d-8a70-4bf7bfd7a74e}, !- Source Object
  7,                                      !- Outlet Port
  {437b92c2-45a3-4584-807e-e1526e6b84fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7b64787c-578d-4877-bc7d-cde40550f7d9}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ea4e05a1-17be-4a0f-85f5-7c9eadabb31f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {e00a2ddd-c81e-4a52-8ec7-bccd36d248b4}, !- Maximum Fraction of Outdoor Air Schedule Name
  {16f2e852-22e4-403a-97e5-db7e7c54b76e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {16f2e852-22e4-403a-97e5-db7e7c54b76e}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {05c7cfc3-4107-46f1-85d7-18da90c53671}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC OA System, !- Name
  {7b64787c-578d-4877-bc7d-cde40550f7d9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ed496fb0-bbaf-426f-a35a-c5be3c6286fa}, !- Mixed Air Node Name
  {5421dd37-bebb-4031-bdfe-c1cf507ca636}, !- Outdoor Air Stream Node Name
  {9c8bd711-118c-44f8-a648-e763714e1403}, !- Relief Air Stream Node Name
  {5c52d9df-ce74-4681-a2c5-b9d67ecedddf}; !- Return Air Stream Node Name

OS:Node,
  {9185c6b0-19da-458d-ba6b-26d1a698c616}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5421dd37-bebb-4031-bdfe-c1cf507ca636}; !- Outlet Port

OS:Connection,
  {5421dd37-bebb-4031-bdfe-c1cf507ca636}, !- Handle
  {9185c6b0-19da-458d-ba6b-26d1a698c616}, !- Source Object
  3,                                      !- Outlet Port
  {05c7cfc3-4107-46f1-85d7-18da90c53671}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d916a784-e048-4640-9654-e7eabcc12663}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Relief Air Node, !- Name
  {9c8bd711-118c-44f8-a648-e763714e1403}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c8bd711-118c-44f8-a648-e763714e1403}, !- Handle
  {05c7cfc3-4107-46f1-85d7-18da90c53671}, !- Source Object
  7,                                      !- Outlet Port
  {d916a784-e048-4640-9654-e7eabcc12663}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8928e8d-4ef5-482c-bf99-7a3561247b51}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {ed496fb0-bbaf-426f-a35a-c5be3c6286fa}, !- Inlet Port
  {a1e58f0f-7834-47d6-a2e5-ced00f830288}; !- Outlet Port

OS:Connection,
  {5c52d9df-ce74-4681-a2c5-b9d67ecedddf}, !- Handle
  {f2bf0275-f3c9-4143-9118-1aa99cd6a58d}, !- Source Object
  3,                                      !- Outlet Port
  {05c7cfc3-4107-46f1-85d7-18da90c53671}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ed496fb0-bbaf-426f-a35a-c5be3c6286fa}, !- Handle
  {05c7cfc3-4107-46f1-85d7-18da90c53671}, !- Source Object
  5,                                      !- Outlet Port
  {a8928e8d-4ef5-482c-bf99-7a3561247b51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1e58f0f-7834-47d6-a2e5-ced00f830288}, !- Handle
  {a8928e8d-4ef5-482c-bf99-7a3561247b51}, !- Source Object
  3,                                      !- Outlet Port
  {1e082ebe-eec6-4c3d-8a70-4bf7bfd7a74e}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {abce6e0f-fced-47f3-b6ab-51b43f336647}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3c02853d-bbd4-44b9-84d2-61af14fab376}, !- Control Zone or Zone List Name
  {48f626f0-7676-4fbd-bc64-5d50b88b16bf}, !- Cooling Control Zone or Zone List Name
  {ffd2f170-bef3-4df0-b911-d976400b11d1}, !- Heating Control Zone or Zone List Name
  {1bb7f8c9-4419-4135-b90b-5298b6ebbc07}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3c02853d-bbd4-44b9-84d2-61af14fab376}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {48f626f0-7676-4fbd-bc64-5d50b88b16bf}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ffd2f170-bef3-4df0-b911-d976400b11d1}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1bb7f8c9-4419-4135-b90b-5298b6ebbc07}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4eb8e4aa-623f-4666-86ea-a8acb3d5458c}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Diffuser, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {c2e1f6ff-a34a-4184-bbca-cee9de66698d}, !- Air Inlet Node Name
  {990b635e-63f7-4a31-bb9e-4143e02cbbd6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ac9095c4-c9dd-4518-80d8-bc0b722e59a7}, !- Handle
  Zone SuperMarket Corridor A  - Story ground Return Air Node, !- Name
  {e65fb18c-1a51-41d2-928f-039446b93abb}, !- Inlet Port
  {2d21a3c3-fa33-404b-8db2-73ada2701bb1}; !- Outlet Port

OS:Connection,
  {e50137d7-9b77-49e5-b5d4-8c96cf41294c}, !- Handle
  {091a908f-b26b-4e07-b5fb-b99ee224e095}, !- Source Object
  3,                                      !- Outlet Port
  {a8592f2c-134d-4319-88c8-f54511bae7db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e65fb18c-1a51-41d2-928f-039446b93abb}, !- Handle
  {8fb2f922-32c0-4d56-bda9-3a2848471011}, !- Source Object
  2,                                      !- Outlet Port
  {ac9095c4-c9dd-4518-80d8-bc0b722e59a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d21a3c3-fa33-404b-8db2-73ada2701bb1}, !- Handle
  {ac9095c4-c9dd-4518-80d8-bc0b722e59a7}, !- Source Object
  3,                                      !- Outlet Port
  {00f4afba-219d-4b1a-a29c-5d3476bff527}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c9cfbd7f-f8fb-4ef4-9f3c-138240e78d80}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {5b522d74-2338-41f9-9633-9e55d3cc8e83}, !- Inlet Port
  {c2e1f6ff-a34a-4184-bbca-cee9de66698d}; !- Outlet Port

OS:Connection,
  {5b522d74-2338-41f9-9633-9e55d3cc8e83}, !- Handle
  {eee397e6-898e-4b13-9102-23822f88d67c}, !- Source Object
  3,                                      !- Outlet Port
  {c9cfbd7f-f8fb-4ef4-9f3c-138240e78d80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2e1f6ff-a34a-4184-bbca-cee9de66698d}, !- Handle
  {c9cfbd7f-f8fb-4ef4-9f3c-138240e78d80}, !- Source Object
  3,                                      !- Outlet Port
  {4eb8e4aa-623f-4666-86ea-a8acb3d5458c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {990b635e-63f7-4a31-bb9e-4143e02cbbd6}, !- Handle
  {4eb8e4aa-623f-4666-86ea-a8acb3d5458c}, !- Source Object
  4,                                      !- Outlet Port
  {091a908f-b26b-4e07-b5fb-b99ee224e095}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ab1c9132-1502-4e31-abd0-8196b287bcf5}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {96ff33f3-5ed5-4019-b157-057f398ca9fb}, !- Availability Schedule
  {24a2ac19-264a-416b-aa52-b8b35ca4d2da}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6619a249-9850-4901-a7b7-59539ba16b50}, !- Supply Side Inlet Node Name
  {ee173467-2dcb-4a90-9957-c9b5ea4e0af8}, !- Demand Side Outlet Node Name
  {99bd51a5-ff1b-4db8-87a8-688afe4bfefd}, !- Demand Side Inlet Node A
  {2d4b20a0-9ad4-48c3-a7ee-d4accac36062}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d889ac3f-f097-49b8-8f8e-da72253c2d5a}, !- Demand Mixer Name
  {c8b08fa8-f172-4a3b-9cc6-eb99ab270b35}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {95d65c24-30fd-4000-bebf-c034f30a35d5}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {6619a249-9850-4901-a7b7-59539ba16b50}, !- Inlet Port
  {666fbc82-a5f0-4e0b-a7b1-7c1590e01f36}; !- Outlet Port

OS:Node,
  {f5f21fb8-bf27-44bf-9a15-b8731beda983}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {330a9a53-57c4-4d55-9b82-53f29ee87a95}, !- Inlet Port
  {2d4b20a0-9ad4-48c3-a7ee-d4accac36062}; !- Outlet Port

OS:Connection,
  {6619a249-9850-4901-a7b7-59539ba16b50}, !- Handle
  {ab1c9132-1502-4e31-abd0-8196b287bcf5}, !- Source Object
  9,                                      !- Outlet Port
  {95d65c24-30fd-4000-bebf-c034f30a35d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d4b20a0-9ad4-48c3-a7ee-d4accac36062}, !- Handle
  {f5f21fb8-bf27-44bf-9a15-b8731beda983}, !- Source Object
  3,                                      !- Outlet Port
  {ab1c9132-1502-4e31-abd0-8196b287bcf5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ffbc906b-71ad-441a-899c-a92b23ccbacd}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {99bd51a5-ff1b-4db8-87a8-688afe4bfefd}, !- Inlet Port
  {a04a868a-25c9-4564-b783-b10fe7baa9b2}; !- Outlet Port

OS:Node,
  {c7ec0f53-a978-4ef5-80d9-750c6fabe71e}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {acce1a38-8130-495e-b4e6-3e7e893fc23f}, !- Inlet Port
  {ee173467-2dcb-4a90-9957-c9b5ea4e0af8}; !- Outlet Port

OS:Node,
  {e0895f3a-d99b-47fa-be91-5ff41cb27069}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {d7005249-d752-4e07-a3ad-290e8ac5258e}, !- Inlet Port
  {7c252d49-ac50-4639-87e0-040352e3409f}; !- Outlet Port

OS:Connection,
  {99bd51a5-ff1b-4db8-87a8-688afe4bfefd}, !- Handle
  {ab1c9132-1502-4e31-abd0-8196b287bcf5}, !- Source Object
  11,                                     !- Outlet Port
  {ffbc906b-71ad-441a-899c-a92b23ccbacd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee173467-2dcb-4a90-9957-c9b5ea4e0af8}, !- Handle
  {c7ec0f53-a978-4ef5-80d9-750c6fabe71e}, !- Source Object
  3,                                      !- Outlet Port
  {ab1c9132-1502-4e31-abd0-8196b287bcf5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c8b08fa8-f172-4a3b-9cc6-eb99ab270b35}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {a04a868a-25c9-4564-b783-b10fe7baa9b2}, !- Inlet Node Name
  {54c7cdad-879b-4cef-8917-95a251d5d131}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d889ac3f-f097-49b8-8f8e-da72253c2d5a}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {acce1a38-8130-495e-b4e6-3e7e893fc23f}, !- Outlet Node Name
  {b1bd2211-90f9-4e50-a35b-9ba9477076e4}; !- Inlet Node Name 1

OS:Connection,
  {a04a868a-25c9-4564-b783-b10fe7baa9b2}, !- Handle
  {ffbc906b-71ad-441a-899c-a92b23ccbacd}, !- Source Object
  3,                                      !- Outlet Port
  {c8b08fa8-f172-4a3b-9cc6-eb99ab270b35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acce1a38-8130-495e-b4e6-3e7e893fc23f}, !- Handle
  {d889ac3f-f097-49b8-8f8e-da72253c2d5a}, !- Source Object
  2,                                      !- Outlet Port
  {c7ec0f53-a978-4ef5-80d9-750c6fabe71e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3bf1cf27-eb54-4b95-b630-47712479a359}, !- Handle
  {ab1c9132-1502-4e31-abd0-8196b287bcf5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {24a2ac19-264a-416b-aa52-b8b35ca4d2da}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {37263b69-969d-4517-968d-7bed46844924}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ea563c30-f6ef-4ee6-a9ed-a3046c40c8c6}, !- Handle
  Zone SuperMarket Corridor B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {949aa18b-0cca-4a8e-9921-c8a4f2e3103b}, !- Control Zone Name
  {f5f21fb8-bf27-44bf-9a15-b8731beda983}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {844697e7-5afe-41f9-a1ee-9fc272286dae}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Water Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {76e7ca90-bf7e-410f-874c-e76698534eba}, !- Water Inlet Node Name
  {95946a11-bd36-4d90-9e91-28b03d7ab701}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {af474963-d2f1-40a1-a9c8-1bf6ecfdac45}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {48482ad2-5a7f-498f-bb13-62cf66971183}, !- Inlet Port
  {76e7ca90-bf7e-410f-874c-e76698534eba}; !- Outlet Port

OS:Connection,
  {48482ad2-5a7f-498f-bb13-62cf66971183}, !- Handle
  {b8016d57-9f53-4a56-a5de-a84a8661df16}, !- Source Object
  5,                                      !- Outlet Port
  {af474963-d2f1-40a1-a9c8-1bf6ecfdac45}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d14c5c43-f630-40ba-b81f-402f81f82de9}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {95946a11-bd36-4d90-9e91-28b03d7ab701}, !- Inlet Port
  {a1182003-8f5a-41d7-ac46-fabc1c76c55e}; !- Outlet Port

OS:Connection,
  {76e7ca90-bf7e-410f-874c-e76698534eba}, !- Handle
  {af474963-d2f1-40a1-a9c8-1bf6ecfdac45}, !- Source Object
  3,                                      !- Outlet Port
  {844697e7-5afe-41f9-a1ee-9fc272286dae}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {95946a11-bd36-4d90-9e91-28b03d7ab701}, !- Handle
  {844697e7-5afe-41f9-a1ee-9fc272286dae}, !- Source Object
  6,                                      !- Outlet Port
  {d14c5c43-f630-40ba-b81f-402f81f82de9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1182003-8f5a-41d7-ac46-fabc1c76c55e}, !- Handle
  {d14c5c43-f630-40ba-b81f-402f81f82de9}, !- Source Object
  3,                                      !- Outlet Port
  {64f745e1-4a9d-48a5-8715-d01080921cba}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {fe512bdc-423e-4f55-9548-905783ca08a5}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {844697e7-5afe-41f9-a1ee-9fc272286dae}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {dbeec58c-6cfe-48da-8296-280d5d588f69}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ecf29b99-adc0-4042-8764-9eb352589b5e}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC 1spd DX AC Clg Coil 13kBtu/hr 13.4SEER, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.721984,                               !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ace1594-ab4f-45df-adac-9bb94ea836ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b688de7d-64ae-46e4-a83d-6d756086e5d3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4b316060-523b-4153-8950-aaf5696cf6e1}, !- Energy Input Ratio Function of Temperature Curve Name
  {e7704611-6016-4db6-9851-07a4c280b741}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c21d0a1-1b9c-42ac-8150-b6d313c63ade}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {6fc760c3-b020-4ce2-9d1b-1c458bd39f11}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Fan, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {06a1f766-2d8b-4ed0-bb69-252b684b3e8e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7e205c64-69d3-460c-9cc1-186046a02199}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {06a1f766-2d8b-4ed0-bb69-252b684b3e8e}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7e205c64-69d3-460c-9cc1-186046a02199}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3cce6406-11d0-49c0-9dda-e185c4045ec3}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {949aa18b-0cca-4a8e-9921-c8a4f2e3103b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {21af041c-96b2-47b6-8524-e6b7269699ca}, !- Air Inlet Node Name
  {330a9a53-57c4-4d55-9b82-53f29ee87a95}, !- Air Outlet Node Name
  {6fc760c3-b020-4ce2-9d1b-1c458bd39f11}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {96ff33f3-5ed5-4019-b157-057f398ca9fb}, !- Supply Air Fan Operating Mode Schedule Name
  {844697e7-5afe-41f9-a1ee-9fc272286dae}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ecf29b99-adc0-4042-8764-9eb352589b5e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {dbeec58c-6cfe-48da-8296-280d5d588f69}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {330a9a53-57c4-4d55-9b82-53f29ee87a95}, !- Handle
  {3cce6406-11d0-49c0-9dda-e185c4045ec3}, !- Source Object
  7,                                      !- Outlet Port
  {f5f21fb8-bf27-44bf-9a15-b8731beda983}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {908844ed-fbdd-4421-9a36-e75dd44b6ce7}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {96ff33f3-5ed5-4019-b157-057f398ca9fb}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {ee915850-e28f-414c-9078-8a9f8a77a124}, !- Maximum Fraction of Outdoor Air Schedule Name
  {83ccd9de-4712-44aa-998e-a3d28fd2f9a6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {83ccd9de-4712-44aa-998e-a3d28fd2f9a6}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {56de933f-fd11-4f7f-9bff-86ada56a365d}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC OA System, !- Name
  {908844ed-fbdd-4421-9a36-e75dd44b6ce7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f568faf7-cf1e-45db-9a15-c224de56e2f2}, !- Mixed Air Node Name
  {effb7c5a-4ba5-4d50-b096-06a6510e6962}, !- Outdoor Air Stream Node Name
  {0690f952-481d-49b4-9eda-0017d4905bf4}, !- Relief Air Stream Node Name
  {666fbc82-a5f0-4e0b-a7b1-7c1590e01f36}; !- Return Air Stream Node Name

OS:Node,
  {637ac0d2-f0ff-478e-a6f6-b3490b3076b4}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {effb7c5a-4ba5-4d50-b096-06a6510e6962}; !- Outlet Port

OS:Connection,
  {effb7c5a-4ba5-4d50-b096-06a6510e6962}, !- Handle
  {637ac0d2-f0ff-478e-a6f6-b3490b3076b4}, !- Source Object
  3,                                      !- Outlet Port
  {56de933f-fd11-4f7f-9bff-86ada56a365d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2b98e9ea-6390-485c-b8ef-d8707dd49f56}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Relief Air Node, !- Name
  {0690f952-481d-49b4-9eda-0017d4905bf4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0690f952-481d-49b4-9eda-0017d4905bf4}, !- Handle
  {56de933f-fd11-4f7f-9bff-86ada56a365d}, !- Source Object
  7,                                      !- Outlet Port
  {2b98e9ea-6390-485c-b8ef-d8707dd49f56}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9124640e-3168-418d-b89e-03356899a04c}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {f568faf7-cf1e-45db-9a15-c224de56e2f2}, !- Inlet Port
  {21af041c-96b2-47b6-8524-e6b7269699ca}; !- Outlet Port

OS:Connection,
  {666fbc82-a5f0-4e0b-a7b1-7c1590e01f36}, !- Handle
  {95d65c24-30fd-4000-bebf-c034f30a35d5}, !- Source Object
  3,                                      !- Outlet Port
  {56de933f-fd11-4f7f-9bff-86ada56a365d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f568faf7-cf1e-45db-9a15-c224de56e2f2}, !- Handle
  {56de933f-fd11-4f7f-9bff-86ada56a365d}, !- Source Object
  5,                                      !- Outlet Port
  {9124640e-3168-418d-b89e-03356899a04c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21af041c-96b2-47b6-8524-e6b7269699ca}, !- Handle
  {9124640e-3168-418d-b89e-03356899a04c}, !- Source Object
  3,                                      !- Outlet Port
  {3cce6406-11d0-49c0-9dda-e185c4045ec3}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {37263b69-969d-4517-968d-7bed46844924}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7a04ede7-478e-445f-bb6b-f0e638b4c7a4}, !- Control Zone or Zone List Name
  {713730aa-7d00-4749-869e-7275f83648c6}, !- Cooling Control Zone or Zone List Name
  {4c1a3bdd-bc3a-4c36-afa0-819d149021cf}, !- Heating Control Zone or Zone List Name
  {f0a4ed91-613d-422d-b025-9f124a95e0f8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7a04ede7-478e-445f-bb6b-f0e638b4c7a4}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {713730aa-7d00-4749-869e-7275f83648c6}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4c1a3bdd-bc3a-4c36-afa0-819d149021cf}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f0a4ed91-613d-422d-b025-9f124a95e0f8}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c68475ad-508c-455d-bba2-c2150bef67fa}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Diffuser, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {0873fde7-cee5-4178-ab65-b881062deac0}, !- Air Inlet Node Name
  {d7005249-d752-4e07-a3ad-290e8ac5258e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ed08f5e7-7bb6-4e2f-b5e6-e17601fc3f1e}, !- Handle
  Zone SuperMarket Corridor B  - Story ground Return Air Node, !- Name
  {be5f2fab-ebf6-400e-ad4f-5d9eff0c157c}, !- Inlet Port
  {b1bd2211-90f9-4e50-a35b-9ba9477076e4}; !- Outlet Port

OS:Connection,
  {7c252d49-ac50-4639-87e0-040352e3409f}, !- Handle
  {e0895f3a-d99b-47fa-be91-5ff41cb27069}, !- Source Object
  3,                                      !- Outlet Port
  {215d2b07-a9c2-465b-85b4-7ae2f33f3dbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be5f2fab-ebf6-400e-ad4f-5d9eff0c157c}, !- Handle
  {f921d589-0d37-4db1-94d4-f356bceaaf35}, !- Source Object
  2,                                      !- Outlet Port
  {ed08f5e7-7bb6-4e2f-b5e6-e17601fc3f1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1bd2211-90f9-4e50-a35b-9ba9477076e4}, !- Handle
  {ed08f5e7-7bb6-4e2f-b5e6-e17601fc3f1e}, !- Source Object
  3,                                      !- Outlet Port
  {d889ac3f-f097-49b8-8f8e-da72253c2d5a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bf85ee2a-fd81-4619-829a-8c3dc49721ed}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {54c7cdad-879b-4cef-8917-95a251d5d131}, !- Inlet Port
  {0873fde7-cee5-4178-ab65-b881062deac0}; !- Outlet Port

OS:Connection,
  {54c7cdad-879b-4cef-8917-95a251d5d131}, !- Handle
  {c8b08fa8-f172-4a3b-9cc6-eb99ab270b35}, !- Source Object
  3,                                      !- Outlet Port
  {bf85ee2a-fd81-4619-829a-8c3dc49721ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0873fde7-cee5-4178-ab65-b881062deac0}, !- Handle
  {bf85ee2a-fd81-4619-829a-8c3dc49721ed}, !- Source Object
  3,                                      !- Outlet Port
  {c68475ad-508c-455d-bba2-c2150bef67fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d7005249-d752-4e07-a3ad-290e8ac5258e}, !- Handle
  {c68475ad-508c-455d-bba2-c2150bef67fa}, !- Source Object
  4,                                      !- Outlet Port
  {e0895f3a-d99b-47fa-be91-5ff41cb27069}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f8bd32f5-913e-47bd-a9bc-c3ec14dc2a66}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2c178180-3844-47c7-ab4b-af4f484ee620}, !- Availability Schedule
  {f769572c-490b-494f-90cb-6cd710959ea1}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6aa91af7-0090-445d-b298-248a33ba987a}, !- Supply Side Inlet Node Name
  {aad37601-a096-4e6d-be82-c7110d736cf4}, !- Demand Side Outlet Node Name
  {51347d54-4dae-4c5d-95ec-cd20619bbfd8}, !- Demand Side Inlet Node A
  {7539b123-daad-4970-9b3e-396126a5a6c1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {393dd638-470a-4017-9ce4-9e13dda5cc01}, !- Demand Mixer Name
  {0ce55688-2494-40f8-9f95-3e97cce88e82}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bd7f0da4-577a-4906-94d0-af46c0839ba7}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {6aa91af7-0090-445d-b298-248a33ba987a}, !- Inlet Port
  {99622f0d-864f-4802-8e64-b6e0f7f84aca}; !- Outlet Port

OS:Node,
  {0d22284b-25db-4d0a-88e1-68074ba27d9c}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {01d904f3-f359-4723-98e6-34ad3f46d728}, !- Inlet Port
  {7539b123-daad-4970-9b3e-396126a5a6c1}; !- Outlet Port

OS:Connection,
  {6aa91af7-0090-445d-b298-248a33ba987a}, !- Handle
  {f8bd32f5-913e-47bd-a9bc-c3ec14dc2a66}, !- Source Object
  9,                                      !- Outlet Port
  {bd7f0da4-577a-4906-94d0-af46c0839ba7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7539b123-daad-4970-9b3e-396126a5a6c1}, !- Handle
  {0d22284b-25db-4d0a-88e1-68074ba27d9c}, !- Source Object
  3,                                      !- Outlet Port
  {f8bd32f5-913e-47bd-a9bc-c3ec14dc2a66}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d95f5d9e-4f0c-4fd4-a577-d688b24e4c08}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {51347d54-4dae-4c5d-95ec-cd20619bbfd8}, !- Inlet Port
  {50406e41-1c61-4230-adc1-fceb70e32033}; !- Outlet Port

OS:Node,
  {2180c6d1-c073-4d82-a2ec-1223de26c5f3}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {4624febe-7790-48b8-aac9-d08e388584d8}, !- Inlet Port
  {aad37601-a096-4e6d-be82-c7110d736cf4}; !- Outlet Port

OS:Node,
  {2c4097f7-8951-4f14-b888-e46ba394853b}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {6edf8fa9-97c3-4402-b46e-b9fe3ef937f5}, !- Inlet Port
  {b22859ba-74e6-45fc-9faf-358fa8c10667}; !- Outlet Port

OS:Connection,
  {51347d54-4dae-4c5d-95ec-cd20619bbfd8}, !- Handle
  {f8bd32f5-913e-47bd-a9bc-c3ec14dc2a66}, !- Source Object
  11,                                     !- Outlet Port
  {d95f5d9e-4f0c-4fd4-a577-d688b24e4c08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aad37601-a096-4e6d-be82-c7110d736cf4}, !- Handle
  {2180c6d1-c073-4d82-a2ec-1223de26c5f3}, !- Source Object
  3,                                      !- Outlet Port
  {f8bd32f5-913e-47bd-a9bc-c3ec14dc2a66}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0ce55688-2494-40f8-9f95-3e97cce88e82}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {50406e41-1c61-4230-adc1-fceb70e32033}, !- Inlet Node Name
  {8f8c3d55-1d0a-468f-9ef8-aa1e1a28e617}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {393dd638-470a-4017-9ce4-9e13dda5cc01}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {4624febe-7790-48b8-aac9-d08e388584d8}, !- Outlet Node Name
  {9cfcc4cc-2c93-4b9b-96ab-a9f4c47ef197}; !- Inlet Node Name 1

OS:Connection,
  {50406e41-1c61-4230-adc1-fceb70e32033}, !- Handle
  {d95f5d9e-4f0c-4fd4-a577-d688b24e4c08}, !- Source Object
  3,                                      !- Outlet Port
  {0ce55688-2494-40f8-9f95-3e97cce88e82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4624febe-7790-48b8-aac9-d08e388584d8}, !- Handle
  {393dd638-470a-4017-9ce4-9e13dda5cc01}, !- Source Object
  2,                                      !- Outlet Port
  {2180c6d1-c073-4d82-a2ec-1223de26c5f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {caaa4f13-6111-4e94-93cb-7ad7ba6b24e2}, !- Handle
  {f8bd32f5-913e-47bd-a9bc-c3ec14dc2a66}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {f769572c-490b-494f-90cb-6cd710959ea1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {a47b0f20-35d3-48af-87e4-71a0a6cef8ce}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {092ed1c1-d0e9-4a13-8684-853511690dc2}, !- Handle
  Zone SuperMarket Corridor C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {78d5e92f-af7c-470d-9b56-09aeecf02aa1}, !- Control Zone Name
  {0d22284b-25db-4d0a-88e1-68074ba27d9c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {e41e95cc-bdde-4f66-a9d4-88cc5cb425c3}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Water Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dba1334a-5d18-42f6-aff1-5d05ca969e5e}, !- Water Inlet Node Name
  {1074bb3d-d178-48f3-b2db-4123d6348555}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {df442d2f-6c1a-4103-b346-99667e6f28fb}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {38bff489-a3bc-4629-9626-6fbbef914c9e}, !- Inlet Port
  {dba1334a-5d18-42f6-aff1-5d05ca969e5e}; !- Outlet Port

OS:Connection,
  {38bff489-a3bc-4629-9626-6fbbef914c9e}, !- Handle
  {b8016d57-9f53-4a56-a5de-a84a8661df16}, !- Source Object
  6,                                      !- Outlet Port
  {df442d2f-6c1a-4103-b346-99667e6f28fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {150f1067-7b04-4365-a263-6774abf03573}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {1074bb3d-d178-48f3-b2db-4123d6348555}, !- Inlet Port
  {59661516-7ace-4835-9547-ba56074b7f8e}; !- Outlet Port

OS:Connection,
  {dba1334a-5d18-42f6-aff1-5d05ca969e5e}, !- Handle
  {df442d2f-6c1a-4103-b346-99667e6f28fb}, !- Source Object
  3,                                      !- Outlet Port
  {e41e95cc-bdde-4f66-a9d4-88cc5cb425c3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1074bb3d-d178-48f3-b2db-4123d6348555}, !- Handle
  {e41e95cc-bdde-4f66-a9d4-88cc5cb425c3}, !- Source Object
  6,                                      !- Outlet Port
  {150f1067-7b04-4365-a263-6774abf03573}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59661516-7ace-4835-9547-ba56074b7f8e}, !- Handle
  {150f1067-7b04-4365-a263-6774abf03573}, !- Source Object
  3,                                      !- Outlet Port
  {64f745e1-4a9d-48a5-8715-d01080921cba}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5bb0444f-94f8-4129-8cf9-7e852fc4ed8f}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {e41e95cc-bdde-4f66-a9d4-88cc5cb425c3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {65bd5cce-d5c5-43c7-9088-3cf8b35198b0}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {3fb09f55-ba3f-4755-8677-a71bf31a410a}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC 1spd DX AC Clg Coil 3kBtu/hr 13.4SEER, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.721984,                               !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ace1594-ab4f-45df-adac-9bb94ea836ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b688de7d-64ae-46e4-a83d-6d756086e5d3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4b316060-523b-4153-8950-aaf5696cf6e1}, !- Energy Input Ratio Function of Temperature Curve Name
  {e7704611-6016-4db6-9851-07a4c280b741}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c21d0a1-1b9c-42ac-8150-b6d313c63ade}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {bfe5bfc9-8067-4e36-8d1d-5381785a1264}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Fan, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ebee5879-cbda-4d95-a8be-237a67e72ada}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {05626413-88ca-4942-80d5-e07c974bc19c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ebee5879-cbda-4d95-a8be-237a67e72ada}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {05626413-88ca-4942-80d5-e07c974bc19c}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {54b1d23b-07d0-4d8c-a85a-accb92439d63}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {78d5e92f-af7c-470d-9b56-09aeecf02aa1}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {4f1acbaa-2834-43da-8a5d-dcc7ddbcc60e}, !- Air Inlet Node Name
  {01d904f3-f359-4723-98e6-34ad3f46d728}, !- Air Outlet Node Name
  {bfe5bfc9-8067-4e36-8d1d-5381785a1264}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2c178180-3844-47c7-ab4b-af4f484ee620}, !- Supply Air Fan Operating Mode Schedule Name
  {e41e95cc-bdde-4f66-a9d4-88cc5cb425c3}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {3fb09f55-ba3f-4755-8677-a71bf31a410a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {65bd5cce-d5c5-43c7-9088-3cf8b35198b0}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {01d904f3-f359-4723-98e6-34ad3f46d728}, !- Handle
  {54b1d23b-07d0-4d8c-a85a-accb92439d63}, !- Source Object
  7,                                      !- Outlet Port
  {0d22284b-25db-4d0a-88e1-68074ba27d9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c4e9038e-2ed9-47c8-8685-93cc322b0aec}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2c178180-3844-47c7-ab4b-af4f484ee620}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {b218a0d0-a0f2-4e54-8e1f-fee2cce2d359}, !- Maximum Fraction of Outdoor Air Schedule Name
  {80cd2465-3b33-41e7-a8f0-491bbe5d917a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {80cd2465-3b33-41e7-a8f0-491bbe5d917a}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {067b450f-41b6-40e1-afde-a1a170cce632}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC OA System, !- Name
  {c4e9038e-2ed9-47c8-8685-93cc322b0aec}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3725470c-3357-4d44-b2e8-50af81f7e49b}, !- Mixed Air Node Name
  {7abc563e-ffd4-44e6-822f-1c43baf0f965}, !- Outdoor Air Stream Node Name
  {98d24fc9-dbf2-4806-818e-e74601b450e6}, !- Relief Air Stream Node Name
  {99622f0d-864f-4802-8e64-b6e0f7f84aca}; !- Return Air Stream Node Name

OS:Node,
  {f891d708-ce77-4f6c-bb4d-1bfed756d0a7}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7abc563e-ffd4-44e6-822f-1c43baf0f965}; !- Outlet Port

OS:Connection,
  {7abc563e-ffd4-44e6-822f-1c43baf0f965}, !- Handle
  {f891d708-ce77-4f6c-bb4d-1bfed756d0a7}, !- Source Object
  3,                                      !- Outlet Port
  {067b450f-41b6-40e1-afde-a1a170cce632}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {170f6a88-a429-443f-bad4-f41c24b22d38}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Relief Air Node, !- Name
  {98d24fc9-dbf2-4806-818e-e74601b450e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {98d24fc9-dbf2-4806-818e-e74601b450e6}, !- Handle
  {067b450f-41b6-40e1-afde-a1a170cce632}, !- Source Object
  7,                                      !- Outlet Port
  {170f6a88-a429-443f-bad4-f41c24b22d38}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0ebb1a4-997e-4eed-a72b-679aeed2eeca}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {3725470c-3357-4d44-b2e8-50af81f7e49b}, !- Inlet Port
  {4f1acbaa-2834-43da-8a5d-dcc7ddbcc60e}; !- Outlet Port

OS:Connection,
  {99622f0d-864f-4802-8e64-b6e0f7f84aca}, !- Handle
  {bd7f0da4-577a-4906-94d0-af46c0839ba7}, !- Source Object
  3,                                      !- Outlet Port
  {067b450f-41b6-40e1-afde-a1a170cce632}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3725470c-3357-4d44-b2e8-50af81f7e49b}, !- Handle
  {067b450f-41b6-40e1-afde-a1a170cce632}, !- Source Object
  5,                                      !- Outlet Port
  {f0ebb1a4-997e-4eed-a72b-679aeed2eeca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f1acbaa-2834-43da-8a5d-dcc7ddbcc60e}, !- Handle
  {f0ebb1a4-997e-4eed-a72b-679aeed2eeca}, !- Source Object
  3,                                      !- Outlet Port
  {54b1d23b-07d0-4d8c-a85a-accb92439d63}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a47b0f20-35d3-48af-87e4-71a0a6cef8ce}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5fa7e41c-34a1-482e-a0d8-c7f598e6ab6e}, !- Control Zone or Zone List Name
  {95bc28c7-8acc-48b7-a18c-8733300f7c0c}, !- Cooling Control Zone or Zone List Name
  {189ec745-70f9-45e2-9458-1ad5a099cf86}, !- Heating Control Zone or Zone List Name
  {927488c1-801c-450d-9e6c-61551c47cf48}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5fa7e41c-34a1-482e-a0d8-c7f598e6ab6e}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {95bc28c7-8acc-48b7-a18c-8733300f7c0c}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {189ec745-70f9-45e2-9458-1ad5a099cf86}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {927488c1-801c-450d-9e6c-61551c47cf48}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {412d5668-99e8-41a8-aa72-6a45ac3ba662}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Diffuser, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {f5b651d4-66c1-45f3-9a6a-f244c820743f}, !- Air Inlet Node Name
  {6edf8fa9-97c3-4402-b46e-b9fe3ef937f5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2fb6b7d3-54a6-4ccc-8070-61861f3ac14c}, !- Handle
  Zone SuperMarket Corridor C  - Story ground Return Air Node, !- Name
  {9e820390-e2de-4a5a-85a1-f4fdcde51049}, !- Inlet Port
  {9cfcc4cc-2c93-4b9b-96ab-a9f4c47ef197}; !- Outlet Port

OS:Connection,
  {b22859ba-74e6-45fc-9faf-358fa8c10667}, !- Handle
  {2c4097f7-8951-4f14-b888-e46ba394853b}, !- Source Object
  3,                                      !- Outlet Port
  {e3ad79de-f374-4723-945e-c59a6542aa5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e820390-e2de-4a5a-85a1-f4fdcde51049}, !- Handle
  {34b8e6f6-3b64-49ea-92c4-007680088d7b}, !- Source Object
  2,                                      !- Outlet Port
  {2fb6b7d3-54a6-4ccc-8070-61861f3ac14c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cfcc4cc-2c93-4b9b-96ab-a9f4c47ef197}, !- Handle
  {2fb6b7d3-54a6-4ccc-8070-61861f3ac14c}, !- Source Object
  3,                                      !- Outlet Port
  {393dd638-470a-4017-9ce4-9e13dda5cc01}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4a6310c1-246d-4566-94e6-e3f43b4b8f5e}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {8f8c3d55-1d0a-468f-9ef8-aa1e1a28e617}, !- Inlet Port
  {f5b651d4-66c1-45f3-9a6a-f244c820743f}; !- Outlet Port

OS:Connection,
  {8f8c3d55-1d0a-468f-9ef8-aa1e1a28e617}, !- Handle
  {0ce55688-2494-40f8-9f95-3e97cce88e82}, !- Source Object
  3,                                      !- Outlet Port
  {4a6310c1-246d-4566-94e6-e3f43b4b8f5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5b651d4-66c1-45f3-9a6a-f244c820743f}, !- Handle
  {4a6310c1-246d-4566-94e6-e3f43b4b8f5e}, !- Source Object
  3,                                      !- Outlet Port
  {412d5668-99e8-41a8-aa72-6a45ac3ba662}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6edf8fa9-97c3-4402-b46e-b9fe3ef937f5}, !- Handle
  {412d5668-99e8-41a8-aa72-6a45ac3ba662}, !- Source Object
  4,                                      !- Outlet Port
  {2c4097f7-8951-4f14-b888-e46ba394853b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f6473db2-ab25-4e6f-b78c-a149a5b75d37}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {dc86d5a7-a019-4630-a7b7-41a075cba3c6}, !- Availability Schedule
  {9ab268e3-b591-44c1-a825-e409bc08a297}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f918f76b-4a92-4862-aea0-ee6f600976a6}, !- Supply Side Inlet Node Name
  {c69ac992-6995-41a2-8004-b4026c9a28d3}, !- Demand Side Outlet Node Name
  {2be72c10-df8f-4e32-a5e4-0162c8acb2a3}, !- Demand Side Inlet Node A
  {8b7c1371-0733-4393-9226-db3eb9476710}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d96f4cfe-d529-435b-9776-62de5304f0f3}, !- Demand Mixer Name
  {e83c6d87-dacb-4be5-b55e-3cb551731ca6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0e15e3f8-c4f5-4056-af41-f40d264cedfa}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {f918f76b-4a92-4862-aea0-ee6f600976a6}, !- Inlet Port
  {268e9452-1f9a-41c4-903a-bae4eb0127c2}; !- Outlet Port

OS:Node,
  {02514759-ba11-41ae-99ac-ca6bd1d548b5}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {f6f808ed-3fb2-4918-aadd-efc5af550821}, !- Inlet Port
  {8b7c1371-0733-4393-9226-db3eb9476710}; !- Outlet Port

OS:Connection,
  {f918f76b-4a92-4862-aea0-ee6f600976a6}, !- Handle
  {f6473db2-ab25-4e6f-b78c-a149a5b75d37}, !- Source Object
  9,                                      !- Outlet Port
  {0e15e3f8-c4f5-4056-af41-f40d264cedfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b7c1371-0733-4393-9226-db3eb9476710}, !- Handle
  {02514759-ba11-41ae-99ac-ca6bd1d548b5}, !- Source Object
  3,                                      !- Outlet Port
  {f6473db2-ab25-4e6f-b78c-a149a5b75d37}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cf6f7268-bb29-422b-9ffe-817c78108ad7}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {2be72c10-df8f-4e32-a5e4-0162c8acb2a3}, !- Inlet Port
  {c5399634-cf51-40cb-adbe-1a09910cc4ca}; !- Outlet Port

OS:Node,
  {4d505535-bb38-431e-8a0c-8d01af92ebab}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {4742538a-9c1c-414f-bb66-5eda580b75ec}, !- Inlet Port
  {c69ac992-6995-41a2-8004-b4026c9a28d3}; !- Outlet Port

OS:Node,
  {7730a3f9-3719-49a8-b8ea-8b8dfed626e5}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {69851532-7c4b-4a0a-a647-60525835d180}, !- Inlet Port
  {15ce9187-7047-483a-8805-b296a7b658c7}; !- Outlet Port

OS:Connection,
  {2be72c10-df8f-4e32-a5e4-0162c8acb2a3}, !- Handle
  {f6473db2-ab25-4e6f-b78c-a149a5b75d37}, !- Source Object
  11,                                     !- Outlet Port
  {cf6f7268-bb29-422b-9ffe-817c78108ad7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c69ac992-6995-41a2-8004-b4026c9a28d3}, !- Handle
  {4d505535-bb38-431e-8a0c-8d01af92ebab}, !- Source Object
  3,                                      !- Outlet Port
  {f6473db2-ab25-4e6f-b78c-a149a5b75d37}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e83c6d87-dacb-4be5-b55e-3cb551731ca6}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {c5399634-cf51-40cb-adbe-1a09910cc4ca}, !- Inlet Node Name
  {1a2eace9-6c93-445a-ba13-e0304a7084f9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d96f4cfe-d529-435b-9776-62de5304f0f3}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {4742538a-9c1c-414f-bb66-5eda580b75ec}, !- Outlet Node Name
  {337b8be7-3a9d-48ba-bc69-1f586b4c13ee}; !- Inlet Node Name 1

OS:Connection,
  {c5399634-cf51-40cb-adbe-1a09910cc4ca}, !- Handle
  {cf6f7268-bb29-422b-9ffe-817c78108ad7}, !- Source Object
  3,                                      !- Outlet Port
  {e83c6d87-dacb-4be5-b55e-3cb551731ca6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4742538a-9c1c-414f-bb66-5eda580b75ec}, !- Handle
  {d96f4cfe-d529-435b-9776-62de5304f0f3}, !- Source Object
  2,                                      !- Outlet Port
  {4d505535-bb38-431e-8a0c-8d01af92ebab}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {dd587bb5-27a8-437f-b781-6c2740dad902}, !- Handle
  {f6473db2-ab25-4e6f-b78c-a149a5b75d37}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {9ab268e3-b591-44c1-a825-e409bc08a297}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {4564120b-d1d4-41b5-b8cf-7a9ad5b85422}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ce9628da-efc6-4353-9c4b-bfce390cd3eb}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f03fdc2f-2afa-41c0-be93-ccbb78fa616c}, !- Control Zone Name
  {02514759-ba11-41ae-99ac-ca6bd1d548b5}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {8034913c-3aa2-4537-a47c-deaf0e365602}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Water Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ab2970fc-1663-4124-859a-6c4f1d8fbde7}, !- Water Inlet Node Name
  {c6e27615-49cd-479e-9510-1e42cafe7cb9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {aef5d3e6-2285-4389-ac99-fab56eca85f2}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {8b71dce6-e0af-4c0b-810c-e8c396217a41}, !- Inlet Port
  {ab2970fc-1663-4124-859a-6c4f1d8fbde7}; !- Outlet Port

OS:Connection,
  {8b71dce6-e0af-4c0b-810c-e8c396217a41}, !- Handle
  {b8016d57-9f53-4a56-a5de-a84a8661df16}, !- Source Object
  7,                                      !- Outlet Port
  {aef5d3e6-2285-4389-ac99-fab56eca85f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {184f068a-3b29-4c50-83b9-0fd4b8590e74}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {c6e27615-49cd-479e-9510-1e42cafe7cb9}, !- Inlet Port
  {7fe58a0e-2b78-4765-b8f7-b12deb33ef8f}; !- Outlet Port

OS:Connection,
  {ab2970fc-1663-4124-859a-6c4f1d8fbde7}, !- Handle
  {aef5d3e6-2285-4389-ac99-fab56eca85f2}, !- Source Object
  3,                                      !- Outlet Port
  {8034913c-3aa2-4537-a47c-deaf0e365602}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c6e27615-49cd-479e-9510-1e42cafe7cb9}, !- Handle
  {8034913c-3aa2-4537-a47c-deaf0e365602}, !- Source Object
  6,                                      !- Outlet Port
  {184f068a-3b29-4c50-83b9-0fd4b8590e74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fe58a0e-2b78-4765-b8f7-b12deb33ef8f}, !- Handle
  {184f068a-3b29-4c50-83b9-0fd4b8590e74}, !- Source Object
  3,                                      !- Outlet Port
  {64f745e1-4a9d-48a5-8715-d01080921cba}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e4b6878a-59b5-4eb9-8a39-867930673bea}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {8034913c-3aa2-4537-a47c-deaf0e365602}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {60c76597-ec1a-45c2-91fe-060173a9f54b}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2c1ea03c-eca5-4d93-890f-17c0cc41b3b4}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC 1spd DX AC Clg Coil 0kBtu/hr 13.4SEER, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.721984,                               !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ace1594-ab4f-45df-adac-9bb94ea836ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b688de7d-64ae-46e4-a83d-6d756086e5d3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4b316060-523b-4153-8950-aaf5696cf6e1}, !- Energy Input Ratio Function of Temperature Curve Name
  {e7704611-6016-4db6-9851-07a4c280b741}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c21d0a1-1b9c-42ac-8150-b6d313c63ade}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c1867bad-d402-469b-be40-1df668480741}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Fan, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bc205362-5b01-4200-adc2-6f6ff42f59bf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2f416d1d-b61f-46c2-8694-1d0205cca1f3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bc205362-5b01-4200-adc2-6f6ff42f59bf}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2f416d1d-b61f-46c2-8694-1d0205cca1f3}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {6c495208-4532-4054-a906-2402b6d75b0c}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {f03fdc2f-2afa-41c0-be93-ccbb78fa616c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {be1c125b-0aed-4673-92fe-2715d10d3dfb}, !- Air Inlet Node Name
  {f6f808ed-3fb2-4918-aadd-efc5af550821}, !- Air Outlet Node Name
  {c1867bad-d402-469b-be40-1df668480741}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {dc86d5a7-a019-4630-a7b7-41a075cba3c6}, !- Supply Air Fan Operating Mode Schedule Name
  {8034913c-3aa2-4537-a47c-deaf0e365602}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {2c1ea03c-eca5-4d93-890f-17c0cc41b3b4}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {60c76597-ec1a-45c2-91fe-060173a9f54b}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f6f808ed-3fb2-4918-aadd-efc5af550821}, !- Handle
  {6c495208-4532-4054-a906-2402b6d75b0c}, !- Source Object
  7,                                      !- Outlet Port
  {02514759-ba11-41ae-99ac-ca6bd1d548b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b25f5966-26b5-4300-bbc7-9fd4e7b41911}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {dc86d5a7-a019-4630-a7b7-41a075cba3c6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {65d69ce0-6606-4bfb-847c-6d8e2e28959e}, !- Maximum Fraction of Outdoor Air Schedule Name
  {01819a02-232f-48f2-a708-912be55707b1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {01819a02-232f-48f2-a708-912be55707b1}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8c5ff419-0574-4ea1-85b4-fe6f8669f7d9}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC OA System, !- Name
  {b25f5966-26b5-4300-bbc7-9fd4e7b41911}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a8c3c338-e79c-4ca3-9138-4ca460411ef2}, !- Mixed Air Node Name
  {87fc0334-8d1e-4d9b-b58b-702b120df38e}, !- Outdoor Air Stream Node Name
  {dc87a9b2-dc45-4a43-a0a8-ee86938efe67}, !- Relief Air Stream Node Name
  {268e9452-1f9a-41c4-903a-bae4eb0127c2}; !- Return Air Stream Node Name

OS:Node,
  {bd317364-b948-4d4e-8867-e74397fb8cd2}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {87fc0334-8d1e-4d9b-b58b-702b120df38e}; !- Outlet Port

OS:Connection,
  {87fc0334-8d1e-4d9b-b58b-702b120df38e}, !- Handle
  {bd317364-b948-4d4e-8867-e74397fb8cd2}, !- Source Object
  3,                                      !- Outlet Port
  {8c5ff419-0574-4ea1-85b4-fe6f8669f7d9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bf3da2d1-012b-4e55-842c-7fd374bc6bda}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Relief Air Node, !- Name
  {dc87a9b2-dc45-4a43-a0a8-ee86938efe67}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc87a9b2-dc45-4a43-a0a8-ee86938efe67}, !- Handle
  {8c5ff419-0574-4ea1-85b4-fe6f8669f7d9}, !- Source Object
  7,                                      !- Outlet Port
  {bf3da2d1-012b-4e55-842c-7fd374bc6bda}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e4c2293-ce58-4a8f-b49c-f3da6e00ae70}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {a8c3c338-e79c-4ca3-9138-4ca460411ef2}, !- Inlet Port
  {be1c125b-0aed-4673-92fe-2715d10d3dfb}; !- Outlet Port

OS:Connection,
  {268e9452-1f9a-41c4-903a-bae4eb0127c2}, !- Handle
  {0e15e3f8-c4f5-4056-af41-f40d264cedfa}, !- Source Object
  3,                                      !- Outlet Port
  {8c5ff419-0574-4ea1-85b4-fe6f8669f7d9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a8c3c338-e79c-4ca3-9138-4ca460411ef2}, !- Handle
  {8c5ff419-0574-4ea1-85b4-fe6f8669f7d9}, !- Source Object
  5,                                      !- Outlet Port
  {8e4c2293-ce58-4a8f-b49c-f3da6e00ae70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be1c125b-0aed-4673-92fe-2715d10d3dfb}, !- Handle
  {8e4c2293-ce58-4a8f-b49c-f3da6e00ae70}, !- Source Object
  3,                                      !- Outlet Port
  {6c495208-4532-4054-a906-2402b6d75b0c}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4564120b-d1d4-41b5-b8cf-7a9ad5b85422}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d05f32d7-6c2f-4ca7-95cd-597d2cd0fbb7}, !- Control Zone or Zone List Name
  {3d73a27f-4f4a-41f2-9477-b3e862bddeed}, !- Cooling Control Zone or Zone List Name
  {e1c3994f-f9dc-4d26-a464-9e4ffcb7a674}, !- Heating Control Zone or Zone List Name
  {67ae534e-f4ab-4ec8-87b1-602075c19b29}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d05f32d7-6c2f-4ca7-95cd-597d2cd0fbb7}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {3d73a27f-4f4a-41f2-9477-b3e862bddeed}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e1c3994f-f9dc-4d26-a464-9e4ffcb7a674}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {67ae534e-f4ab-4ec8-87b1-602075c19b29}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {33431f4a-9bdb-48ee-8149-a4a388bc4606}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Diffuser, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {f0415b8b-3235-47e0-82b8-831fe0512390}, !- Air Inlet Node Name
  {69851532-7c4b-4a0a-a647-60525835d180}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cd0b8b32-c23e-4eb2-8c11-3a49f6540b4a}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground Return Air Node, !- Name
  {7b4c645a-bb88-4833-8487-c0f46c3b00b2}, !- Inlet Port
  {337b8be7-3a9d-48ba-bc69-1f586b4c13ee}; !- Outlet Port

OS:Connection,
  {15ce9187-7047-483a-8805-b296a7b658c7}, !- Handle
  {7730a3f9-3719-49a8-b8ea-8b8dfed626e5}, !- Source Object
  3,                                      !- Outlet Port
  {4ef0dec2-1787-42c2-a372-e38e4bdb933c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b4c645a-bb88-4833-8487-c0f46c3b00b2}, !- Handle
  {39067891-a770-42bd-894c-c7d40765f336}, !- Source Object
  2,                                      !- Outlet Port
  {cd0b8b32-c23e-4eb2-8c11-3a49f6540b4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {337b8be7-3a9d-48ba-bc69-1f586b4c13ee}, !- Handle
  {cd0b8b32-c23e-4eb2-8c11-3a49f6540b4a}, !- Source Object
  3,                                      !- Outlet Port
  {d96f4cfe-d529-435b-9776-62de5304f0f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {663fd1dc-d0c4-4388-b2b3-c0260a683568}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {1a2eace9-6c93-445a-ba13-e0304a7084f9}, !- Inlet Port
  {f0415b8b-3235-47e0-82b8-831fe0512390}; !- Outlet Port

OS:Connection,
  {1a2eace9-6c93-445a-ba13-e0304a7084f9}, !- Handle
  {e83c6d87-dacb-4be5-b55e-3cb551731ca6}, !- Source Object
  3,                                      !- Outlet Port
  {663fd1dc-d0c4-4388-b2b3-c0260a683568}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0415b8b-3235-47e0-82b8-831fe0512390}, !- Handle
  {663fd1dc-d0c4-4388-b2b3-c0260a683568}, !- Source Object
  3,                                      !- Outlet Port
  {33431f4a-9bdb-48ee-8149-a4a388bc4606}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {69851532-7c4b-4a0a-a647-60525835d180}, !- Handle
  {33431f4a-9bdb-48ee-8149-a4a388bc4606}, !- Source Object
  4,                                      !- Outlet Port
  {7730a3f9-3719-49a8-b8ea-8b8dfed626e5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6d070fd4-ae89-46fe-9026-b8fdbac0c5a7}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {31c2c14c-dd6c-4cb8-9d2f-82a88a4bca07}, !- Availability Schedule
  {343007e0-560e-4d0e-a042-f2f97ea3cc98}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bf7ad21d-e916-4a2b-a4ca-3919b044dade}, !- Supply Side Inlet Node Name
  {627c0e48-3c97-477d-9a39-9bd02fc5a738}, !- Demand Side Outlet Node Name
  {e44910d8-b413-4755-8971-c68fd07de75d}, !- Demand Side Inlet Node A
  {b6553a43-5b4e-4214-986b-586682786625}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {30fa70b5-88ea-4e2e-8ec6-26c4d2b7bf97}, !- Demand Mixer Name
  {905701e2-08ef-4209-b54e-c5b2b3f18fe5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {573231b9-4d48-4884-9f1b-49197486ec60}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {bf7ad21d-e916-4a2b-a4ca-3919b044dade}, !- Inlet Port
  {502f4356-aed6-4b6e-a951-59d4686f949d}; !- Outlet Port

OS:Node,
  {e671ea62-b3a2-42e5-8af4-2a118a762d3e}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {2f2eb8b1-6f15-4e28-9844-18346a9114a2}, !- Inlet Port
  {b6553a43-5b4e-4214-986b-586682786625}; !- Outlet Port

OS:Connection,
  {bf7ad21d-e916-4a2b-a4ca-3919b044dade}, !- Handle
  {6d070fd4-ae89-46fe-9026-b8fdbac0c5a7}, !- Source Object
  9,                                      !- Outlet Port
  {573231b9-4d48-4884-9f1b-49197486ec60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6553a43-5b4e-4214-986b-586682786625}, !- Handle
  {e671ea62-b3a2-42e5-8af4-2a118a762d3e}, !- Source Object
  3,                                      !- Outlet Port
  {6d070fd4-ae89-46fe-9026-b8fdbac0c5a7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2cd2439b-e2ad-4ffb-862b-97f94b7fb16e}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {e44910d8-b413-4755-8971-c68fd07de75d}, !- Inlet Port
  {c52541aa-b796-478d-be26-8cd1e2394a25}; !- Outlet Port

OS:Node,
  {72f60eda-6ce9-4815-9dcc-6f9db00a31a6}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {e9233b56-4428-4ee9-9236-c5fa14f76f33}, !- Inlet Port
  {627c0e48-3c97-477d-9a39-9bd02fc5a738}; !- Outlet Port

OS:Node,
  {4c13a795-898a-4c13-96ac-b80a56237a5b}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {bc286252-19e3-45ab-b33f-5909e23b7219}, !- Inlet Port
  {f2a54483-4f38-41db-b31e-3338d976135c}; !- Outlet Port

OS:Connection,
  {e44910d8-b413-4755-8971-c68fd07de75d}, !- Handle
  {6d070fd4-ae89-46fe-9026-b8fdbac0c5a7}, !- Source Object
  11,                                     !- Outlet Port
  {2cd2439b-e2ad-4ffb-862b-97f94b7fb16e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {627c0e48-3c97-477d-9a39-9bd02fc5a738}, !- Handle
  {72f60eda-6ce9-4815-9dcc-6f9db00a31a6}, !- Source Object
  3,                                      !- Outlet Port
  {6d070fd4-ae89-46fe-9026-b8fdbac0c5a7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {905701e2-08ef-4209-b54e-c5b2b3f18fe5}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {c52541aa-b796-478d-be26-8cd1e2394a25}, !- Inlet Node Name
  {046d546b-9097-4d1e-823c-08b358c0b37b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {30fa70b5-88ea-4e2e-8ec6-26c4d2b7bf97}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {e9233b56-4428-4ee9-9236-c5fa14f76f33}, !- Outlet Node Name
  {a4bf3f01-ef6e-415d-8dc9-746d33a25be2}; !- Inlet Node Name 1

OS:Connection,
  {c52541aa-b796-478d-be26-8cd1e2394a25}, !- Handle
  {2cd2439b-e2ad-4ffb-862b-97f94b7fb16e}, !- Source Object
  3,                                      !- Outlet Port
  {905701e2-08ef-4209-b54e-c5b2b3f18fe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9233b56-4428-4ee9-9236-c5fa14f76f33}, !- Handle
  {30fa70b5-88ea-4e2e-8ec6-26c4d2b7bf97}, !- Source Object
  2,                                      !- Outlet Port
  {72f60eda-6ce9-4815-9dcc-6f9db00a31a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {494bf67e-763e-4d3d-a1f0-e87f8fa501bd}, !- Handle
  {6d070fd4-ae89-46fe-9026-b8fdbac0c5a7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {343007e0-560e-4d0e-a042-f2f97ea3cc98}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {e0332d20-2f71-4051-a04c-d10ad6fcde5a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d1189439-7123-4340-a9b6-6a2792bb86c3}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8e1ec902-4d22-4367-aa91-74be02ce1342}, !- Control Zone Name
  {e671ea62-b3a2-42e5-8af4-2a118a762d3e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {069d35e6-0c4a-47c3-841f-854a1cf8b83e}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Water Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f70fce9c-c677-4202-adb2-6e360878f70b}, !- Water Inlet Node Name
  {fe8b9784-efec-4476-b84a-3e582e8ffc2c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b2bdda3b-0086-43d4-b33e-f0fb07d353d1}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {c94e73e9-a711-4246-9b3a-8cf21eb76336}, !- Inlet Port
  {f70fce9c-c677-4202-adb2-6e360878f70b}; !- Outlet Port

OS:Connection,
  {c94e73e9-a711-4246-9b3a-8cf21eb76336}, !- Handle
  {b8016d57-9f53-4a56-a5de-a84a8661df16}, !- Source Object
  8,                                      !- Outlet Port
  {b2bdda3b-0086-43d4-b33e-f0fb07d353d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6646ce16-85e2-4d80-9182-bc57a49b877d}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {fe8b9784-efec-4476-b84a-3e582e8ffc2c}, !- Inlet Port
  {3756ad59-f4e6-4697-aaba-81ee1da2f43d}; !- Outlet Port

OS:Connection,
  {f70fce9c-c677-4202-adb2-6e360878f70b}, !- Handle
  {b2bdda3b-0086-43d4-b33e-f0fb07d353d1}, !- Source Object
  3,                                      !- Outlet Port
  {069d35e6-0c4a-47c3-841f-854a1cf8b83e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fe8b9784-efec-4476-b84a-3e582e8ffc2c}, !- Handle
  {069d35e6-0c4a-47c3-841f-854a1cf8b83e}, !- Source Object
  6,                                      !- Outlet Port
  {6646ce16-85e2-4d80-9182-bc57a49b877d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3756ad59-f4e6-4697-aaba-81ee1da2f43d}, !- Handle
  {6646ce16-85e2-4d80-9182-bc57a49b877d}, !- Source Object
  3,                                      !- Outlet Port
  {64f745e1-4a9d-48a5-8715-d01080921cba}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9ca4b9a9-9be2-4c60-a978-c3ec05c09a3d}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {069d35e6-0c4a-47c3-841f-854a1cf8b83e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {129ef5a5-4fb6-4b39-a63e-bc05c2ab03bf}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {3d6366e1-4d69-4bc9-a5b9-6b786a748a5a}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC 1spd DX AC Clg Coil 1kBtu/hr 13.4SEER, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.721984,                               !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ace1594-ab4f-45df-adac-9bb94ea836ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b688de7d-64ae-46e4-a83d-6d756086e5d3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4b316060-523b-4153-8950-aaf5696cf6e1}, !- Energy Input Ratio Function of Temperature Curve Name
  {e7704611-6016-4db6-9851-07a4c280b741}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c21d0a1-1b9c-42ac-8150-b6d313c63ade}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {616c644a-b8df-4830-95f6-9d2817d40415}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Fan, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3241c3b5-8564-4107-9774-daf06b3dab23}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ce5847c1-e10f-47e8-aefa-70e224c5ecfa}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3241c3b5-8564-4107-9774-daf06b3dab23}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ce5847c1-e10f-47e8-aefa-70e224c5ecfa}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {992f8f9a-8320-4454-96bd-798a8cea5c2d}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {8e1ec902-4d22-4367-aa91-74be02ce1342}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {c8ef7955-baa4-4f79-8d6e-e30ab7fe572a}, !- Air Inlet Node Name
  {2f2eb8b1-6f15-4e28-9844-18346a9114a2}, !- Air Outlet Node Name
  {616c644a-b8df-4830-95f6-9d2817d40415}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {31c2c14c-dd6c-4cb8-9d2f-82a88a4bca07}, !- Supply Air Fan Operating Mode Schedule Name
  {069d35e6-0c4a-47c3-841f-854a1cf8b83e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {3d6366e1-4d69-4bc9-a5b9-6b786a748a5a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {129ef5a5-4fb6-4b39-a63e-bc05c2ab03bf}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2f2eb8b1-6f15-4e28-9844-18346a9114a2}, !- Handle
  {992f8f9a-8320-4454-96bd-798a8cea5c2d}, !- Source Object
  7,                                      !- Outlet Port
  {e671ea62-b3a2-42e5-8af4-2a118a762d3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {fa534bbb-6e9a-4fe3-a864-957c9b531570}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {31c2c14c-dd6c-4cb8-9d2f-82a88a4bca07}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {1f1eaabd-d624-4f33-97e1-cdbb34c8f844}, !- Maximum Fraction of Outdoor Air Schedule Name
  {b74bb0da-0172-49d4-9dad-acabcad01b1c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b74bb0da-0172-49d4-9dad-acabcad01b1c}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {76b66434-c5df-4f55-9906-1389737f138d}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC OA System, !- Name
  {fa534bbb-6e9a-4fe3-a864-957c9b531570}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8c0bf228-f7e1-4f97-ba89-eb5529f1dbe8}, !- Mixed Air Node Name
  {2368292c-a04f-4859-94cf-5f94c9a818cd}, !- Outdoor Air Stream Node Name
  {db57e405-dd5b-4d53-8b0d-85b33921160e}, !- Relief Air Stream Node Name
  {502f4356-aed6-4b6e-a951-59d4686f949d}; !- Return Air Stream Node Name

OS:Node,
  {c4030d46-7b0c-4d0d-b8f7-34070eb9a7e2}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2368292c-a04f-4859-94cf-5f94c9a818cd}; !- Outlet Port

OS:Connection,
  {2368292c-a04f-4859-94cf-5f94c9a818cd}, !- Handle
  {c4030d46-7b0c-4d0d-b8f7-34070eb9a7e2}, !- Source Object
  3,                                      !- Outlet Port
  {76b66434-c5df-4f55-9906-1389737f138d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {270b832c-cca7-41b9-958a-6018b428a76d}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Relief Air Node, !- Name
  {db57e405-dd5b-4d53-8b0d-85b33921160e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db57e405-dd5b-4d53-8b0d-85b33921160e}, !- Handle
  {76b66434-c5df-4f55-9906-1389737f138d}, !- Source Object
  7,                                      !- Outlet Port
  {270b832c-cca7-41b9-958a-6018b428a76d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {baddc5d6-3f45-4088-8eea-c7be92263490}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {8c0bf228-f7e1-4f97-ba89-eb5529f1dbe8}, !- Inlet Port
  {c8ef7955-baa4-4f79-8d6e-e30ab7fe572a}; !- Outlet Port

OS:Connection,
  {502f4356-aed6-4b6e-a951-59d4686f949d}, !- Handle
  {573231b9-4d48-4884-9f1b-49197486ec60}, !- Source Object
  3,                                      !- Outlet Port
  {76b66434-c5df-4f55-9906-1389737f138d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8c0bf228-f7e1-4f97-ba89-eb5529f1dbe8}, !- Handle
  {76b66434-c5df-4f55-9906-1389737f138d}, !- Source Object
  5,                                      !- Outlet Port
  {baddc5d6-3f45-4088-8eea-c7be92263490}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8ef7955-baa4-4f79-8d6e-e30ab7fe572a}, !- Handle
  {baddc5d6-3f45-4088-8eea-c7be92263490}, !- Source Object
  3,                                      !- Outlet Port
  {992f8f9a-8320-4454-96bd-798a8cea5c2d}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e0332d20-2f71-4051-a04c-d10ad6fcde5a}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {77aa6ebe-f570-4c36-9739-2e688188506b}, !- Control Zone or Zone List Name
  {6eafab91-6515-443c-be5c-91121ba425ae}, !- Cooling Control Zone or Zone List Name
  {25b9e96c-a8d1-45bb-933a-7541c2a68780}, !- Heating Control Zone or Zone List Name
  {af415d04-a73c-4c71-a045-6fbc5fba5734}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {77aa6ebe-f570-4c36-9739-2e688188506b}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {6eafab91-6515-443c-be5c-91121ba425ae}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {25b9e96c-a8d1-45bb-933a-7541c2a68780}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {af415d04-a73c-4c71-a045-6fbc5fba5734}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b69a57a1-341d-41fc-95e2-fdfbd0b6caa5}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Diffuser, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {4f7fe1e3-d04e-4d81-8c66-5bab875d7805}, !- Air Inlet Node Name
  {bc286252-19e3-45ab-b33f-5909e23b7219}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dc02e848-75f3-41d0-bd52-ef49cdf428d2}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground Return Air Node, !- Name
  {2553185b-d54e-4466-921c-5bac016c6869}, !- Inlet Port
  {a4bf3f01-ef6e-415d-8dc9-746d33a25be2}; !- Outlet Port

OS:Connection,
  {f2a54483-4f38-41db-b31e-3338d976135c}, !- Handle
  {4c13a795-898a-4c13-96ac-b80a56237a5b}, !- Source Object
  3,                                      !- Outlet Port
  {67c89342-a2b0-4898-b392-6e7d2f5fdb04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2553185b-d54e-4466-921c-5bac016c6869}, !- Handle
  {84f01e7c-3750-446b-b081-8fddf2154965}, !- Source Object
  2,                                      !- Outlet Port
  {dc02e848-75f3-41d0-bd52-ef49cdf428d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4bf3f01-ef6e-415d-8dc9-746d33a25be2}, !- Handle
  {dc02e848-75f3-41d0-bd52-ef49cdf428d2}, !- Source Object
  3,                                      !- Outlet Port
  {30fa70b5-88ea-4e2e-8ec6-26c4d2b7bf97}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0cc26edb-461b-48fb-afca-42fa2739d951}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {046d546b-9097-4d1e-823c-08b358c0b37b}, !- Inlet Port
  {4f7fe1e3-d04e-4d81-8c66-5bab875d7805}; !- Outlet Port

OS:Connection,
  {046d546b-9097-4d1e-823c-08b358c0b37b}, !- Handle
  {905701e2-08ef-4209-b54e-c5b2b3f18fe5}, !- Source Object
  3,                                      !- Outlet Port
  {0cc26edb-461b-48fb-afca-42fa2739d951}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f7fe1e3-d04e-4d81-8c66-5bab875d7805}, !- Handle
  {0cc26edb-461b-48fb-afca-42fa2739d951}, !- Source Object
  3,                                      !- Outlet Port
  {b69a57a1-341d-41fc-95e2-fdfbd0b6caa5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc286252-19e3-45ab-b33f-5909e23b7219}, !- Handle
  {b69a57a1-341d-41fc-95e2-fdfbd0b6caa5}, !- Source Object
  4,                                      !- Outlet Port
  {4c13a795-898a-4c13-96ac-b80a56237a5b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2ccbea05-0c04-41c9-b40e-10abe9b0e6a6}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {581f7532-a78e-404d-92d9-afdd97e968fd}, !- Availability Schedule
  {a91ecfdb-79d6-4d08-8391-66b3c694cf14}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {df5a4e1b-27fc-4692-acee-bfd97ada7c11}, !- Supply Side Inlet Node Name
  {2f2d8e24-6aa8-471a-9ebd-bea0f6527631}, !- Demand Side Outlet Node Name
  {75b88ef5-b0cf-4bd0-9f18-3ecad510796b}, !- Demand Side Inlet Node A
  {0a9316cc-952b-4a03-ac0e-bf9b3105f1b1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {895e1cb5-c864-4815-9022-ad910c8c5263}, !- Demand Mixer Name
  {e39c8076-9312-4365-81f2-3d8da344a5ab}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8aee7451-e975-41c7-9422-7b88049925f1}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {df5a4e1b-27fc-4692-acee-bfd97ada7c11}, !- Inlet Port
  {ae5c2fb5-8227-46b6-b453-bd837e186722}; !- Outlet Port

OS:Node,
  {334a1a93-1ecf-46fd-9bcb-470913b40fc5}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {50faf423-68ca-418d-acc0-fbb17c77c144}, !- Inlet Port
  {0a9316cc-952b-4a03-ac0e-bf9b3105f1b1}; !- Outlet Port

OS:Connection,
  {df5a4e1b-27fc-4692-acee-bfd97ada7c11}, !- Handle
  {2ccbea05-0c04-41c9-b40e-10abe9b0e6a6}, !- Source Object
  9,                                      !- Outlet Port
  {8aee7451-e975-41c7-9422-7b88049925f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a9316cc-952b-4a03-ac0e-bf9b3105f1b1}, !- Handle
  {334a1a93-1ecf-46fd-9bcb-470913b40fc5}, !- Source Object
  3,                                      !- Outlet Port
  {2ccbea05-0c04-41c9-b40e-10abe9b0e6a6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9f7408b5-0aa9-4d8d-94d6-e18a9fda1a5f}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {75b88ef5-b0cf-4bd0-9f18-3ecad510796b}, !- Inlet Port
  {e5ddab54-fbd9-46cd-9af7-f584f4b146cf}; !- Outlet Port

OS:Node,
  {398cc7e3-885c-4d49-8d74-15d8d09e5917}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {c88c4c06-59c8-4ef7-b689-c3d8ec3bc341}, !- Inlet Port
  {2f2d8e24-6aa8-471a-9ebd-bea0f6527631}; !- Outlet Port

OS:Node,
  {b186b658-31f3-4409-9dc5-b18393bf9df9}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {9149c4fd-90d6-4232-84cb-d8a45f00ca46}, !- Inlet Port
  {a80a70df-d391-4fa2-bd43-8451b11ca498}; !- Outlet Port

OS:Connection,
  {75b88ef5-b0cf-4bd0-9f18-3ecad510796b}, !- Handle
  {2ccbea05-0c04-41c9-b40e-10abe9b0e6a6}, !- Source Object
  11,                                     !- Outlet Port
  {9f7408b5-0aa9-4d8d-94d6-e18a9fda1a5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f2d8e24-6aa8-471a-9ebd-bea0f6527631}, !- Handle
  {398cc7e3-885c-4d49-8d74-15d8d09e5917}, !- Source Object
  3,                                      !- Outlet Port
  {2ccbea05-0c04-41c9-b40e-10abe9b0e6a6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e39c8076-9312-4365-81f2-3d8da344a5ab}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {e5ddab54-fbd9-46cd-9af7-f584f4b146cf}, !- Inlet Node Name
  {13b32c04-71ad-4f7d-8aaf-255677a224be}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {895e1cb5-c864-4815-9022-ad910c8c5263}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {c88c4c06-59c8-4ef7-b689-c3d8ec3bc341}, !- Outlet Node Name
  {b1d545e2-1942-4854-9042-f96599c5c42d}; !- Inlet Node Name 1

OS:Connection,
  {e5ddab54-fbd9-46cd-9af7-f584f4b146cf}, !- Handle
  {9f7408b5-0aa9-4d8d-94d6-e18a9fda1a5f}, !- Source Object
  3,                                      !- Outlet Port
  {e39c8076-9312-4365-81f2-3d8da344a5ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c88c4c06-59c8-4ef7-b689-c3d8ec3bc341}, !- Handle
  {895e1cb5-c864-4815-9022-ad910c8c5263}, !- Source Object
  2,                                      !- Outlet Port
  {398cc7e3-885c-4d49-8d74-15d8d09e5917}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7fba8d5c-5eef-48bb-8256-1d33b1b503bc}, !- Handle
  {2ccbea05-0c04-41c9-b40e-10abe9b0e6a6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {a91ecfdb-79d6-4d08-8391-66b3c694cf14}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {22f77255-6b6e-49ff-95df-6dcba1e57609}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {b5aa2973-5b66-4a2d-bbc9-1910fa7c842b}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {7f93e5e5-07a2-44d3-8d7f-91827ccf36ac}, !- Control Zone Name
  {334a1a93-1ecf-46fd-9bcb-470913b40fc5}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {1ac44a96-a5f7-4e2f-96c6-40ea12b08fdd}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Water Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {84e0b0e3-4808-44e1-a9bf-e22de4896e12}, !- Water Inlet Node Name
  {f567ed5a-b25b-4f9b-bde5-d21225dac630}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {20228fc1-3980-4b34-a76e-f00d1a7b70ce}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {deb64c67-a04b-4052-93b8-d9da87691e66}, !- Inlet Port
  {84e0b0e3-4808-44e1-a9bf-e22de4896e12}; !- Outlet Port

OS:Connection,
  {deb64c67-a04b-4052-93b8-d9da87691e66}, !- Handle
  {b8016d57-9f53-4a56-a5de-a84a8661df16}, !- Source Object
  9,                                      !- Outlet Port
  {20228fc1-3980-4b34-a76e-f00d1a7b70ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5592c69e-e124-4b95-8b09-11c9d89c94cd}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {f567ed5a-b25b-4f9b-bde5-d21225dac630}, !- Inlet Port
  {c5c96116-0884-4d82-8a37-fa724e888fed}; !- Outlet Port

OS:Connection,
  {84e0b0e3-4808-44e1-a9bf-e22de4896e12}, !- Handle
  {20228fc1-3980-4b34-a76e-f00d1a7b70ce}, !- Source Object
  3,                                      !- Outlet Port
  {1ac44a96-a5f7-4e2f-96c6-40ea12b08fdd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f567ed5a-b25b-4f9b-bde5-d21225dac630}, !- Handle
  {1ac44a96-a5f7-4e2f-96c6-40ea12b08fdd}, !- Source Object
  6,                                      !- Outlet Port
  {5592c69e-e124-4b95-8b09-11c9d89c94cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5c96116-0884-4d82-8a37-fa724e888fed}, !- Handle
  {5592c69e-e124-4b95-8b09-11c9d89c94cd}, !- Source Object
  3,                                      !- Outlet Port
  {64f745e1-4a9d-48a5-8715-d01080921cba}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e2da0e03-03cd-4802-a189-2fd72ee4a78b}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {1ac44a96-a5f7-4e2f-96c6-40ea12b08fdd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {7fced9b1-068d-4b85-b3fd-4c9cb4f4fff9}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {56305db0-15cc-4679-b9dc-05487e379c03}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC 1spd DX AC Clg Coil 0kBtu/hr 13.4SEER, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.721984,                               !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ace1594-ab4f-45df-adac-9bb94ea836ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b688de7d-64ae-46e4-a83d-6d756086e5d3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4b316060-523b-4153-8950-aaf5696cf6e1}, !- Energy Input Ratio Function of Temperature Curve Name
  {e7704611-6016-4db6-9851-07a4c280b741}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c21d0a1-1b9c-42ac-8150-b6d313c63ade}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {d80856c1-8f3f-44aa-8909-dba2194b467b}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Fan, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {68a3a20d-be34-4752-a387-a208cd9f2ef1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0d367f6c-40f1-42b6-a8f5-92733c86f213}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {68a3a20d-be34-4752-a387-a208cd9f2ef1}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0d367f6c-40f1-42b6-a8f5-92733c86f213}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {821892a5-2c9e-4b12-a2b1-9ffcb7e3d961}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {7f93e5e5-07a2-44d3-8d7f-91827ccf36ac}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {acc6a154-40dc-4c31-adde-6377d3a11c7c}, !- Air Inlet Node Name
  {50faf423-68ca-418d-acc0-fbb17c77c144}, !- Air Outlet Node Name
  {d80856c1-8f3f-44aa-8909-dba2194b467b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {581f7532-a78e-404d-92d9-afdd97e968fd}, !- Supply Air Fan Operating Mode Schedule Name
  {1ac44a96-a5f7-4e2f-96c6-40ea12b08fdd}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {56305db0-15cc-4679-b9dc-05487e379c03}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {7fced9b1-068d-4b85-b3fd-4c9cb4f4fff9}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {50faf423-68ca-418d-acc0-fbb17c77c144}, !- Handle
  {821892a5-2c9e-4b12-a2b1-9ffcb7e3d961}, !- Source Object
  7,                                      !- Outlet Port
  {334a1a93-1ecf-46fd-9bcb-470913b40fc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {239b78d4-dd9c-43d3-ac71-efc59cc56c1e}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {581f7532-a78e-404d-92d9-afdd97e968fd}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {17f0d5f9-65fa-4001-b113-c5d70621d527}, !- Maximum Fraction of Outdoor Air Schedule Name
  {19884a68-b767-425d-85c6-6f1b371767cf}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {19884a68-b767-425d-85c6-6f1b371767cf}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {621f1f90-03cf-48ec-a36e-e88a5325ab9f}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC OA System, !- Name
  {239b78d4-dd9c-43d3-ac71-efc59cc56c1e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e59c7ec0-af99-47e7-ac90-b11bfa0dad0c}, !- Mixed Air Node Name
  {1306704a-1e98-4afe-9819-21dc0a57c76a}, !- Outdoor Air Stream Node Name
  {818c1049-f120-4b3a-902b-aad87e519abf}, !- Relief Air Stream Node Name
  {ae5c2fb5-8227-46b6-b453-bd837e186722}; !- Return Air Stream Node Name

OS:Node,
  {68b94162-8d2e-4acb-abc5-106c6b35bd4d}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {1306704a-1e98-4afe-9819-21dc0a57c76a}; !- Outlet Port

OS:Connection,
  {1306704a-1e98-4afe-9819-21dc0a57c76a}, !- Handle
  {68b94162-8d2e-4acb-abc5-106c6b35bd4d}, !- Source Object
  3,                                      !- Outlet Port
  {621f1f90-03cf-48ec-a36e-e88a5325ab9f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4e1f66a7-264f-4d6a-aec3-1ef6ff702fe5}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Relief Air Node, !- Name
  {818c1049-f120-4b3a-902b-aad87e519abf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {818c1049-f120-4b3a-902b-aad87e519abf}, !- Handle
  {621f1f90-03cf-48ec-a36e-e88a5325ab9f}, !- Source Object
  7,                                      !- Outlet Port
  {4e1f66a7-264f-4d6a-aec3-1ef6ff702fe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8460da62-70ed-46ff-8523-fc7ac8923d00}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {e59c7ec0-af99-47e7-ac90-b11bfa0dad0c}, !- Inlet Port
  {acc6a154-40dc-4c31-adde-6377d3a11c7c}; !- Outlet Port

OS:Connection,
  {ae5c2fb5-8227-46b6-b453-bd837e186722}, !- Handle
  {8aee7451-e975-41c7-9422-7b88049925f1}, !- Source Object
  3,                                      !- Outlet Port
  {621f1f90-03cf-48ec-a36e-e88a5325ab9f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e59c7ec0-af99-47e7-ac90-b11bfa0dad0c}, !- Handle
  {621f1f90-03cf-48ec-a36e-e88a5325ab9f}, !- Source Object
  5,                                      !- Outlet Port
  {8460da62-70ed-46ff-8523-fc7ac8923d00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acc6a154-40dc-4c31-adde-6377d3a11c7c}, !- Handle
  {8460da62-70ed-46ff-8523-fc7ac8923d00}, !- Source Object
  3,                                      !- Outlet Port
  {821892a5-2c9e-4b12-a2b1-9ffcb7e3d961}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {22f77255-6b6e-49ff-95df-6dcba1e57609}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7a18cc4d-2d0c-4126-b1e6-e1a6c808cd0d}, !- Control Zone or Zone List Name
  {617d4dca-06c9-4a38-a5ba-e52289072374}, !- Cooling Control Zone or Zone List Name
  {25e0239f-de23-4549-81c8-0fea8870b68b}, !- Heating Control Zone or Zone List Name
  {29a68b94-bee0-4b28-9dc2-8d2186fd1f90}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7a18cc4d-2d0c-4126-b1e6-e1a6c808cd0d}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {617d4dca-06c9-4a38-a5ba-e52289072374}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {25e0239f-de23-4549-81c8-0fea8870b68b}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {29a68b94-bee0-4b28-9dc2-8d2186fd1f90}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5657116d-c52a-4282-bbae-0591c278a357}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Diffuser, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {c56f12c2-a25f-491a-94b4-a53c8ed6ba2d}, !- Air Inlet Node Name
  {9149c4fd-90d6-4232-84cb-d8a45f00ca46}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b71b7906-2aeb-4864-82ae-6a993d4c37b1}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground Return Air Node, !- Name
  {b614391b-241b-4a59-90ea-db32f6d85806}, !- Inlet Port
  {b1d545e2-1942-4854-9042-f96599c5c42d}; !- Outlet Port

OS:Connection,
  {a80a70df-d391-4fa2-bd43-8451b11ca498}, !- Handle
  {b186b658-31f3-4409-9dc5-b18393bf9df9}, !- Source Object
  3,                                      !- Outlet Port
  {6faf4566-40fe-4c96-93f3-b09ae89ea409}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b614391b-241b-4a59-90ea-db32f6d85806}, !- Handle
  {df169148-0e5c-47da-b62b-2fb681db4caa}, !- Source Object
  2,                                      !- Outlet Port
  {b71b7906-2aeb-4864-82ae-6a993d4c37b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1d545e2-1942-4854-9042-f96599c5c42d}, !- Handle
  {b71b7906-2aeb-4864-82ae-6a993d4c37b1}, !- Source Object
  3,                                      !- Outlet Port
  {895e1cb5-c864-4815-9022-ad910c8c5263}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {964717d5-13b0-4d28-b954-b0a18e524bf4}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {13b32c04-71ad-4f7d-8aaf-255677a224be}, !- Inlet Port
  {c56f12c2-a25f-491a-94b4-a53c8ed6ba2d}; !- Outlet Port

OS:Connection,
  {13b32c04-71ad-4f7d-8aaf-255677a224be}, !- Handle
  {e39c8076-9312-4365-81f2-3d8da344a5ab}, !- Source Object
  3,                                      !- Outlet Port
  {964717d5-13b0-4d28-b954-b0a18e524bf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c56f12c2-a25f-491a-94b4-a53c8ed6ba2d}, !- Handle
  {964717d5-13b0-4d28-b954-b0a18e524bf4}, !- Source Object
  3,                                      !- Outlet Port
  {5657116d-c52a-4282-bbae-0591c278a357}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9149c4fd-90d6-4232-84cb-d8a45f00ca46}, !- Handle
  {5657116d-c52a-4282-bbae-0591c278a357}, !- Source Object
  4,                                      !- Outlet Port
  {b186b658-31f3-4409-9dc5-b18393bf9df9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f78cecf1-e4c3-4ac0-ae90-2cc9c38461b5}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {b505c51d-b1fd-44b0-add7-ec56f01d1c0d}, !- Availability Schedule
  {3ba767d6-a2ed-4521-8008-0533cbaa1fcb}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6cb10441-4001-43df-bf60-86265b3a44d3}, !- Supply Side Inlet Node Name
  {2491ccc2-bac8-410e-8c7d-45145dca9677}, !- Demand Side Outlet Node Name
  {6f212572-5139-430d-8794-7e710e0fbb7c}, !- Demand Side Inlet Node A
  {2270ca2f-6886-47fe-86d2-2d6cdd1fc506}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {788e1967-0031-46f0-8e62-b68ed06a3feb}, !- Demand Mixer Name
  {628e2646-36a2-4748-89cb-25c8cab251d9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b5eb36b0-4c81-4d1a-9bd2-2026715dbf10}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {6cb10441-4001-43df-bf60-86265b3a44d3}, !- Inlet Port
  {fb48e122-7835-4530-9975-ff7bf32ac350}; !- Outlet Port

OS:Node,
  {29bc92ce-a890-47ec-a4e2-17befcd25244}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {6ef74665-ccd7-434b-8ba7-0d1b572ed761}, !- Inlet Port
  {2270ca2f-6886-47fe-86d2-2d6cdd1fc506}; !- Outlet Port

OS:Connection,
  {6cb10441-4001-43df-bf60-86265b3a44d3}, !- Handle
  {f78cecf1-e4c3-4ac0-ae90-2cc9c38461b5}, !- Source Object
  9,                                      !- Outlet Port
  {b5eb36b0-4c81-4d1a-9bd2-2026715dbf10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2270ca2f-6886-47fe-86d2-2d6cdd1fc506}, !- Handle
  {29bc92ce-a890-47ec-a4e2-17befcd25244}, !- Source Object
  3,                                      !- Outlet Port
  {f78cecf1-e4c3-4ac0-ae90-2cc9c38461b5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {05ee67b7-e49d-4521-b3e8-b517fa795dd0}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {6f212572-5139-430d-8794-7e710e0fbb7c}, !- Inlet Port
  {d95d8ed9-18e1-4535-9a96-733b733f9a94}; !- Outlet Port

OS:Node,
  {bd3dc9b5-afaf-457d-a6e4-2d2de71183fc}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {cdc83d3b-8e47-4709-8a2b-74d6c11bafec}, !- Inlet Port
  {2491ccc2-bac8-410e-8c7d-45145dca9677}; !- Outlet Port

OS:Node,
  {d9c2e0ee-d722-4256-a857-5f7963ef2bac}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {c8246078-1ba5-47e8-ad49-1279682e86ec}, !- Inlet Port
  {b5c01343-f593-407d-b36b-119543daa28f}; !- Outlet Port

OS:Connection,
  {6f212572-5139-430d-8794-7e710e0fbb7c}, !- Handle
  {f78cecf1-e4c3-4ac0-ae90-2cc9c38461b5}, !- Source Object
  11,                                     !- Outlet Port
  {05ee67b7-e49d-4521-b3e8-b517fa795dd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2491ccc2-bac8-410e-8c7d-45145dca9677}, !- Handle
  {bd3dc9b5-afaf-457d-a6e4-2d2de71183fc}, !- Source Object
  3,                                      !- Outlet Port
  {f78cecf1-e4c3-4ac0-ae90-2cc9c38461b5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {628e2646-36a2-4748-89cb-25c8cab251d9}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {d95d8ed9-18e1-4535-9a96-733b733f9a94}, !- Inlet Node Name
  {7854a6ea-a2a1-4862-b42d-9e02616dc541}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {788e1967-0031-46f0-8e62-b68ed06a3feb}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {cdc83d3b-8e47-4709-8a2b-74d6c11bafec}, !- Outlet Node Name
  {b3a80473-5f75-4d0a-8d39-778fd4f30735}; !- Inlet Node Name 1

OS:Connection,
  {d95d8ed9-18e1-4535-9a96-733b733f9a94}, !- Handle
  {05ee67b7-e49d-4521-b3e8-b517fa795dd0}, !- Source Object
  3,                                      !- Outlet Port
  {628e2646-36a2-4748-89cb-25c8cab251d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdc83d3b-8e47-4709-8a2b-74d6c11bafec}, !- Handle
  {788e1967-0031-46f0-8e62-b68ed06a3feb}, !- Source Object
  2,                                      !- Outlet Port
  {bd3dc9b5-afaf-457d-a6e4-2d2de71183fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {74de7582-8d3c-4e40-bd5d-44af143b1433}, !- Handle
  {f78cecf1-e4c3-4ac0-ae90-2cc9c38461b5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {3ba767d6-a2ed-4521-8008-0533cbaa1fcb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {4c549450-dcf5-45b1-befc-ce2469d17144}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {b82e52bf-c7a8-44f0-aada-66897de829f5}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {11db5449-647f-40cb-b9bc-799ce5b86efc}, !- Control Zone Name
  {29bc92ce-a890-47ec-a4e2-17befcd25244}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {c2a132e1-ef36-4121-902d-de64f654a6ea}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Water Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7e71ae03-febb-4e0f-a67e-10b74617ae19}, !- Water Inlet Node Name
  {68559bfc-9a1a-4db8-9e24-54ed3426c997}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {48324e72-b546-4a5f-9956-38cb57477a6a}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {e2ec73ab-f3ee-4205-a4f9-4308bfe429cb}, !- Inlet Port
  {7e71ae03-febb-4e0f-a67e-10b74617ae19}; !- Outlet Port

OS:Connection,
  {e2ec73ab-f3ee-4205-a4f9-4308bfe429cb}, !- Handle
  {b8016d57-9f53-4a56-a5de-a84a8661df16}, !- Source Object
  10,                                     !- Outlet Port
  {48324e72-b546-4a5f-9956-38cb57477a6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {681f4939-f175-490e-84f1-4ef8d74c0cbb}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {68559bfc-9a1a-4db8-9e24-54ed3426c997}, !- Inlet Port
  {dc637c1e-c5b1-402c-94ed-5efe2e7e4640}; !- Outlet Port

OS:Connection,
  {7e71ae03-febb-4e0f-a67e-10b74617ae19}, !- Handle
  {48324e72-b546-4a5f-9956-38cb57477a6a}, !- Source Object
  3,                                      !- Outlet Port
  {c2a132e1-ef36-4121-902d-de64f654a6ea}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {68559bfc-9a1a-4db8-9e24-54ed3426c997}, !- Handle
  {c2a132e1-ef36-4121-902d-de64f654a6ea}, !- Source Object
  6,                                      !- Outlet Port
  {681f4939-f175-490e-84f1-4ef8d74c0cbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc637c1e-c5b1-402c-94ed-5efe2e7e4640}, !- Handle
  {681f4939-f175-490e-84f1-4ef8d74c0cbb}, !- Source Object
  3,                                      !- Outlet Port
  {64f745e1-4a9d-48a5-8715-d01080921cba}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c2022bb7-c9fa-40e5-a30b-64686d8b6406}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {c2a132e1-ef36-4121-902d-de64f654a6ea}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {355b8f72-dfdb-49ab-ad87-32a04f67cc26}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f0c79dec-8187-415a-aff2-43ca096def7d}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC 1spd DX AC Clg Coil 2kBtu/hr 13.4SEER, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.721984,                               !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ace1594-ab4f-45df-adac-9bb94ea836ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b688de7d-64ae-46e4-a83d-6d756086e5d3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4b316060-523b-4153-8950-aaf5696cf6e1}, !- Energy Input Ratio Function of Temperature Curve Name
  {e7704611-6016-4db6-9851-07a4c280b741}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c21d0a1-1b9c-42ac-8150-b6d313c63ade}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {7657ccac-60c1-4839-ada5-2f2e1ebc5973}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Fan, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bad74966-6f5c-4221-9211-f2ad0e461af6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {734d2292-4ca1-4da2-9118-cb96eb5fc311}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bad74966-6f5c-4221-9211-f2ad0e461af6}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {734d2292-4ca1-4da2-9118-cb96eb5fc311}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {eff3d69f-7d28-4d8a-8999-8348fd07e25c}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {11db5449-647f-40cb-b9bc-799ce5b86efc}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {1fc70a66-9e24-4f39-985b-b1bc340e93b7}, !- Air Inlet Node Name
  {6ef74665-ccd7-434b-8ba7-0d1b572ed761}, !- Air Outlet Node Name
  {7657ccac-60c1-4839-ada5-2f2e1ebc5973}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b505c51d-b1fd-44b0-add7-ec56f01d1c0d}, !- Supply Air Fan Operating Mode Schedule Name
  {c2a132e1-ef36-4121-902d-de64f654a6ea}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f0c79dec-8187-415a-aff2-43ca096def7d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {355b8f72-dfdb-49ab-ad87-32a04f67cc26}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {6ef74665-ccd7-434b-8ba7-0d1b572ed761}, !- Handle
  {eff3d69f-7d28-4d8a-8999-8348fd07e25c}, !- Source Object
  7,                                      !- Outlet Port
  {29bc92ce-a890-47ec-a4e2-17befcd25244}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0cefcedf-27b6-4fef-b605-04e571ef6ed5}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b505c51d-b1fd-44b0-add7-ec56f01d1c0d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {f881866b-65b6-43c1-89a7-4cb5dfdbc559}, !- Maximum Fraction of Outdoor Air Schedule Name
  {d76ad28f-ca70-4e57-8d12-34db641148a6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d76ad28f-ca70-4e57-8d12-34db641148a6}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {47f45854-c578-4bc7-ac5f-9f985fe4ad48}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC OA System, !- Name
  {0cefcedf-27b6-4fef-b605-04e571ef6ed5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5d4892ff-e50c-4d7b-96af-3eab1af04570}, !- Mixed Air Node Name
  {64579301-e957-4383-bab4-a75563dc49ac}, !- Outdoor Air Stream Node Name
  {d6c0dd77-23a3-4af7-8a43-fab6ee06e82e}, !- Relief Air Stream Node Name
  {fb48e122-7835-4530-9975-ff7bf32ac350}; !- Return Air Stream Node Name

OS:Node,
  {c4df7f73-8e57-4c62-bb82-6d4a54e8bfea}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {64579301-e957-4383-bab4-a75563dc49ac}; !- Outlet Port

OS:Connection,
  {64579301-e957-4383-bab4-a75563dc49ac}, !- Handle
  {c4df7f73-8e57-4c62-bb82-6d4a54e8bfea}, !- Source Object
  3,                                      !- Outlet Port
  {47f45854-c578-4bc7-ac5f-9f985fe4ad48}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bf8d4355-1f7f-483a-a31c-0c16abb186a1}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Relief Air Node, !- Name
  {d6c0dd77-23a3-4af7-8a43-fab6ee06e82e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6c0dd77-23a3-4af7-8a43-fab6ee06e82e}, !- Handle
  {47f45854-c578-4bc7-ac5f-9f985fe4ad48}, !- Source Object
  7,                                      !- Outlet Port
  {bf8d4355-1f7f-483a-a31c-0c16abb186a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bea2ba41-38a6-4974-a515-12f038c4712e}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {5d4892ff-e50c-4d7b-96af-3eab1af04570}, !- Inlet Port
  {1fc70a66-9e24-4f39-985b-b1bc340e93b7}; !- Outlet Port

OS:Connection,
  {fb48e122-7835-4530-9975-ff7bf32ac350}, !- Handle
  {b5eb36b0-4c81-4d1a-9bd2-2026715dbf10}, !- Source Object
  3,                                      !- Outlet Port
  {47f45854-c578-4bc7-ac5f-9f985fe4ad48}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5d4892ff-e50c-4d7b-96af-3eab1af04570}, !- Handle
  {47f45854-c578-4bc7-ac5f-9f985fe4ad48}, !- Source Object
  5,                                      !- Outlet Port
  {bea2ba41-38a6-4974-a515-12f038c4712e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fc70a66-9e24-4f39-985b-b1bc340e93b7}, !- Handle
  {bea2ba41-38a6-4974-a515-12f038c4712e}, !- Source Object
  3,                                      !- Outlet Port
  {eff3d69f-7d28-4d8a-8999-8348fd07e25c}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4c549450-dcf5-45b1-befc-ce2469d17144}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d825c00d-ada7-490e-8648-f09d2d5eaa55}, !- Control Zone or Zone List Name
  {0b3267a4-a051-467d-b3e1-ea91c1084081}, !- Cooling Control Zone or Zone List Name
  {22825fe0-1e27-41a5-9832-9b0b42ff7a85}, !- Heating Control Zone or Zone List Name
  {8550a476-89cb-4620-9bf9-0b505521359c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d825c00d-ada7-490e-8648-f09d2d5eaa55}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {0b3267a4-a051-467d-b3e1-ea91c1084081}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {22825fe0-1e27-41a5-9832-9b0b42ff7a85}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8550a476-89cb-4620-9bf9-0b505521359c}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5567265f-c237-499e-a70b-d68e270cc7ab}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Diffuser, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {689fce76-b412-4316-ab93-c4464e82bbd4}, !- Air Inlet Node Name
  {c8246078-1ba5-47e8-ad49-1279682e86ec}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {164aa715-5e4b-43aa-8fe2-21eb9a170314}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground Return Air Node, !- Name
  {260dd288-ecde-4cd8-ab73-4cabc9975080}, !- Inlet Port
  {b3a80473-5f75-4d0a-8d39-778fd4f30735}; !- Outlet Port

OS:Connection,
  {b5c01343-f593-407d-b36b-119543daa28f}, !- Handle
  {d9c2e0ee-d722-4256-a857-5f7963ef2bac}, !- Source Object
  3,                                      !- Outlet Port
  {9c8e5014-4a55-4be5-b28e-2d2b5282fe7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {260dd288-ecde-4cd8-ab73-4cabc9975080}, !- Handle
  {e45d8c7e-154f-4178-b5f0-7eb9847a0d63}, !- Source Object
  2,                                      !- Outlet Port
  {164aa715-5e4b-43aa-8fe2-21eb9a170314}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3a80473-5f75-4d0a-8d39-778fd4f30735}, !- Handle
  {164aa715-5e4b-43aa-8fe2-21eb9a170314}, !- Source Object
  3,                                      !- Outlet Port
  {788e1967-0031-46f0-8e62-b68ed06a3feb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9893b1de-fbf3-4620-91dd-dbeecf5c94f9}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {7854a6ea-a2a1-4862-b42d-9e02616dc541}, !- Inlet Port
  {689fce76-b412-4316-ab93-c4464e82bbd4}; !- Outlet Port

OS:Connection,
  {7854a6ea-a2a1-4862-b42d-9e02616dc541}, !- Handle
  {628e2646-36a2-4748-89cb-25c8cab251d9}, !- Source Object
  3,                                      !- Outlet Port
  {9893b1de-fbf3-4620-91dd-dbeecf5c94f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {689fce76-b412-4316-ab93-c4464e82bbd4}, !- Handle
  {9893b1de-fbf3-4620-91dd-dbeecf5c94f9}, !- Source Object
  3,                                      !- Outlet Port
  {5567265f-c237-499e-a70b-d68e270cc7ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c8246078-1ba5-47e8-ad49-1279682e86ec}, !- Handle
  {5567265f-c237-499e-a70b-d68e270cc7ab}, !- Source Object
  4,                                      !- Outlet Port
  {d9c2e0ee-d722-4256-a857-5f7963ef2bac}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cebf1603-d111-4a14-b11a-dbb936431a7c}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {cfef21e7-012c-4d66-9d3f-8d7fe4e035e1}, !- Availability Schedule
  {2b38c8f1-8c9d-4ab7-8ec3-0fdb59b3a7bf}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f2795c4f-ed38-4570-a9be-a58d057ae28f}, !- Supply Side Inlet Node Name
  {a7a1bc25-d1d7-4f75-a52d-08bdb990fb97}, !- Demand Side Outlet Node Name
  {7d3417f8-6c6b-4041-8345-3c0246841731}, !- Demand Side Inlet Node A
  {bf3fa9ca-f577-40e7-9dcf-38a5dd24229f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4fa35671-5a99-4574-a755-b3451a42e191}, !- Demand Mixer Name
  {dd10974f-d11d-4653-bc26-908ea26daba7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7feccad0-e3a9-42f2-918b-ac51e323b2bf}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {f2795c4f-ed38-4570-a9be-a58d057ae28f}, !- Inlet Port
  {b5ed27e1-9499-450f-80a4-abef0041cc8c}; !- Outlet Port

OS:Node,
  {a599b7d5-ab41-4a94-af76-4a4a5ffac058}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {9eb984c8-0170-4a91-810a-65ca14efd3fa}, !- Inlet Port
  {bf3fa9ca-f577-40e7-9dcf-38a5dd24229f}; !- Outlet Port

OS:Connection,
  {f2795c4f-ed38-4570-a9be-a58d057ae28f}, !- Handle
  {cebf1603-d111-4a14-b11a-dbb936431a7c}, !- Source Object
  9,                                      !- Outlet Port
  {7feccad0-e3a9-42f2-918b-ac51e323b2bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf3fa9ca-f577-40e7-9dcf-38a5dd24229f}, !- Handle
  {a599b7d5-ab41-4a94-af76-4a4a5ffac058}, !- Source Object
  3,                                      !- Outlet Port
  {cebf1603-d111-4a14-b11a-dbb936431a7c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a6be8b81-56b5-41cb-9f89-11dea7f45556}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {7d3417f8-6c6b-4041-8345-3c0246841731}, !- Inlet Port
  {2252607b-208d-4557-8852-4ca2653dac42}; !- Outlet Port

OS:Node,
  {04ffadef-af0a-49df-b85d-6596ec408379}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {0936f10f-3617-4003-adcf-8d7ebd0f4f95}, !- Inlet Port
  {a7a1bc25-d1d7-4f75-a52d-08bdb990fb97}; !- Outlet Port

OS:Node,
  {03a263ff-0c5c-448b-8fe5-7ca952762c58}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {e5923c96-75ca-499d-be3e-2c5eeaaddaf3}, !- Inlet Port
  {9913e48f-6c8c-4b05-b536-6757d36afea7}; !- Outlet Port

OS:Connection,
  {7d3417f8-6c6b-4041-8345-3c0246841731}, !- Handle
  {cebf1603-d111-4a14-b11a-dbb936431a7c}, !- Source Object
  11,                                     !- Outlet Port
  {a6be8b81-56b5-41cb-9f89-11dea7f45556}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7a1bc25-d1d7-4f75-a52d-08bdb990fb97}, !- Handle
  {04ffadef-af0a-49df-b85d-6596ec408379}, !- Source Object
  3,                                      !- Outlet Port
  {cebf1603-d111-4a14-b11a-dbb936431a7c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dd10974f-d11d-4653-bc26-908ea26daba7}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {2252607b-208d-4557-8852-4ca2653dac42}, !- Inlet Node Name
  {fbc659d8-f309-4192-9eda-355eee125a50}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4fa35671-5a99-4574-a755-b3451a42e191}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {0936f10f-3617-4003-adcf-8d7ebd0f4f95}, !- Outlet Node Name
  {531a646a-1e6e-426b-84e8-2e723e2fdccf}; !- Inlet Node Name 1

OS:Connection,
  {2252607b-208d-4557-8852-4ca2653dac42}, !- Handle
  {a6be8b81-56b5-41cb-9f89-11dea7f45556}, !- Source Object
  3,                                      !- Outlet Port
  {dd10974f-d11d-4653-bc26-908ea26daba7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0936f10f-3617-4003-adcf-8d7ebd0f4f95}, !- Handle
  {4fa35671-5a99-4574-a755-b3451a42e191}, !- Source Object
  2,                                      !- Outlet Port
  {04ffadef-af0a-49df-b85d-6596ec408379}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {29e5b907-4961-4187-a8f6-a788659125a2}, !- Handle
  {cebf1603-d111-4a14-b11a-dbb936431a7c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {2b38c8f1-8c9d-4ab7-8ec3-0fdb59b3a7bf}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {ad32f907-889a-4b59-8433-8bb6ece844ba}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {06dce51c-f6e1-4241-8b1b-b32df28d243d}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a865704d-7b48-4863-9439-e7409251030a}, !- Control Zone Name
  {a599b7d5-ab41-4a94-af76-4a4a5ffac058}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {a28d1a8f-d780-46d8-8960-9a91bc83ebca}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Water Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {396ef4fa-3be2-4ec5-aa0e-9cfb03b89ed6}, !- Water Inlet Node Name
  {b7162938-d820-4e5e-878b-77832fcc500e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {04a948ae-ebd1-48e8-8bc2-468316b2c70e}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {684a4fe3-76ca-49da-9622-7135d6963950}, !- Inlet Port
  {396ef4fa-3be2-4ec5-aa0e-9cfb03b89ed6}; !- Outlet Port

OS:Connection,
  {684a4fe3-76ca-49da-9622-7135d6963950}, !- Handle
  {b8016d57-9f53-4a56-a5de-a84a8661df16}, !- Source Object
  11,                                     !- Outlet Port
  {04a948ae-ebd1-48e8-8bc2-468316b2c70e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {550fd03b-3594-453d-9081-3290b132800b}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {b7162938-d820-4e5e-878b-77832fcc500e}, !- Inlet Port
  {4160abfe-0413-4747-a0dc-d655d6bebf70}; !- Outlet Port

OS:Connection,
  {396ef4fa-3be2-4ec5-aa0e-9cfb03b89ed6}, !- Handle
  {04a948ae-ebd1-48e8-8bc2-468316b2c70e}, !- Source Object
  3,                                      !- Outlet Port
  {a28d1a8f-d780-46d8-8960-9a91bc83ebca}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b7162938-d820-4e5e-878b-77832fcc500e}, !- Handle
  {a28d1a8f-d780-46d8-8960-9a91bc83ebca}, !- Source Object
  6,                                      !- Outlet Port
  {550fd03b-3594-453d-9081-3290b132800b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4160abfe-0413-4747-a0dc-d655d6bebf70}, !- Handle
  {550fd03b-3594-453d-9081-3290b132800b}, !- Source Object
  3,                                      !- Outlet Port
  {64f745e1-4a9d-48a5-8715-d01080921cba}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6bfdb121-7ab2-4d3f-9d74-8290eca8c8a6}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {a28d1a8f-d780-46d8-8960-9a91bc83ebca}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {d409403f-d860-4b53-a417-606880d8f8e0}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1752000f-e855-4895-91bf-c9b7d8be7394}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC 1spd DX AC Clg Coil 11kBtu/hr 13.4SEER, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.721984,                               !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ace1594-ab4f-45df-adac-9bb94ea836ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b688de7d-64ae-46e4-a83d-6d756086e5d3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4b316060-523b-4153-8950-aaf5696cf6e1}, !- Energy Input Ratio Function of Temperature Curve Name
  {e7704611-6016-4db6-9851-07a4c280b741}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c21d0a1-1b9c-42ac-8150-b6d313c63ade}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {dd84de3f-7816-435c-89d2-9377992febd2}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Fan, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4e873fac-6b38-49b2-8f76-22e88b2a941b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {960b70ef-86e7-4dd6-928a-9458cab9ecaa}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4e873fac-6b38-49b2-8f76-22e88b2a941b}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {960b70ef-86e7-4dd6-928a-9458cab9ecaa}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {730a8a36-8ad3-4963-9328-2be861deeaf7}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {a865704d-7b48-4863-9439-e7409251030a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {de7c85e5-2555-40b8-89ac-52babd77b6f6}, !- Air Inlet Node Name
  {9eb984c8-0170-4a91-810a-65ca14efd3fa}, !- Air Outlet Node Name
  {dd84de3f-7816-435c-89d2-9377992febd2}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {cfef21e7-012c-4d66-9d3f-8d7fe4e035e1}, !- Supply Air Fan Operating Mode Schedule Name
  {a28d1a8f-d780-46d8-8960-9a91bc83ebca}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1752000f-e855-4895-91bf-c9b7d8be7394}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d409403f-d860-4b53-a417-606880d8f8e0}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {9eb984c8-0170-4a91-810a-65ca14efd3fa}, !- Handle
  {730a8a36-8ad3-4963-9328-2be861deeaf7}, !- Source Object
  7,                                      !- Outlet Port
  {a599b7d5-ab41-4a94-af76-4a4a5ffac058}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ab245140-ace0-4826-9e0d-56adff35a1df}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cfef21e7-012c-4d66-9d3f-8d7fe4e035e1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {bf76a265-fe6d-4cd3-a084-df1c8fdad318}, !- Maximum Fraction of Outdoor Air Schedule Name
  {04111afe-fb9b-45f3-9522-17cd1bc2a98b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {04111afe-fb9b-45f3-9522-17cd1bc2a98b}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3af7f5ed-ae46-4491-a5ae-b6c0195af808}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC OA System, !- Name
  {ab245140-ace0-4826-9e0d-56adff35a1df}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c06dab3e-35ca-43d6-aaf8-71f3c25b164b}, !- Mixed Air Node Name
  {9981fd3b-0740-4b22-a67d-4223ac251866}, !- Outdoor Air Stream Node Name
  {f3bc59a6-01ad-4580-89a5-a97085e42df4}, !- Relief Air Stream Node Name
  {b5ed27e1-9499-450f-80a4-abef0041cc8c}; !- Return Air Stream Node Name

OS:Node,
  {6ef36802-5261-422e-8d78-a956a6a4096b}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9981fd3b-0740-4b22-a67d-4223ac251866}; !- Outlet Port

OS:Connection,
  {9981fd3b-0740-4b22-a67d-4223ac251866}, !- Handle
  {6ef36802-5261-422e-8d78-a956a6a4096b}, !- Source Object
  3,                                      !- Outlet Port
  {3af7f5ed-ae46-4491-a5ae-b6c0195af808}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d61a7dc8-e38f-41cc-9520-83f2825f74d4}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Relief Air Node, !- Name
  {f3bc59a6-01ad-4580-89a5-a97085e42df4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f3bc59a6-01ad-4580-89a5-a97085e42df4}, !- Handle
  {3af7f5ed-ae46-4491-a5ae-b6c0195af808}, !- Source Object
  7,                                      !- Outlet Port
  {d61a7dc8-e38f-41cc-9520-83f2825f74d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7349cac2-35b6-47e8-b4e8-89c664c3f832}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {c06dab3e-35ca-43d6-aaf8-71f3c25b164b}, !- Inlet Port
  {de7c85e5-2555-40b8-89ac-52babd77b6f6}; !- Outlet Port

OS:Connection,
  {b5ed27e1-9499-450f-80a4-abef0041cc8c}, !- Handle
  {7feccad0-e3a9-42f2-918b-ac51e323b2bf}, !- Source Object
  3,                                      !- Outlet Port
  {3af7f5ed-ae46-4491-a5ae-b6c0195af808}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c06dab3e-35ca-43d6-aaf8-71f3c25b164b}, !- Handle
  {3af7f5ed-ae46-4491-a5ae-b6c0195af808}, !- Source Object
  5,                                      !- Outlet Port
  {7349cac2-35b6-47e8-b4e8-89c664c3f832}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de7c85e5-2555-40b8-89ac-52babd77b6f6}, !- Handle
  {7349cac2-35b6-47e8-b4e8-89c664c3f832}, !- Source Object
  3,                                      !- Outlet Port
  {730a8a36-8ad3-4963-9328-2be861deeaf7}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ad32f907-889a-4b59-8433-8bb6ece844ba}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {68116f74-0c73-42d2-a125-3296d9179292}, !- Control Zone or Zone List Name
  {34a4a851-2dbd-4b8a-ab9f-e021c3a1882b}, !- Cooling Control Zone or Zone List Name
  {9871934b-494b-4884-aa7e-5bf2f77a690e}, !- Heating Control Zone or Zone List Name
  {a5adc117-11a0-4f82-9a81-6a9d32bb8a78}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {68116f74-0c73-42d2-a125-3296d9179292}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {34a4a851-2dbd-4b8a-ab9f-e021c3a1882b}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9871934b-494b-4884-aa7e-5bf2f77a690e}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a5adc117-11a0-4f82-9a81-6a9d32bb8a78}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {97ba7d9a-2b64-42fa-8ce6-a7b8c2f4c7d8}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Diffuser, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {3a50cc9f-3255-46aa-85a5-b6e6ac13e4b9}, !- Air Inlet Node Name
  {e5923c96-75ca-499d-be3e-2c5eeaaddaf3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7ce944f9-93ab-443b-8894-827d8dd2d9dc}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground Return Air Node, !- Name
  {daef4461-1ab0-4954-ab9a-61cf4d8fced3}, !- Inlet Port
  {531a646a-1e6e-426b-84e8-2e723e2fdccf}; !- Outlet Port

OS:Connection,
  {9913e48f-6c8c-4b05-b536-6757d36afea7}, !- Handle
  {03a263ff-0c5c-448b-8fe5-7ca952762c58}, !- Source Object
  3,                                      !- Outlet Port
  {0f411ae7-8b50-4aee-826f-37f1b33106f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daef4461-1ab0-4954-ab9a-61cf4d8fced3}, !- Handle
  {a74dc0ce-ece2-4a70-b888-2e5f6f2d1e14}, !- Source Object
  2,                                      !- Outlet Port
  {7ce944f9-93ab-443b-8894-827d8dd2d9dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {531a646a-1e6e-426b-84e8-2e723e2fdccf}, !- Handle
  {7ce944f9-93ab-443b-8894-827d8dd2d9dc}, !- Source Object
  3,                                      !- Outlet Port
  {4fa35671-5a99-4574-a755-b3451a42e191}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7e3e04b9-9a94-4946-a287-d43f1b243d62}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {fbc659d8-f309-4192-9eda-355eee125a50}, !- Inlet Port
  {3a50cc9f-3255-46aa-85a5-b6e6ac13e4b9}; !- Outlet Port

OS:Connection,
  {fbc659d8-f309-4192-9eda-355eee125a50}, !- Handle
  {dd10974f-d11d-4653-bc26-908ea26daba7}, !- Source Object
  3,                                      !- Outlet Port
  {7e3e04b9-9a94-4946-a287-d43f1b243d62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a50cc9f-3255-46aa-85a5-b6e6ac13e4b9}, !- Handle
  {7e3e04b9-9a94-4946-a287-d43f1b243d62}, !- Source Object
  3,                                      !- Outlet Port
  {97ba7d9a-2b64-42fa-8ce6-a7b8c2f4c7d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e5923c96-75ca-499d-be3e-2c5eeaaddaf3}, !- Handle
  {97ba7d9a-2b64-42fa-8ce6-a7b8c2f4c7d8}, !- Source Object
  4,                                      !- Outlet Port
  {03a263ff-0c5c-448b-8fe5-7ca952762c58}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bb5b042a-288a-4f22-91f4-0dedda71f372}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {04884f8e-2220-4690-9808-62b91c383b2e}, !- Availability Schedule
  {d48f16e8-66c7-4033-99d1-987a885dac00}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {863c8065-8fc0-4adf-99e9-b42a65e61a2a}, !- Supply Side Inlet Node Name
  {d600274d-5700-4dde-922c-c3e198ce2570}, !- Demand Side Outlet Node Name
  {08e6481a-6349-444e-bb19-e288553568a7}, !- Demand Side Inlet Node A
  {c5a1a29c-6b9a-43ba-9bf3-8e3059ac2c10}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {337aacc9-4c71-4e85-8320-6b6a5d2e985f}, !- Demand Mixer Name
  {6cc6423d-695a-49ef-a2bb-9c679854a4ca}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1d805681-e0f0-4173-9221-16b73f0305b6}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {863c8065-8fc0-4adf-99e9-b42a65e61a2a}, !- Inlet Port
  {89cb8973-1258-473c-bf5f-95c13212d3fb}; !- Outlet Port

OS:Node,
  {eac4906b-ee51-43ae-8d67-d524af9c719c}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {d04ae1cd-6cc7-4015-8fd8-4d63141fb64d}, !- Inlet Port
  {c5a1a29c-6b9a-43ba-9bf3-8e3059ac2c10}; !- Outlet Port

OS:Connection,
  {863c8065-8fc0-4adf-99e9-b42a65e61a2a}, !- Handle
  {bb5b042a-288a-4f22-91f4-0dedda71f372}, !- Source Object
  9,                                      !- Outlet Port
  {1d805681-e0f0-4173-9221-16b73f0305b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5a1a29c-6b9a-43ba-9bf3-8e3059ac2c10}, !- Handle
  {eac4906b-ee51-43ae-8d67-d524af9c719c}, !- Source Object
  3,                                      !- Outlet Port
  {bb5b042a-288a-4f22-91f4-0dedda71f372}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a130b1c9-8843-4bcf-ace3-192d956e4079}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {08e6481a-6349-444e-bb19-e288553568a7}, !- Inlet Port
  {a3a2c345-eaef-46cf-bd3a-8904ce750909}; !- Outlet Port

OS:Node,
  {881c251c-d0e5-4603-b808-f9e88c93927c}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {1521ed2e-71bb-41fe-a9d7-760446093de4}, !- Inlet Port
  {d600274d-5700-4dde-922c-c3e198ce2570}; !- Outlet Port

OS:Node,
  {28ea2c8c-10f4-439e-992e-b909b60cdf8d}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {83f6d236-c37e-4b70-8100-49002edac1a8}, !- Inlet Port
  {77a95097-ee27-4a15-9200-cd0667eff6ed}; !- Outlet Port

OS:Connection,
  {08e6481a-6349-444e-bb19-e288553568a7}, !- Handle
  {bb5b042a-288a-4f22-91f4-0dedda71f372}, !- Source Object
  11,                                     !- Outlet Port
  {a130b1c9-8843-4bcf-ace3-192d956e4079}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d600274d-5700-4dde-922c-c3e198ce2570}, !- Handle
  {881c251c-d0e5-4603-b808-f9e88c93927c}, !- Source Object
  3,                                      !- Outlet Port
  {bb5b042a-288a-4f22-91f4-0dedda71f372}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6cc6423d-695a-49ef-a2bb-9c679854a4ca}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {a3a2c345-eaef-46cf-bd3a-8904ce750909}, !- Inlet Node Name
  {d8f66be9-0b92-4a46-ae01-68ed235a458e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {337aacc9-4c71-4e85-8320-6b6a5d2e985f}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {1521ed2e-71bb-41fe-a9d7-760446093de4}, !- Outlet Node Name
  {96fd0af3-c757-4c1b-adb6-508070bea676}; !- Inlet Node Name 1

OS:Connection,
  {a3a2c345-eaef-46cf-bd3a-8904ce750909}, !- Handle
  {a130b1c9-8843-4bcf-ace3-192d956e4079}, !- Source Object
  3,                                      !- Outlet Port
  {6cc6423d-695a-49ef-a2bb-9c679854a4ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1521ed2e-71bb-41fe-a9d7-760446093de4}, !- Handle
  {337aacc9-4c71-4e85-8320-6b6a5d2e985f}, !- Source Object
  2,                                      !- Outlet Port
  {881c251c-d0e5-4603-b808-f9e88c93927c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ccac01d4-ee32-4213-b3b1-801126fac6e7}, !- Handle
  {bb5b042a-288a-4f22-91f4-0dedda71f372}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {d48f16e8-66c7-4033-99d1-987a885dac00}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {5dcedec5-9143-4551-a8a7-4aae676a78ab}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {a5ee938f-6e5a-418a-9313-175826242969}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {cd9fd028-e935-4060-abc4-517ce342d10b}, !- Control Zone Name
  {eac4906b-ee51-43ae-8d67-d524af9c719c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {deb71772-c464-424c-bbf0-4f31375ab4ee}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Water Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a91312b0-0145-422a-af16-3f7e015f651c}, !- Water Inlet Node Name
  {0beb0b50-75bf-43a6-962a-6047880fcf03}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ad314c73-8211-405e-9f76-d13f4c083da4}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {78a17183-d73b-4d7b-bbb8-faf4265605da}, !- Inlet Port
  {a91312b0-0145-422a-af16-3f7e015f651c}; !- Outlet Port

OS:Connection,
  {78a17183-d73b-4d7b-bbb8-faf4265605da}, !- Handle
  {b8016d57-9f53-4a56-a5de-a84a8661df16}, !- Source Object
  12,                                     !- Outlet Port
  {ad314c73-8211-405e-9f76-d13f4c083da4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33e8ffe6-8a96-4e40-9f4f-e0533940efa0}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {0beb0b50-75bf-43a6-962a-6047880fcf03}, !- Inlet Port
  {224a17ce-1f40-49ec-9676-79fe363c5438}; !- Outlet Port

OS:Connection,
  {a91312b0-0145-422a-af16-3f7e015f651c}, !- Handle
  {ad314c73-8211-405e-9f76-d13f4c083da4}, !- Source Object
  3,                                      !- Outlet Port
  {deb71772-c464-424c-bbf0-4f31375ab4ee}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0beb0b50-75bf-43a6-962a-6047880fcf03}, !- Handle
  {deb71772-c464-424c-bbf0-4f31375ab4ee}, !- Source Object
  6,                                      !- Outlet Port
  {33e8ffe6-8a96-4e40-9f4f-e0533940efa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {224a17ce-1f40-49ec-9676-79fe363c5438}, !- Handle
  {33e8ffe6-8a96-4e40-9f4f-e0533940efa0}, !- Source Object
  3,                                      !- Outlet Port
  {64f745e1-4a9d-48a5-8715-d01080921cba}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {10ba1d67-ffa3-4236-8577-aca6bd7034e3}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {deb71772-c464-424c-bbf0-4f31375ab4ee}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {ae832038-b8be-4422-8f13-c70706efa094}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1826662b-31ed-4bc7-a9c4-bad68172962b}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC 1spd DX AC Clg Coil 2kBtu/hr 13.4SEER, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.721984,                               !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ace1594-ab4f-45df-adac-9bb94ea836ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b688de7d-64ae-46e4-a83d-6d756086e5d3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4b316060-523b-4153-8950-aaf5696cf6e1}, !- Energy Input Ratio Function of Temperature Curve Name
  {e7704611-6016-4db6-9851-07a4c280b741}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c21d0a1-1b9c-42ac-8150-b6d313c63ade}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {b69ad982-9451-472a-8868-d3ae7b7f6551}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Fan, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3cf520b-88af-4955-bae3-3ec458f522ad}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b419d154-f50e-442a-b0ee-9d890e4138b5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a3cf520b-88af-4955-bae3-3ec458f522ad}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b419d154-f50e-442a-b0ee-9d890e4138b5}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {02a536c2-b27c-4b36-b57d-1ab0a4235655}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {cd9fd028-e935-4060-abc4-517ce342d10b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {79115fa9-61ca-416d-b8b6-55cf15480a4f}, !- Air Inlet Node Name
  {d04ae1cd-6cc7-4015-8fd8-4d63141fb64d}, !- Air Outlet Node Name
  {b69ad982-9451-472a-8868-d3ae7b7f6551}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {04884f8e-2220-4690-9808-62b91c383b2e}, !- Supply Air Fan Operating Mode Schedule Name
  {deb71772-c464-424c-bbf0-4f31375ab4ee}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1826662b-31ed-4bc7-a9c4-bad68172962b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ae832038-b8be-4422-8f13-c70706efa094}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d04ae1cd-6cc7-4015-8fd8-4d63141fb64d}, !- Handle
  {02a536c2-b27c-4b36-b57d-1ab0a4235655}, !- Source Object
  7,                                      !- Outlet Port
  {eac4906b-ee51-43ae-8d67-d524af9c719c}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b4e91f5e-295c-49ab-bdf3-a96a10990c39}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {04884f8e-2220-4690-9808-62b91c383b2e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {62cae28d-624c-4409-8c45-47263520ef04}, !- Maximum Fraction of Outdoor Air Schedule Name
  {2b1fa305-555d-43be-bcec-1943b5cdc09d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {2b1fa305-555d-43be-bcec-1943b5cdc09d}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {dc613cba-0eb3-4b83-8552-542bf2652970}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC OA System, !- Name
  {b4e91f5e-295c-49ab-bdf3-a96a10990c39}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f8c8730d-69fa-4938-b38d-2b8f5b549766}, !- Mixed Air Node Name
  {c671a148-748d-41e5-ba0b-adac29a6e9b6}, !- Outdoor Air Stream Node Name
  {8db8ea13-767e-4566-95f0-e933e69df3df}, !- Relief Air Stream Node Name
  {89cb8973-1258-473c-bf5f-95c13212d3fb}; !- Return Air Stream Node Name

OS:Node,
  {1a3af4c8-744f-4241-82ac-5035d7487067}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c671a148-748d-41e5-ba0b-adac29a6e9b6}; !- Outlet Port

OS:Connection,
  {c671a148-748d-41e5-ba0b-adac29a6e9b6}, !- Handle
  {1a3af4c8-744f-4241-82ac-5035d7487067}, !- Source Object
  3,                                      !- Outlet Port
  {dc613cba-0eb3-4b83-8552-542bf2652970}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {84ffa5f4-7fe8-4646-b5f7-9f1a8a09e78e}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Relief Air Node, !- Name
  {8db8ea13-767e-4566-95f0-e933e69df3df}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8db8ea13-767e-4566-95f0-e933e69df3df}, !- Handle
  {dc613cba-0eb3-4b83-8552-542bf2652970}, !- Source Object
  7,                                      !- Outlet Port
  {84ffa5f4-7fe8-4646-b5f7-9f1a8a09e78e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d0d226b-9401-4f71-a0df-74b3e975fb69}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {f8c8730d-69fa-4938-b38d-2b8f5b549766}, !- Inlet Port
  {79115fa9-61ca-416d-b8b6-55cf15480a4f}; !- Outlet Port

OS:Connection,
  {89cb8973-1258-473c-bf5f-95c13212d3fb}, !- Handle
  {1d805681-e0f0-4173-9221-16b73f0305b6}, !- Source Object
  3,                                      !- Outlet Port
  {dc613cba-0eb3-4b83-8552-542bf2652970}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f8c8730d-69fa-4938-b38d-2b8f5b549766}, !- Handle
  {dc613cba-0eb3-4b83-8552-542bf2652970}, !- Source Object
  5,                                      !- Outlet Port
  {4d0d226b-9401-4f71-a0df-74b3e975fb69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79115fa9-61ca-416d-b8b6-55cf15480a4f}, !- Handle
  {4d0d226b-9401-4f71-a0df-74b3e975fb69}, !- Source Object
  3,                                      !- Outlet Port
  {02a536c2-b27c-4b36-b57d-1ab0a4235655}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5dcedec5-9143-4551-a8a7-4aae676a78ab}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1ee59ed1-366b-410f-92da-46ca4de57757}, !- Control Zone or Zone List Name
  {5747a383-5977-4cec-a948-dc92375ad8bc}, !- Cooling Control Zone or Zone List Name
  {28ca70fe-8d34-4514-8224-27e71fa036cf}, !- Heating Control Zone or Zone List Name
  {43d92e2b-6103-4cd2-a8a0-b6ff42f1a0d7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1ee59ed1-366b-410f-92da-46ca4de57757}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {5747a383-5977-4cec-a948-dc92375ad8bc}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {28ca70fe-8d34-4514-8224-27e71fa036cf}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {43d92e2b-6103-4cd2-a8a0-b6ff42f1a0d7}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {805e9e54-26b7-4a77-b888-524b78107017}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Diffuser, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {3b963c30-cf58-407f-abe3-a4cf7d67dc5b}, !- Air Inlet Node Name
  {83f6d236-c37e-4b70-8100-49002edac1a8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ebed199e-ac1e-4de5-a280-81531f571d07}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground Return Air Node, !- Name
  {66364683-a8b3-42d2-9b56-f9a4e03b4f26}, !- Inlet Port
  {96fd0af3-c757-4c1b-adb6-508070bea676}; !- Outlet Port

OS:Connection,
  {77a95097-ee27-4a15-9200-cd0667eff6ed}, !- Handle
  {28ea2c8c-10f4-439e-992e-b909b60cdf8d}, !- Source Object
  3,                                      !- Outlet Port
  {da455d7b-ce0d-43ef-9ada-adac65eede8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66364683-a8b3-42d2-9b56-f9a4e03b4f26}, !- Handle
  {bdbb8c38-c986-4e8a-969e-d328dd72b4d3}, !- Source Object
  2,                                      !- Outlet Port
  {ebed199e-ac1e-4de5-a280-81531f571d07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96fd0af3-c757-4c1b-adb6-508070bea676}, !- Handle
  {ebed199e-ac1e-4de5-a280-81531f571d07}, !- Source Object
  3,                                      !- Outlet Port
  {337aacc9-4c71-4e85-8320-6b6a5d2e985f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8536c791-c0fa-468c-8098-193e7cbc9715}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {d8f66be9-0b92-4a46-ae01-68ed235a458e}, !- Inlet Port
  {3b963c30-cf58-407f-abe3-a4cf7d67dc5b}; !- Outlet Port

OS:Connection,
  {d8f66be9-0b92-4a46-ae01-68ed235a458e}, !- Handle
  {6cc6423d-695a-49ef-a2bb-9c679854a4ca}, !- Source Object
  3,                                      !- Outlet Port
  {8536c791-c0fa-468c-8098-193e7cbc9715}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b963c30-cf58-407f-abe3-a4cf7d67dc5b}, !- Handle
  {8536c791-c0fa-468c-8098-193e7cbc9715}, !- Source Object
  3,                                      !- Outlet Port
  {805e9e54-26b7-4a77-b888-524b78107017}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {83f6d236-c37e-4b70-8100-49002edac1a8}, !- Handle
  {805e9e54-26b7-4a77-b888-524b78107017}, !- Source Object
  4,                                      !- Outlet Port
  {28ea2c8c-10f4-439e-992e-b909b60cdf8d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {594e0c4b-d852-4fe4-b0d5-5af8a6216c37}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {c0cb684a-673d-4e99-8da5-47003b63cbd3}, !- Availability Schedule
  {b2603a53-3881-4707-8912-b2915716dd1a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a259030a-51ba-4aa5-881a-3bee669d13bb}, !- Supply Side Inlet Node Name
  {6e51d0dd-9d19-4737-a2f2-1ba86af27aab}, !- Demand Side Outlet Node Name
  {6cde27f7-5346-497a-943c-4a5a59e1bdfb}, !- Demand Side Inlet Node A
  {fdc27934-8375-4b1e-9518-c66d38fa27a4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {03771733-511c-411b-9ce5-275b9943c097}, !- Demand Mixer Name
  {342b4bd2-ea1b-4d61-8d48-ae0b5acf3fa2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d1c3331b-35e0-4797-9f5f-ac41a1be9f6b}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {a259030a-51ba-4aa5-881a-3bee669d13bb}, !- Inlet Port
  {468b5cca-d17f-4018-a654-aad679fcc30e}; !- Outlet Port

OS:Node,
  {36438e70-ffde-478a-b0d3-687fce7a0597}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {b6f1440d-e720-418a-81df-873f623a8da2}, !- Inlet Port
  {fdc27934-8375-4b1e-9518-c66d38fa27a4}; !- Outlet Port

OS:Connection,
  {a259030a-51ba-4aa5-881a-3bee669d13bb}, !- Handle
  {594e0c4b-d852-4fe4-b0d5-5af8a6216c37}, !- Source Object
  9,                                      !- Outlet Port
  {d1c3331b-35e0-4797-9f5f-ac41a1be9f6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdc27934-8375-4b1e-9518-c66d38fa27a4}, !- Handle
  {36438e70-ffde-478a-b0d3-687fce7a0597}, !- Source Object
  3,                                      !- Outlet Port
  {594e0c4b-d852-4fe4-b0d5-5af8a6216c37}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {09e80714-1946-464f-a3d5-b53b69ff7f08}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {6cde27f7-5346-497a-943c-4a5a59e1bdfb}, !- Inlet Port
  {4c074ae0-0300-48e5-a189-c5344482dfc0}; !- Outlet Port

OS:Node,
  {993cbb8f-3efb-40d0-bb6d-a5289767e3c6}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {5d24e53b-d92e-4429-b28c-d01469516be8}, !- Inlet Port
  {6e51d0dd-9d19-4737-a2f2-1ba86af27aab}; !- Outlet Port

OS:Node,
  {37942636-4c23-4fe5-ae11-390303e7e057}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {284da6bb-0f82-4401-acef-94ca22ae759d}, !- Inlet Port
  {93d8afde-63f3-4a0e-b701-45949ae38212}; !- Outlet Port

OS:Connection,
  {6cde27f7-5346-497a-943c-4a5a59e1bdfb}, !- Handle
  {594e0c4b-d852-4fe4-b0d5-5af8a6216c37}, !- Source Object
  11,                                     !- Outlet Port
  {09e80714-1946-464f-a3d5-b53b69ff7f08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e51d0dd-9d19-4737-a2f2-1ba86af27aab}, !- Handle
  {993cbb8f-3efb-40d0-bb6d-a5289767e3c6}, !- Source Object
  3,                                      !- Outlet Port
  {594e0c4b-d852-4fe4-b0d5-5af8a6216c37}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {342b4bd2-ea1b-4d61-8d48-ae0b5acf3fa2}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {4c074ae0-0300-48e5-a189-c5344482dfc0}, !- Inlet Node Name
  {42a8d170-8d04-47b9-bb7e-fd1879f8963e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {03771733-511c-411b-9ce5-275b9943c097}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {5d24e53b-d92e-4429-b28c-d01469516be8}, !- Outlet Node Name
  {32662d80-ba94-4435-8675-d09a6eb488c6}; !- Inlet Node Name 1

OS:Connection,
  {4c074ae0-0300-48e5-a189-c5344482dfc0}, !- Handle
  {09e80714-1946-464f-a3d5-b53b69ff7f08}, !- Source Object
  3,                                      !- Outlet Port
  {342b4bd2-ea1b-4d61-8d48-ae0b5acf3fa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d24e53b-d92e-4429-b28c-d01469516be8}, !- Handle
  {03771733-511c-411b-9ce5-275b9943c097}, !- Source Object
  2,                                      !- Outlet Port
  {993cbb8f-3efb-40d0-bb6d-a5289767e3c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d5418d31-2322-40a3-bb44-ad53b97fc76c}, !- Handle
  {594e0c4b-d852-4fe4-b0d5-5af8a6216c37}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {b2603a53-3881-4707-8912-b2915716dd1a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {e2a39080-139d-44b2-8ec8-9b7e2e8c5c34}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {4e8cab52-2fd5-4d4b-bf5f-96e7d43f9ef8}, !- Handle
  Zone SuperMarket Restroom A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {08f9d474-9f93-43ce-9826-3ee3222519df}, !- Control Zone Name
  {36438e70-ffde-478a-b0d3-687fce7a0597}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {42956f07-388a-4f57-9f5e-f9cfe9317c34}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Water Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f36801ff-5010-411f-bf5e-2b5bddde17f6}, !- Water Inlet Node Name
  {62947074-35d5-4f69-b50e-d145f46a4bf9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7633900a-9bb6-4eff-aaee-7e2373b15c4d}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {c15a51ae-4240-4b34-9e92-c3752e67bb67}, !- Inlet Port
  {f36801ff-5010-411f-bf5e-2b5bddde17f6}; !- Outlet Port

OS:Connection,
  {c15a51ae-4240-4b34-9e92-c3752e67bb67}, !- Handle
  {b8016d57-9f53-4a56-a5de-a84a8661df16}, !- Source Object
  13,                                     !- Outlet Port
  {7633900a-9bb6-4eff-aaee-7e2373b15c4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0356521-1f97-4704-bc30-f8e6878acf4c}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {62947074-35d5-4f69-b50e-d145f46a4bf9}, !- Inlet Port
  {d684353c-1ce8-46c5-af3f-97aad736fb27}; !- Outlet Port

OS:Connection,
  {f36801ff-5010-411f-bf5e-2b5bddde17f6}, !- Handle
  {7633900a-9bb6-4eff-aaee-7e2373b15c4d}, !- Source Object
  3,                                      !- Outlet Port
  {42956f07-388a-4f57-9f5e-f9cfe9317c34}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {62947074-35d5-4f69-b50e-d145f46a4bf9}, !- Handle
  {42956f07-388a-4f57-9f5e-f9cfe9317c34}, !- Source Object
  6,                                      !- Outlet Port
  {f0356521-1f97-4704-bc30-f8e6878acf4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d684353c-1ce8-46c5-af3f-97aad736fb27}, !- Handle
  {f0356521-1f97-4704-bc30-f8e6878acf4c}, !- Source Object
  3,                                      !- Outlet Port
  {64f745e1-4a9d-48a5-8715-d01080921cba}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {749963de-481d-42c8-91ef-2fda9437c348}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {42956f07-388a-4f57-9f5e-f9cfe9317c34}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {39b1be59-fbf1-4a89-8777-36736530d68a}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d97d22c0-3d68-4c3a-9a74-31bddd04d512}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC 1spd DX AC Clg Coil 3kBtu/hr 13.4SEER, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.721984,                               !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ace1594-ab4f-45df-adac-9bb94ea836ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b688de7d-64ae-46e4-a83d-6d756086e5d3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4b316060-523b-4153-8950-aaf5696cf6e1}, !- Energy Input Ratio Function of Temperature Curve Name
  {e7704611-6016-4db6-9851-07a4c280b741}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c21d0a1-1b9c-42ac-8150-b6d313c63ade}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {cee1cc97-32c0-4efe-80eb-8caefccf54a9}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Fan, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {87f94d72-a316-4b3f-ad63-32555446a0bb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6775711e-8ea5-40e3-addf-038516780285}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {87f94d72-a316-4b3f-ad63-32555446a0bb}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6775711e-8ea5-40e3-addf-038516780285}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {62b08808-5466-46cf-b845-c27583ad099f}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {08f9d474-9f93-43ce-9826-3ee3222519df}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {c68b28f9-d40c-45bb-b5a6-f02c8fa1946d}, !- Air Inlet Node Name
  {b6f1440d-e720-418a-81df-873f623a8da2}, !- Air Outlet Node Name
  {cee1cc97-32c0-4efe-80eb-8caefccf54a9}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c0cb684a-673d-4e99-8da5-47003b63cbd3}, !- Supply Air Fan Operating Mode Schedule Name
  {42956f07-388a-4f57-9f5e-f9cfe9317c34}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d97d22c0-3d68-4c3a-9a74-31bddd04d512}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {39b1be59-fbf1-4a89-8777-36736530d68a}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b6f1440d-e720-418a-81df-873f623a8da2}, !- Handle
  {62b08808-5466-46cf-b845-c27583ad099f}, !- Source Object
  7,                                      !- Outlet Port
  {36438e70-ffde-478a-b0d3-687fce7a0597}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8da62aa4-f275-462a-8d47-050da0424a85}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c0cb684a-673d-4e99-8da5-47003b63cbd3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {0d4488c9-7161-4375-a41f-9d51c458ecaf}, !- Maximum Fraction of Outdoor Air Schedule Name
  {e37223fd-489d-4346-a5ed-faa4c59a2a64}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {e37223fd-489d-4346-a5ed-faa4c59a2a64}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8a72639c-1f33-47c5-9b9a-c1ce73bb2a86}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC OA System, !- Name
  {8da62aa4-f275-462a-8d47-050da0424a85}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4b347f2f-8d69-4ef5-a52f-d7e8df221dcf}, !- Mixed Air Node Name
  {61dbce8e-9b9e-4aaf-a507-86b447b6228a}, !- Outdoor Air Stream Node Name
  {dcb60c69-72df-404c-ba38-e8f0f817aa3f}, !- Relief Air Stream Node Name
  {468b5cca-d17f-4018-a654-aad679fcc30e}; !- Return Air Stream Node Name

OS:Node,
  {cd5e3688-73bc-4903-a570-d8d6093f8857}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {61dbce8e-9b9e-4aaf-a507-86b447b6228a}; !- Outlet Port

OS:Connection,
  {61dbce8e-9b9e-4aaf-a507-86b447b6228a}, !- Handle
  {cd5e3688-73bc-4903-a570-d8d6093f8857}, !- Source Object
  3,                                      !- Outlet Port
  {8a72639c-1f33-47c5-9b9a-c1ce73bb2a86}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {67e0bc7a-d6fe-4258-8345-83c9152bb80a}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Relief Air Node, !- Name
  {dcb60c69-72df-404c-ba38-e8f0f817aa3f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dcb60c69-72df-404c-ba38-e8f0f817aa3f}, !- Handle
  {8a72639c-1f33-47c5-9b9a-c1ce73bb2a86}, !- Source Object
  7,                                      !- Outlet Port
  {67e0bc7a-d6fe-4258-8345-83c9152bb80a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b00d610-8519-4cac-bbd0-394cd09b510c}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {4b347f2f-8d69-4ef5-a52f-d7e8df221dcf}, !- Inlet Port
  {c68b28f9-d40c-45bb-b5a6-f02c8fa1946d}; !- Outlet Port

OS:Connection,
  {468b5cca-d17f-4018-a654-aad679fcc30e}, !- Handle
  {d1c3331b-35e0-4797-9f5f-ac41a1be9f6b}, !- Source Object
  3,                                      !- Outlet Port
  {8a72639c-1f33-47c5-9b9a-c1ce73bb2a86}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4b347f2f-8d69-4ef5-a52f-d7e8df221dcf}, !- Handle
  {8a72639c-1f33-47c5-9b9a-c1ce73bb2a86}, !- Source Object
  5,                                      !- Outlet Port
  {1b00d610-8519-4cac-bbd0-394cd09b510c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c68b28f9-d40c-45bb-b5a6-f02c8fa1946d}, !- Handle
  {1b00d610-8519-4cac-bbd0-394cd09b510c}, !- Source Object
  3,                                      !- Outlet Port
  {62b08808-5466-46cf-b845-c27583ad099f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e2a39080-139d-44b2-8ec8-9b7e2e8c5c34}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c0800178-d8f1-4039-8f5f-a3496888d9bb}, !- Control Zone or Zone List Name
  {8f93909d-2ec5-46e7-86fa-fbafc89d377e}, !- Cooling Control Zone or Zone List Name
  {43df554b-158a-4a07-95d7-3e3f55ecc31b}, !- Heating Control Zone or Zone List Name
  {da02cb28-f551-4f86-8f54-6ab5f8809dcc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c0800178-d8f1-4039-8f5f-a3496888d9bb}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {8f93909d-2ec5-46e7-86fa-fbafc89d377e}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {43df554b-158a-4a07-95d7-3e3f55ecc31b}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {da02cb28-f551-4f86-8f54-6ab5f8809dcc}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2714106a-d63c-43e9-a0de-033c0046ae3a}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Diffuser, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {19d6355f-9d03-4d82-aa28-82bceb583ab8}, !- Air Inlet Node Name
  {284da6bb-0f82-4401-acef-94ca22ae759d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {82df05a6-1d0c-4940-8525-f4a37339e750}, !- Handle
  Zone SuperMarket Restroom A  - Story ground Return Air Node, !- Name
  {f79a6ef9-a7ab-4102-b7d8-17c1d1fe25ff}, !- Inlet Port
  {32662d80-ba94-4435-8675-d09a6eb488c6}; !- Outlet Port

OS:Connection,
  {93d8afde-63f3-4a0e-b701-45949ae38212}, !- Handle
  {37942636-4c23-4fe5-ae11-390303e7e057}, !- Source Object
  3,                                      !- Outlet Port
  {bdd7f56f-6531-4dd6-ae8e-f7289480f85b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f79a6ef9-a7ab-4102-b7d8-17c1d1fe25ff}, !- Handle
  {3f617671-0506-4327-91bd-d1e42c2c3d4a}, !- Source Object
  2,                                      !- Outlet Port
  {82df05a6-1d0c-4940-8525-f4a37339e750}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32662d80-ba94-4435-8675-d09a6eb488c6}, !- Handle
  {82df05a6-1d0c-4940-8525-f4a37339e750}, !- Source Object
  3,                                      !- Outlet Port
  {03771733-511c-411b-9ce5-275b9943c097}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e6619f55-fd52-47cf-992e-733cf85ad332}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {42a8d170-8d04-47b9-bb7e-fd1879f8963e}, !- Inlet Port
  {19d6355f-9d03-4d82-aa28-82bceb583ab8}; !- Outlet Port

OS:Connection,
  {42a8d170-8d04-47b9-bb7e-fd1879f8963e}, !- Handle
  {342b4bd2-ea1b-4d61-8d48-ae0b5acf3fa2}, !- Source Object
  3,                                      !- Outlet Port
  {e6619f55-fd52-47cf-992e-733cf85ad332}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19d6355f-9d03-4d82-aa28-82bceb583ab8}, !- Handle
  {e6619f55-fd52-47cf-992e-733cf85ad332}, !- Source Object
  3,                                      !- Outlet Port
  {2714106a-d63c-43e9-a0de-033c0046ae3a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {284da6bb-0f82-4401-acef-94ca22ae759d}, !- Handle
  {2714106a-d63c-43e9-a0de-033c0046ae3a}, !- Source Object
  4,                                      !- Outlet Port
  {37942636-4c23-4fe5-ae11-390303e7e057}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f8263e06-4fb6-4940-b361-47950637fb13}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {061ce326-b751-4df4-a880-dc4f307346f3}, !- Availability Schedule
  {12a61104-db57-41a4-ba7d-c30eb246cb4b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4d0ceb95-4cf7-4521-bc75-f16dc5169d59}, !- Supply Side Inlet Node Name
  {225bda06-1673-48eb-87ea-217e08036364}, !- Demand Side Outlet Node Name
  {7ded958f-859a-4bc4-abd6-3701eaf81419}, !- Demand Side Inlet Node A
  {3f505e18-6cbf-4182-8f84-7e686dcf4c4d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b1cb047c-9cb2-4340-998d-5cf23ccb48e2}, !- Demand Mixer Name
  {c2a6153c-7a67-4ef6-ae6c-82e173d36883}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e444ee7c-38bb-4950-b70e-26c5e405a667}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {4d0ceb95-4cf7-4521-bc75-f16dc5169d59}, !- Inlet Port
  {476cb2dc-7504-480a-b93d-6c42a7450334}; !- Outlet Port

OS:Node,
  {780f9499-1833-477f-987e-3d5af24e860a}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {d8cb1c48-5156-4d05-b5fd-369b112feed6}, !- Inlet Port
  {3f505e18-6cbf-4182-8f84-7e686dcf4c4d}; !- Outlet Port

OS:Connection,
  {4d0ceb95-4cf7-4521-bc75-f16dc5169d59}, !- Handle
  {f8263e06-4fb6-4940-b361-47950637fb13}, !- Source Object
  9,                                      !- Outlet Port
  {e444ee7c-38bb-4950-b70e-26c5e405a667}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f505e18-6cbf-4182-8f84-7e686dcf4c4d}, !- Handle
  {780f9499-1833-477f-987e-3d5af24e860a}, !- Source Object
  3,                                      !- Outlet Port
  {f8263e06-4fb6-4940-b361-47950637fb13}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {733a0083-b9cd-4be3-af51-fb40036ad531}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {7ded958f-859a-4bc4-abd6-3701eaf81419}, !- Inlet Port
  {e8c4709a-abf1-4bed-91fc-b39bc831d733}; !- Outlet Port

OS:Node,
  {1be96763-f2bd-4666-b59c-6388dd914efa}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {8489c6e4-06b7-4270-8f38-491d097e89f1}, !- Inlet Port
  {225bda06-1673-48eb-87ea-217e08036364}; !- Outlet Port

OS:Node,
  {887eec96-4833-4f57-84b0-5e91a64b3f58}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {6fcf053e-861c-4cde-90f7-75cd32fa59e4}, !- Inlet Port
  {e62e65af-a4e4-4f75-a5f9-8184a8a0f055}; !- Outlet Port

OS:Connection,
  {7ded958f-859a-4bc4-abd6-3701eaf81419}, !- Handle
  {f8263e06-4fb6-4940-b361-47950637fb13}, !- Source Object
  11,                                     !- Outlet Port
  {733a0083-b9cd-4be3-af51-fb40036ad531}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {225bda06-1673-48eb-87ea-217e08036364}, !- Handle
  {1be96763-f2bd-4666-b59c-6388dd914efa}, !- Source Object
  3,                                      !- Outlet Port
  {f8263e06-4fb6-4940-b361-47950637fb13}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c2a6153c-7a67-4ef6-ae6c-82e173d36883}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {e8c4709a-abf1-4bed-91fc-b39bc831d733}, !- Inlet Node Name
  {0d1f8e10-ea68-4132-a5e6-2051535f26a0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b1cb047c-9cb2-4340-998d-5cf23ccb48e2}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {8489c6e4-06b7-4270-8f38-491d097e89f1}, !- Outlet Node Name
  {2fbd3aa7-20d9-4d2d-80cf-463b9e462a32}; !- Inlet Node Name 1

OS:Connection,
  {e8c4709a-abf1-4bed-91fc-b39bc831d733}, !- Handle
  {733a0083-b9cd-4be3-af51-fb40036ad531}, !- Source Object
  3,                                      !- Outlet Port
  {c2a6153c-7a67-4ef6-ae6c-82e173d36883}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8489c6e4-06b7-4270-8f38-491d097e89f1}, !- Handle
  {b1cb047c-9cb2-4340-998d-5cf23ccb48e2}, !- Source Object
  2,                                      !- Outlet Port
  {1be96763-f2bd-4666-b59c-6388dd914efa}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cb1585f2-3a72-415c-bd1b-65f47795f9af}, !- Handle
  {f8263e06-4fb6-4940-b361-47950637fb13}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {12a61104-db57-41a4-ba7d-c30eb246cb4b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {845a3d03-38cc-4548-b18e-5c12601df958}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {fb265a2d-c139-46f9-b5fd-56854ebb71b1}, !- Handle
  Zone SuperMarket Restroom B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {37662ce8-0481-4aaf-b14e-856e23db8844}, !- Control Zone Name
  {780f9499-1833-477f-987e-3d5af24e860a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {ad293754-01dd-4037-b905-69c492046cbe}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Water Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6dc1ac3b-bf3d-418b-baf5-9c20aa890766}, !- Water Inlet Node Name
  {2a09fc93-c391-4782-b35b-ffc4d51f8035}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {942b3ea3-da56-4e0a-b644-caf6597abba7}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {6c80d8c6-aa02-4488-bbdf-8d07fa7cb929}, !- Inlet Port
  {6dc1ac3b-bf3d-418b-baf5-9c20aa890766}; !- Outlet Port

OS:Connection,
  {6c80d8c6-aa02-4488-bbdf-8d07fa7cb929}, !- Handle
  {b8016d57-9f53-4a56-a5de-a84a8661df16}, !- Source Object
  14,                                     !- Outlet Port
  {942b3ea3-da56-4e0a-b644-caf6597abba7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e05e0694-742f-4f76-9f4b-7db2cfb5aa63}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {2a09fc93-c391-4782-b35b-ffc4d51f8035}, !- Inlet Port
  {da77c960-9dc0-4aa5-8c8b-f50c9fa7e287}; !- Outlet Port

OS:Connection,
  {6dc1ac3b-bf3d-418b-baf5-9c20aa890766}, !- Handle
  {942b3ea3-da56-4e0a-b644-caf6597abba7}, !- Source Object
  3,                                      !- Outlet Port
  {ad293754-01dd-4037-b905-69c492046cbe}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2a09fc93-c391-4782-b35b-ffc4d51f8035}, !- Handle
  {ad293754-01dd-4037-b905-69c492046cbe}, !- Source Object
  6,                                      !- Outlet Port
  {e05e0694-742f-4f76-9f4b-7db2cfb5aa63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da77c960-9dc0-4aa5-8c8b-f50c9fa7e287}, !- Handle
  {e05e0694-742f-4f76-9f4b-7db2cfb5aa63}, !- Source Object
  3,                                      !- Outlet Port
  {64f745e1-4a9d-48a5-8715-d01080921cba}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6964433d-8f70-4442-91c5-ba91b2407daa}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {ad293754-01dd-4037-b905-69c492046cbe}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {33f1ff45-a090-42ec-b157-d65a37fcf4e5}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {84021f04-b4de-40cb-8d1e-57a903d97737}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC 1spd DX AC Clg Coil 23kBtu/hr 13.4SEER, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.721984,                               !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ace1594-ab4f-45df-adac-9bb94ea836ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b688de7d-64ae-46e4-a83d-6d756086e5d3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4b316060-523b-4153-8950-aaf5696cf6e1}, !- Energy Input Ratio Function of Temperature Curve Name
  {e7704611-6016-4db6-9851-07a4c280b741}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c21d0a1-1b9c-42ac-8150-b6d313c63ade}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {e78e8a83-8f85-4fb4-84a9-f7496dd71e07}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Fan, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {96dfb6e6-3d8f-4887-9c09-2585c1da8d73}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {54890f08-2c96-4833-86d4-83ba621044de}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {96dfb6e6-3d8f-4887-9c09-2585c1da8d73}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {54890f08-2c96-4833-86d4-83ba621044de}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {95163730-861c-4464-a660-5baef57d08a6}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {37662ce8-0481-4aaf-b14e-856e23db8844}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {985aae03-01f1-43bf-9569-20c3a795ebaa}, !- Air Inlet Node Name
  {d8cb1c48-5156-4d05-b5fd-369b112feed6}, !- Air Outlet Node Name
  {e78e8a83-8f85-4fb4-84a9-f7496dd71e07}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {061ce326-b751-4df4-a880-dc4f307346f3}, !- Supply Air Fan Operating Mode Schedule Name
  {ad293754-01dd-4037-b905-69c492046cbe}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {84021f04-b4de-40cb-8d1e-57a903d97737}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {33f1ff45-a090-42ec-b157-d65a37fcf4e5}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d8cb1c48-5156-4d05-b5fd-369b112feed6}, !- Handle
  {95163730-861c-4464-a660-5baef57d08a6}, !- Source Object
  7,                                      !- Outlet Port
  {780f9499-1833-477f-987e-3d5af24e860a}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {97c8d3c6-7de2-4a85-8f66-0031ba9cbc31}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {061ce326-b751-4df4-a880-dc4f307346f3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {c0f94ba5-ae3c-445d-8139-76e14934cfcc}, !- Maximum Fraction of Outdoor Air Schedule Name
  {b2815772-e01d-41dc-beac-0760e776cf5d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b2815772-e01d-41dc-beac-0760e776cf5d}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {665225df-49d2-40e1-b136-a1e93d0c2d42}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC OA System, !- Name
  {97c8d3c6-7de2-4a85-8f66-0031ba9cbc31}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {334939d1-d9de-4400-824b-d27337d4c51b}, !- Mixed Air Node Name
  {53626f64-2fe8-498e-88d1-c5097a20eb87}, !- Outdoor Air Stream Node Name
  {059c8adf-8ba8-42ed-b054-75a4e77fa17e}, !- Relief Air Stream Node Name
  {476cb2dc-7504-480a-b93d-6c42a7450334}; !- Return Air Stream Node Name

OS:Node,
  {43d9370f-9040-463f-b211-2b1373eefac3}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b070f93d-eb76-4688-86f0-6aedc062b01f}; !- Outlet Port

OS:Node,
  {79ae52c3-f439-4252-99bb-658507fa28c3}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Relief Air Node, !- Name
  {47c7d1c9-ce84-4e4e-9e63-16a13898786a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {09431395-86e3-4a2d-955a-e7c39ff68dc7}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {334939d1-d9de-4400-824b-d27337d4c51b}, !- Inlet Port
  {985aae03-01f1-43bf-9569-20c3a795ebaa}; !- Outlet Port

OS:Connection,
  {476cb2dc-7504-480a-b93d-6c42a7450334}, !- Handle
  {e444ee7c-38bb-4950-b70e-26c5e405a667}, !- Source Object
  3,                                      !- Outlet Port
  {665225df-49d2-40e1-b136-a1e93d0c2d42}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {334939d1-d9de-4400-824b-d27337d4c51b}, !- Handle
  {665225df-49d2-40e1-b136-a1e93d0c2d42}, !- Source Object
  5,                                      !- Outlet Port
  {09431395-86e3-4a2d-955a-e7c39ff68dc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {985aae03-01f1-43bf-9569-20c3a795ebaa}, !- Handle
  {09431395-86e3-4a2d-955a-e7c39ff68dc7}, !- Source Object
  3,                                      !- Outlet Port
  {95163730-861c-4464-a660-5baef57d08a6}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {845a3d03-38cc-4548-b18e-5c12601df958}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {459e5fd2-eb87-4f2a-bd5f-060b822ecc38}, !- Control Zone or Zone List Name
  {a45d9f3c-e1dc-4665-84cc-64d3d776380b}, !- Cooling Control Zone or Zone List Name
  {fb4d67a8-88d0-4ab8-9908-c25b43db7b01}, !- Heating Control Zone or Zone List Name
  {b49cfd62-ebcb-4bf5-a941-c89a2213014d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {459e5fd2-eb87-4f2a-bd5f-060b822ecc38}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {a45d9f3c-e1dc-4665-84cc-64d3d776380b}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fb4d67a8-88d0-4ab8-9908-c25b43db7b01}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b49cfd62-ebcb-4bf5-a941-c89a2213014d}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {19fe63e7-b10b-4642-b792-bf630f415ac9}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Diffuser, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {6b963100-36f7-43cd-b35d-0630d81c643d}, !- Air Inlet Node Name
  {6fcf053e-861c-4cde-90f7-75cd32fa59e4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {52d515bc-1e9e-4d23-8642-10bf9114a6fa}, !- Handle
  Zone SuperMarket Restroom B  - Story ground Return Air Node, !- Name
  {ada9c7b1-16bc-42d3-8cba-884975f96359}, !- Inlet Port
  {2fbd3aa7-20d9-4d2d-80cf-463b9e462a32}; !- Outlet Port

OS:Connection,
  {e62e65af-a4e4-4f75-a5f9-8184a8a0f055}, !- Handle
  {887eec96-4833-4f57-84b0-5e91a64b3f58}, !- Source Object
  3,                                      !- Outlet Port
  {6ff4bdca-0f45-416a-89eb-a75843097201}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ada9c7b1-16bc-42d3-8cba-884975f96359}, !- Handle
  {677ee9b5-f2d9-42b1-8580-cce8c87e21f2}, !- Source Object
  2,                                      !- Outlet Port
  {52d515bc-1e9e-4d23-8642-10bf9114a6fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fbd3aa7-20d9-4d2d-80cf-463b9e462a32}, !- Handle
  {52d515bc-1e9e-4d23-8642-10bf9114a6fa}, !- Source Object
  3,                                      !- Outlet Port
  {b1cb047c-9cb2-4340-998d-5cf23ccb48e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {854e658e-23c5-42e5-8aa0-37b847c27b6c}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {0d1f8e10-ea68-4132-a5e6-2051535f26a0}, !- Inlet Port
  {6b963100-36f7-43cd-b35d-0630d81c643d}; !- Outlet Port

OS:Connection,
  {0d1f8e10-ea68-4132-a5e6-2051535f26a0}, !- Handle
  {c2a6153c-7a67-4ef6-ae6c-82e173d36883}, !- Source Object
  3,                                      !- Outlet Port
  {854e658e-23c5-42e5-8aa0-37b847c27b6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b963100-36f7-43cd-b35d-0630d81c643d}, !- Handle
  {854e658e-23c5-42e5-8aa0-37b847c27b6c}, !- Source Object
  3,                                      !- Outlet Port
  {19fe63e7-b10b-4642-b792-bf630f415ac9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6fcf053e-861c-4cde-90f7-75cd32fa59e4}, !- Handle
  {19fe63e7-b10b-4642-b792-bf630f415ac9}, !- Source Object
  4,                                      !- Outlet Port
  {887eec96-4833-4f57-84b0-5e91a64b3f58}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e3ed5ad9-e8d3-43d2-8630-e1b61c8a9f69}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {1d23379e-8d93-4992-8874-77934de4bf78}, !- Availability Schedule
  {393358be-e9ff-4fd8-b1db-5df76ec4560a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8ed62168-eec6-485c-9b6f-b8dafa9894eb}, !- Supply Side Inlet Node Name
  {0ff8dba0-7f75-45c9-996b-140c691d6a68}, !- Demand Side Outlet Node Name
  {3db93e2e-3ebb-435b-8bdd-ef5a28dfe779}, !- Demand Side Inlet Node A
  {ee0ecba5-f39d-4284-82ff-9c71f7bdcc75}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {807a9608-572d-4067-9de5-c92c7b660984}, !- Demand Mixer Name
  {b71bd1eb-254a-432b-a15d-d316b3845348}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {feff1ca8-949c-4e3d-b86d-6d14ee7c12ed}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {8ed62168-eec6-485c-9b6f-b8dafa9894eb}, !- Inlet Port
  {a86a3495-2fce-429e-bcdc-32b340397e69}; !- Outlet Port

OS:Node,
  {9b7ad3e6-1dc0-48db-b8e5-8d34277034ca}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {1e24b213-fd49-4ba3-bbc5-39adc2e75f4b}, !- Inlet Port
  {ee0ecba5-f39d-4284-82ff-9c71f7bdcc75}; !- Outlet Port

OS:Connection,
  {8ed62168-eec6-485c-9b6f-b8dafa9894eb}, !- Handle
  {e3ed5ad9-e8d3-43d2-8630-e1b61c8a9f69}, !- Source Object
  9,                                      !- Outlet Port
  {feff1ca8-949c-4e3d-b86d-6d14ee7c12ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee0ecba5-f39d-4284-82ff-9c71f7bdcc75}, !- Handle
  {9b7ad3e6-1dc0-48db-b8e5-8d34277034ca}, !- Source Object
  3,                                      !- Outlet Port
  {e3ed5ad9-e8d3-43d2-8630-e1b61c8a9f69}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {23aad7e8-86ed-4bf5-a254-e3145eef822c}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {3db93e2e-3ebb-435b-8bdd-ef5a28dfe779}, !- Inlet Port
  {5677ae85-e580-4d44-8cd9-6a19362f6bed}; !- Outlet Port

OS:Node,
  {fff1839d-c1aa-401e-91b5-e35927e2c37b}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {20dfee81-53d4-4b94-afda-77db8f499993}, !- Inlet Port
  {0ff8dba0-7f75-45c9-996b-140c691d6a68}; !- Outlet Port

OS:Node,
  {c69bcc19-a3f3-426d-82cf-32ea4f90f380}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {a69f04ac-bcc1-4897-a075-5a06ca946c48}, !- Inlet Port
  {156d9f5c-38b4-49ea-a995-c12a0c279a80}; !- Outlet Port

OS:Connection,
  {3db93e2e-3ebb-435b-8bdd-ef5a28dfe779}, !- Handle
  {e3ed5ad9-e8d3-43d2-8630-e1b61c8a9f69}, !- Source Object
  11,                                     !- Outlet Port
  {23aad7e8-86ed-4bf5-a254-e3145eef822c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ff8dba0-7f75-45c9-996b-140c691d6a68}, !- Handle
  {fff1839d-c1aa-401e-91b5-e35927e2c37b}, !- Source Object
  3,                                      !- Outlet Port
  {e3ed5ad9-e8d3-43d2-8630-e1b61c8a9f69}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b71bd1eb-254a-432b-a15d-d316b3845348}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {5677ae85-e580-4d44-8cd9-6a19362f6bed}, !- Inlet Node Name
  {887c52ba-4647-4504-b3dc-ad4e2c032d58}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {807a9608-572d-4067-9de5-c92c7b660984}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {20dfee81-53d4-4b94-afda-77db8f499993}, !- Outlet Node Name
  {0008a2cd-a8f1-4bb3-babc-b9cbfd4a2788}; !- Inlet Node Name 1

OS:Connection,
  {5677ae85-e580-4d44-8cd9-6a19362f6bed}, !- Handle
  {23aad7e8-86ed-4bf5-a254-e3145eef822c}, !- Source Object
  3,                                      !- Outlet Port
  {b71bd1eb-254a-432b-a15d-d316b3845348}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20dfee81-53d4-4b94-afda-77db8f499993}, !- Handle
  {807a9608-572d-4067-9de5-c92c7b660984}, !- Source Object
  2,                                      !- Outlet Port
  {fff1839d-c1aa-401e-91b5-e35927e2c37b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3997f1f3-118c-464b-97f0-daca0d9cccbf}, !- Handle
  {e3ed5ad9-e8d3-43d2-8630-e1b61c8a9f69}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {393358be-e9ff-4fd8-b1db-5df76ec4560a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {009ee63a-0c36-4869-a298-a6db46aacd28}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {9dacdf46-570f-4ff8-b5f8-92047394061b}, !- Handle
  Zone SuperMarket Restroom C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {049683c3-cd01-4e7f-b4f1-ef3d95d64129}, !- Control Zone Name
  {9b7ad3e6-1dc0-48db-b8e5-8d34277034ca}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {21e819f4-a0b8-4282-95d0-90f020403c55}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Water Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0a38d117-7961-4b93-baa2-262acb30126d}, !- Water Inlet Node Name
  {80a9bf3e-07fa-40f9-85d3-50d8dad34ce7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c0826291-a749-41a4-8d5a-a1918dfc332c}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {a90e646a-6573-4605-b869-1e9499d8cf2e}, !- Inlet Port
  {0a38d117-7961-4b93-baa2-262acb30126d}; !- Outlet Port

OS:Connection,
  {a90e646a-6573-4605-b869-1e9499d8cf2e}, !- Handle
  {b8016d57-9f53-4a56-a5de-a84a8661df16}, !- Source Object
  15,                                     !- Outlet Port
  {c0826291-a749-41a4-8d5a-a1918dfc332c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {067869b5-7077-41bf-bab1-1f376e053658}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {80a9bf3e-07fa-40f9-85d3-50d8dad34ce7}, !- Inlet Port
  {74729134-bcde-44e1-aa59-3fb0ac4cf6a3}; !- Outlet Port

OS:Connection,
  {0a38d117-7961-4b93-baa2-262acb30126d}, !- Handle
  {c0826291-a749-41a4-8d5a-a1918dfc332c}, !- Source Object
  3,                                      !- Outlet Port
  {21e819f4-a0b8-4282-95d0-90f020403c55}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {80a9bf3e-07fa-40f9-85d3-50d8dad34ce7}, !- Handle
  {21e819f4-a0b8-4282-95d0-90f020403c55}, !- Source Object
  6,                                      !- Outlet Port
  {067869b5-7077-41bf-bab1-1f376e053658}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74729134-bcde-44e1-aa59-3fb0ac4cf6a3}, !- Handle
  {067869b5-7077-41bf-bab1-1f376e053658}, !- Source Object
  3,                                      !- Outlet Port
  {64f745e1-4a9d-48a5-8715-d01080921cba}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {206f7076-7b34-43af-b20b-0759f4b852d3}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {21e819f4-a0b8-4282-95d0-90f020403c55}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {92954ea5-e3fc-478b-9ce0-bac09db6cf54}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {0359a62b-4a9a-43bf-a04c-015b63cc962c}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC 1spd DX AC Clg Coil 2kBtu/hr 13.4SEER, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.721984,                               !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ace1594-ab4f-45df-adac-9bb94ea836ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b688de7d-64ae-46e4-a83d-6d756086e5d3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4b316060-523b-4153-8950-aaf5696cf6e1}, !- Energy Input Ratio Function of Temperature Curve Name
  {e7704611-6016-4db6-9851-07a4c280b741}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c21d0a1-1b9c-42ac-8150-b6d313c63ade}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {bbed469a-cc43-4750-b2e5-8cc3f838ee76}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Fan, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {33fd3631-ee6a-44bd-a465-64783dfd960a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {772cace1-a4a4-4b31-9188-531b4418a458}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {33fd3631-ee6a-44bd-a465-64783dfd960a}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {772cace1-a4a4-4b31-9188-531b4418a458}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0e37d2c2-db4b-4b8c-9acc-a31461a5a125}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {049683c3-cd01-4e7f-b4f1-ef3d95d64129}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {e251f18e-63e3-48a1-8dbc-46a40678df24}, !- Air Inlet Node Name
  {1e24b213-fd49-4ba3-bbc5-39adc2e75f4b}, !- Air Outlet Node Name
  {bbed469a-cc43-4750-b2e5-8cc3f838ee76}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {1d23379e-8d93-4992-8874-77934de4bf78}, !- Supply Air Fan Operating Mode Schedule Name
  {21e819f4-a0b8-4282-95d0-90f020403c55}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {0359a62b-4a9a-43bf-a04c-015b63cc962c}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {92954ea5-e3fc-478b-9ce0-bac09db6cf54}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {1e24b213-fd49-4ba3-bbc5-39adc2e75f4b}, !- Handle
  {0e37d2c2-db4b-4b8c-9acc-a31461a5a125}, !- Source Object
  7,                                      !- Outlet Port
  {9b7ad3e6-1dc0-48db-b8e5-8d34277034ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9e0f73bf-6d78-4263-b291-92d86682db6e}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1d23379e-8d93-4992-8874-77934de4bf78}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {0f3250bc-d5bb-432d-87a3-029cc7618481}, !- Maximum Fraction of Outdoor Air Schedule Name
  {70d20947-032d-48e9-af49-6f7238a8c989}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {70d20947-032d-48e9-af49-6f7238a8c989}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a66b45fb-03de-47c9-b932-40f1b04e3702}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC OA System, !- Name
  {9e0f73bf-6d78-4263-b291-92d86682db6e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f458b09f-fa14-4c01-9b29-100e4b2bead9}, !- Mixed Air Node Name
  {8723a1d9-9010-4d80-8e3b-4a56b6b7ce5e}, !- Outdoor Air Stream Node Name
  {c3fe6a8f-5026-4124-8c67-6bb86fc8bf1b}, !- Relief Air Stream Node Name
  {a86a3495-2fce-429e-bcdc-32b340397e69}; !- Return Air Stream Node Name

OS:Node,
  {06c58006-7e22-45ff-9093-d7c0a3faf49f}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8723a1d9-9010-4d80-8e3b-4a56b6b7ce5e}; !- Outlet Port

OS:Connection,
  {8723a1d9-9010-4d80-8e3b-4a56b6b7ce5e}, !- Handle
  {06c58006-7e22-45ff-9093-d7c0a3faf49f}, !- Source Object
  3,                                      !- Outlet Port
  {a66b45fb-03de-47c9-b932-40f1b04e3702}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {02ea82f4-40d1-43a4-b2a0-0a58360993e1}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Relief Air Node, !- Name
  {c3fe6a8f-5026-4124-8c67-6bb86fc8bf1b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c3fe6a8f-5026-4124-8c67-6bb86fc8bf1b}, !- Handle
  {a66b45fb-03de-47c9-b932-40f1b04e3702}, !- Source Object
  7,                                      !- Outlet Port
  {02ea82f4-40d1-43a4-b2a0-0a58360993e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5992ca32-3d62-4353-9a0d-e2177e2c5b20}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {f458b09f-fa14-4c01-9b29-100e4b2bead9}, !- Inlet Port
  {e251f18e-63e3-48a1-8dbc-46a40678df24}; !- Outlet Port

OS:Connection,
  {a86a3495-2fce-429e-bcdc-32b340397e69}, !- Handle
  {feff1ca8-949c-4e3d-b86d-6d14ee7c12ed}, !- Source Object
  3,                                      !- Outlet Port
  {a66b45fb-03de-47c9-b932-40f1b04e3702}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f458b09f-fa14-4c01-9b29-100e4b2bead9}, !- Handle
  {a66b45fb-03de-47c9-b932-40f1b04e3702}, !- Source Object
  5,                                      !- Outlet Port
  {5992ca32-3d62-4353-9a0d-e2177e2c5b20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e251f18e-63e3-48a1-8dbc-46a40678df24}, !- Handle
  {5992ca32-3d62-4353-9a0d-e2177e2c5b20}, !- Source Object
  3,                                      !- Outlet Port
  {0e37d2c2-db4b-4b8c-9acc-a31461a5a125}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {009ee63a-0c36-4869-a298-a6db46aacd28}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {46011173-2a79-47be-b883-93d73d87fe01}, !- Control Zone or Zone List Name
  {687b4b99-197b-4f5b-8376-ed6f4b03addc}, !- Cooling Control Zone or Zone List Name
  {45bc6bf7-1b93-459b-8588-2d6e065958a4}, !- Heating Control Zone or Zone List Name
  {7fa4aaa4-1369-4d25-b3e2-eb9995777d45}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {46011173-2a79-47be-b883-93d73d87fe01}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {687b4b99-197b-4f5b-8376-ed6f4b03addc}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {45bc6bf7-1b93-459b-8588-2d6e065958a4}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7fa4aaa4-1369-4d25-b3e2-eb9995777d45}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cb45a2c0-5c42-475f-bfb0-d3335526007b}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Diffuser, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {221d1b53-9f52-4116-9cd5-56680d7c4541}, !- Air Inlet Node Name
  {a69f04ac-bcc1-4897-a075-5a06ca946c48}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8e5728ab-6324-4ce6-999a-1383fb674292}, !- Handle
  Zone SuperMarket Restroom C  - Story ground Return Air Node, !- Name
  {d4d54f11-30f3-4dda-9722-797e4c3727cf}, !- Inlet Port
  {0008a2cd-a8f1-4bb3-babc-b9cbfd4a2788}; !- Outlet Port

OS:Connection,
  {156d9f5c-38b4-49ea-a995-c12a0c279a80}, !- Handle
  {c69bcc19-a3f3-426d-82cf-32ea4f90f380}, !- Source Object
  3,                                      !- Outlet Port
  {83c58341-e5d3-4c28-9ed2-d817516363d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4d54f11-30f3-4dda-9722-797e4c3727cf}, !- Handle
  {91ef6feb-b663-453c-9cec-a2b29143a120}, !- Source Object
  2,                                      !- Outlet Port
  {8e5728ab-6324-4ce6-999a-1383fb674292}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0008a2cd-a8f1-4bb3-babc-b9cbfd4a2788}, !- Handle
  {8e5728ab-6324-4ce6-999a-1383fb674292}, !- Source Object
  3,                                      !- Outlet Port
  {807a9608-572d-4067-9de5-c92c7b660984}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f0c6d076-7121-4a49-b83e-f496f04ca465}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {887c52ba-4647-4504-b3dc-ad4e2c032d58}, !- Inlet Port
  {221d1b53-9f52-4116-9cd5-56680d7c4541}; !- Outlet Port

OS:Connection,
  {887c52ba-4647-4504-b3dc-ad4e2c032d58}, !- Handle
  {b71bd1eb-254a-432b-a15d-d316b3845348}, !- Source Object
  3,                                      !- Outlet Port
  {f0c6d076-7121-4a49-b83e-f496f04ca465}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {221d1b53-9f52-4116-9cd5-56680d7c4541}, !- Handle
  {f0c6d076-7121-4a49-b83e-f496f04ca465}, !- Source Object
  3,                                      !- Outlet Port
  {cb45a2c0-5c42-475f-bfb0-d3335526007b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a69f04ac-bcc1-4897-a075-5a06ca946c48}, !- Handle
  {cb45a2c0-5c42-475f-bfb0-d3335526007b}, !- Source Object
  4,                                      !- Outlet Port
  {c69bcc19-a3f3-426d-82cf-32ea4f90f380}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {29940d79-2993-4d03-91d3-c5913757e293}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {1fccb389-ec26-4dbb-b876-2e84d2f8dff5}, !- Availability Schedule
  {0aa84e6f-34b6-4431-a7bb-04e189ec5ef7}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {71a6605b-4b80-44d9-90ff-e57fdf7ad3a8}, !- Supply Side Inlet Node Name
  {ec4332f7-1632-47a7-8634-cfc734cc0bb1}, !- Demand Side Outlet Node Name
  {34bdc21a-14a4-48c0-8d56-194f9056e00a}, !- Demand Side Inlet Node A
  {196b5ad0-e0d6-4057-8a09-246a6c1a4717}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {49f2697a-47bf-47ae-b14e-f68560f2116a}, !- Demand Mixer Name
  {74ae9d31-d65e-46d0-9d8d-e0c68d3d42db}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ae8219b2-b53e-4874-9768-9db0cf2be3df}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {71a6605b-4b80-44d9-90ff-e57fdf7ad3a8}, !- Inlet Port
  {c24e25d7-b99b-45d5-a715-284ab901455d}; !- Outlet Port

OS:Node,
  {0f614349-b789-4196-9408-830e5120c162}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {6be04877-2885-45d7-b265-9cefeb106576}, !- Inlet Port
  {196b5ad0-e0d6-4057-8a09-246a6c1a4717}; !- Outlet Port

OS:Connection,
  {71a6605b-4b80-44d9-90ff-e57fdf7ad3a8}, !- Handle
  {29940d79-2993-4d03-91d3-c5913757e293}, !- Source Object
  9,                                      !- Outlet Port
  {ae8219b2-b53e-4874-9768-9db0cf2be3df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {196b5ad0-e0d6-4057-8a09-246a6c1a4717}, !- Handle
  {0f614349-b789-4196-9408-830e5120c162}, !- Source Object
  3,                                      !- Outlet Port
  {29940d79-2993-4d03-91d3-c5913757e293}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {59bbefa5-fd2c-4277-bc40-ec3a7a2060d9}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {34bdc21a-14a4-48c0-8d56-194f9056e00a}, !- Inlet Port
  {1fcce65d-9851-4015-b50b-fd3901d6795d}; !- Outlet Port

OS:Node,
  {5a49f2e8-0ff4-4ca0-be12-9817f396276b}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {62842185-21c8-4d2d-9ea5-46913cb62daa}, !- Inlet Port
  {ec4332f7-1632-47a7-8634-cfc734cc0bb1}; !- Outlet Port

OS:Node,
  {811f7d19-bd17-43b3-a2cc-9c571e830237}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {fa4f0f92-1110-4bbc-ac69-63dc42e3aba7}, !- Inlet Port
  {cb49fc56-9f00-4a62-bb0d-3c3677a46d76}; !- Outlet Port

OS:Connection,
  {34bdc21a-14a4-48c0-8d56-194f9056e00a}, !- Handle
  {29940d79-2993-4d03-91d3-c5913757e293}, !- Source Object
  11,                                     !- Outlet Port
  {59bbefa5-fd2c-4277-bc40-ec3a7a2060d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec4332f7-1632-47a7-8634-cfc734cc0bb1}, !- Handle
  {5a49f2e8-0ff4-4ca0-be12-9817f396276b}, !- Source Object
  3,                                      !- Outlet Port
  {29940d79-2993-4d03-91d3-c5913757e293}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {74ae9d31-d65e-46d0-9d8d-e0c68d3d42db}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {1fcce65d-9851-4015-b50b-fd3901d6795d}, !- Inlet Node Name
  {698d2a3c-ebb1-4c29-8dea-4033227f04af}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {49f2697a-47bf-47ae-b14e-f68560f2116a}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {62842185-21c8-4d2d-9ea5-46913cb62daa}, !- Outlet Node Name
  {280acaf0-7cdb-4179-88cf-83c4302cd115}; !- Inlet Node Name 1

OS:Connection,
  {1fcce65d-9851-4015-b50b-fd3901d6795d}, !- Handle
  {59bbefa5-fd2c-4277-bc40-ec3a7a2060d9}, !- Source Object
  3,                                      !- Outlet Port
  {74ae9d31-d65e-46d0-9d8d-e0c68d3d42db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62842185-21c8-4d2d-9ea5-46913cb62daa}, !- Handle
  {49f2697a-47bf-47ae-b14e-f68560f2116a}, !- Source Object
  2,                                      !- Outlet Port
  {5a49f2e8-0ff4-4ca0-be12-9817f396276b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0f0de908-f659-49c4-96e1-bec9e2426717}, !- Handle
  {29940d79-2993-4d03-91d3-c5913757e293}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {0aa84e6f-34b6-4431-a7bb-04e189ec5ef7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {da40f227-8f8e-437a-828a-fdb850485217}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ae653064-0a37-468e-8ead-bfe627073308}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {760ef045-1a72-4eb7-bc0e-05fef22ea72a}, !- Control Zone Name
  {0f614349-b789-4196-9408-830e5120c162}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {0470b557-5e6e-470b-aef5-e08ba71956e5}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Water Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {96d23783-b3ff-4304-b47f-a0c9682cde0a}, !- Water Inlet Node Name
  {5a050c79-45a5-4b68-bcc7-a0c764a50a07}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6dd63924-df58-4c3c-b3cb-3362ef0b77fd}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {f713c839-fa1f-46a6-a1bc-4fea58240736}, !- Inlet Port
  {96d23783-b3ff-4304-b47f-a0c9682cde0a}; !- Outlet Port

OS:Connection,
  {f713c839-fa1f-46a6-a1bc-4fea58240736}, !- Handle
  {b8016d57-9f53-4a56-a5de-a84a8661df16}, !- Source Object
  16,                                     !- Outlet Port
  {6dd63924-df58-4c3c-b3cb-3362ef0b77fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2f93a3c-db36-4cae-b4b3-e0ad6691de20}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {5a050c79-45a5-4b68-bcc7-a0c764a50a07}, !- Inlet Port
  {ede4d00d-0dbe-42f4-aab7-2a1f9c7327df}; !- Outlet Port

OS:Connection,
  {96d23783-b3ff-4304-b47f-a0c9682cde0a}, !- Handle
  {6dd63924-df58-4c3c-b3cb-3362ef0b77fd}, !- Source Object
  3,                                      !- Outlet Port
  {0470b557-5e6e-470b-aef5-e08ba71956e5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5a050c79-45a5-4b68-bcc7-a0c764a50a07}, !- Handle
  {0470b557-5e6e-470b-aef5-e08ba71956e5}, !- Source Object
  6,                                      !- Outlet Port
  {f2f93a3c-db36-4cae-b4b3-e0ad6691de20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ede4d00d-0dbe-42f4-aab7-2a1f9c7327df}, !- Handle
  {f2f93a3c-db36-4cae-b4b3-e0ad6691de20}, !- Source Object
  3,                                      !- Outlet Port
  {64f745e1-4a9d-48a5-8715-d01080921cba}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2e4f0a72-f24c-4994-8f9f-339faef7ba4b}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {0470b557-5e6e-470b-aef5-e08ba71956e5}, !- Water Coil Name
  ,                                       !- Control Variable
