  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f6b48bd7-eaf1-4731-8658-ca43b5285330}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {2d7405e7-b2db-4f0d-a1c1-a2a197076e83}, !- Maximum Fraction of Outdoor Air Schedule Name
  {ef6b7355-0449-4781-bcd1-ac624eae1198}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {ef6b7355-0449-4781-bcd1-ac624eae1198}, !- Handle
  Controller Mechanical Ventilation 25,   !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {befe5126-e5bd-40ef-b7cf-833ea58dfe42}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC OA System, !- Name
  {d51a6985-a2f3-4291-8dbd-8783defc28a6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {94edbba1-3be0-41b4-b8a0-14830687b2c8}, !- Mixed Air Node Name
  {99b26e60-09af-4fb1-b969-643c221ed30f}, !- Outdoor Air Stream Node Name
  {ae68f57c-d0c4-460b-b2d9-28b8d7dafc19}, !- Relief Air Stream Node Name
  {e09943a6-35c4-4637-a212-a729e19a4840}; !- Return Air Stream Node Name

OS:Node,
  {cb95cd7b-a2ec-4657-b0e9-5943dc7d4258}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {99b26e60-09af-4fb1-b969-643c221ed30f}; !- Outlet Port

OS:Connection,
  {99b26e60-09af-4fb1-b969-643c221ed30f}, !- Handle
  {cb95cd7b-a2ec-4657-b0e9-5943dc7d4258}, !- Source Object
  3,                                      !- Outlet Port
  {befe5126-e5bd-40ef-b7cf-833ea58dfe42}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {48367043-2125-44e9-a571-9c797af1e160}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Relief Air Node, !- Name
  {ae68f57c-d0c4-460b-b2d9-28b8d7dafc19}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae68f57c-d0c4-460b-b2d9-28b8d7dafc19}, !- Handle
  {befe5126-e5bd-40ef-b7cf-833ea58dfe42}, !- Source Object
  7,                                      !- Outlet Port
  {48367043-2125-44e9-a571-9c797af1e160}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e94abc12-f2dd-46dd-8947-ca1f549a5211}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Mixed Air Node, !- Name
  {94edbba1-3be0-41b4-b8a0-14830687b2c8}, !- Inlet Port
  {7158135c-addb-491b-a5c5-502c00663eb1}; !- Outlet Port

OS:Connection,
  {e09943a6-35c4-4637-a212-a729e19a4840}, !- Handle
  {a246e780-81bb-41de-a103-43f69b265690}, !- Source Object
  3,                                      !- Outlet Port
  {befe5126-e5bd-40ef-b7cf-833ea58dfe42}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {94edbba1-3be0-41b4-b8a0-14830687b2c8}, !- Handle
  {befe5126-e5bd-40ef-b7cf-833ea58dfe42}, !- Source Object
  5,                                      !- Outlet Port
  {e94abc12-f2dd-46dd-8947-ca1f549a5211}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7158135c-addb-491b-a5c5-502c00663eb1}, !- Handle
  {e94abc12-f2dd-46dd-8947-ca1f549a5211}, !- Source Object
  3,                                      !- Outlet Port
  {7de914ab-653f-404a-b052-2efb19006544}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {74000144-c387-40e9-966a-4e535b015cce}, !- Handle
  Availability Manager Night Cycle 25,    !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {874142e0-7c77-4b6c-b759-8db65d581940}, !- Control Zone or Zone List Name
  {476efc14-cb21-4de4-a785-4015b985a1f5}, !- Cooling Control Zone or Zone List Name
  {d87ec303-80d2-44ed-ac09-602d99832e8a}, !- Heating Control Zone or Zone List Name
  {e688bba2-cacd-4f14-b41d-4445b1ad489f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {874142e0-7c77-4b6c-b759-8db65d581940}, !- Handle
  Availability Manager Night Cycle 25 Control Zone List; !- Name

OS:ModelObjectList,
  {476efc14-cb21-4de4-a785-4015b985a1f5}, !- Handle
  Availability Manager Night Cycle 25 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d87ec303-80d2-44ed-ac09-602d99832e8a}, !- Handle
  Availability Manager Night Cycle 25 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e688bba2-cacd-4f14-b41d-4445b1ad489f}, !- Handle
  Availability Manager Night Cycle 25 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {08e12c90-0a80-4db6-bcb5-89c529a495f4}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Diffuser, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {b848a9a3-e8d4-4a9f-8f75-5f1ac57aa375}, !- Air Inlet Node Name
  {5411bf16-5c3d-4ced-bf85-7bf115c6d126}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {364fd53a-9441-460f-bea3-da36f5defe94}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground Return Air Node, !- Name
  {8dbf2c54-030b-48aa-9751-14bb74474279}, !- Inlet Port
  {066a7f33-3d0c-4b68-8a9c-2db2ae91e433}; !- Outlet Port

OS:Connection,
  {c03460a7-c0ff-4567-ba1f-03e9758772b2}, !- Handle
  {30893372-ca02-4ff5-b574-5f79b141881f}, !- Source Object
  3,                                      !- Outlet Port
  {30d24863-1d1d-4f33-9956-8dc6b1ea3bde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dbf2c54-030b-48aa-9751-14bb74474279}, !- Handle
  {f56c69d0-923c-43ca-acb4-a0a479b91148}, !- Source Object
  2,                                      !- Outlet Port
  {364fd53a-9441-460f-bea3-da36f5defe94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {066a7f33-3d0c-4b68-8a9c-2db2ae91e433}, !- Handle
  {364fd53a-9441-460f-bea3-da36f5defe94}, !- Source Object
  3,                                      !- Outlet Port
  {38eb355e-8d07-43c4-b68c-767ceb77e882}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c3892fcd-d423-4307-8f21-7825d601eba9}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {750280f6-2da6-4242-90c6-a9c8d932159a}, !- Inlet Port
  {b848a9a3-e8d4-4a9f-8f75-5f1ac57aa375}; !- Outlet Port

OS:Connection,
  {750280f6-2da6-4242-90c6-a9c8d932159a}, !- Handle
  {47a7e38e-d58d-4465-9a99-329e232ae9c6}, !- Source Object
  3,                                      !- Outlet Port
  {c3892fcd-d423-4307-8f21-7825d601eba9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b848a9a3-e8d4-4a9f-8f75-5f1ac57aa375}, !- Handle
  {c3892fcd-d423-4307-8f21-7825d601eba9}, !- Source Object
  3,                                      !- Outlet Port
  {08e12c90-0a80-4db6-bcb5-89c529a495f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5411bf16-5c3d-4ced-bf85-7bf115c6d126}, !- Handle
  {08e12c90-0a80-4db6-bcb5-89c529a495f4}, !- Source Object
  4,                                      !- Outlet Port
  {30893372-ca02-4ff5-b574-5f79b141881f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {83f32efe-8f3b-41fd-9efe-037778d70a5a}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {af38e532-bac9-4da0-9e73-56f2174e5703}, !- Availability Schedule
  {e6b0616e-3c70-41d4-89bf-974bcf10346b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {643c94fc-678b-4a42-b63f-d3aa708bd26f}, !- Supply Side Inlet Node Name
  {0b66a214-98ef-428d-ab3b-d56d62b94b9c}, !- Demand Side Outlet Node Name
  {36db62bb-f7ff-4332-b97c-541210ccc112}, !- Demand Side Inlet Node A
  {7f5b90d1-c50b-4e0a-8258-d9441db62a6e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fc5e8a2f-1602-4248-83b3-2f5cfccbbd02}, !- Demand Mixer Name
  {4ae60eef-5a93-4018-aa2e-a00a03e96044}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d3bc2e09-edd5-47aa-bc6d-1f6a322b5046}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {643c94fc-678b-4a42-b63f-d3aa708bd26f}, !- Inlet Port
  {ba2421f9-1058-4619-b367-29087c350b5e}; !- Outlet Port

OS:Node,
  {4ab05c50-3433-41b2-b376-a749ed139844}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {2987f90f-81d6-4393-80e2-dc6e1ce07cb4}, !- Inlet Port
  {7f5b90d1-c50b-4e0a-8258-d9441db62a6e}; !- Outlet Port

OS:Connection,
  {643c94fc-678b-4a42-b63f-d3aa708bd26f}, !- Handle
  {83f32efe-8f3b-41fd-9efe-037778d70a5a}, !- Source Object
  9,                                      !- Outlet Port
  {d3bc2e09-edd5-47aa-bc6d-1f6a322b5046}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f5b90d1-c50b-4e0a-8258-d9441db62a6e}, !- Handle
  {4ab05c50-3433-41b2-b376-a749ed139844}, !- Source Object
  3,                                      !- Outlet Port
  {83f32efe-8f3b-41fd-9efe-037778d70a5a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {eb311214-5659-430b-a5e9-e52900498b60}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {36db62bb-f7ff-4332-b97c-541210ccc112}, !- Inlet Port
  {2af79eb2-9f54-449b-9262-fcaa9ecc3c26}; !- Outlet Port

OS:Node,
  {83769591-6616-4926-8de3-4d5890f312c4}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {b3d23a6f-dcae-4871-a10c-6a33e89f89d3}, !- Inlet Port
  {0b66a214-98ef-428d-ab3b-d56d62b94b9c}; !- Outlet Port

OS:Node,
  {f17cd426-d8ef-4dd7-9a53-140500114964}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {d4473978-990d-486b-a2de-8c0b106b2f85}, !- Inlet Port
  {d16f8070-3ab3-4a0d-89bf-ae5217f8ab5d}; !- Outlet Port

OS:Connection,
  {36db62bb-f7ff-4332-b97c-541210ccc112}, !- Handle
  {83f32efe-8f3b-41fd-9efe-037778d70a5a}, !- Source Object
  11,                                     !- Outlet Port
  {eb311214-5659-430b-a5e9-e52900498b60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b66a214-98ef-428d-ab3b-d56d62b94b9c}, !- Handle
  {83769591-6616-4926-8de3-4d5890f312c4}, !- Source Object
  3,                                      !- Outlet Port
  {83f32efe-8f3b-41fd-9efe-037778d70a5a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4ae60eef-5a93-4018-aa2e-a00a03e96044}, !- Handle
  Air Loop HVAC Zone Splitter 26,         !- Name
  {2af79eb2-9f54-449b-9262-fcaa9ecc3c26}, !- Inlet Node Name
  {b56f851a-77f0-47ee-9b8c-8ac5d98fca99}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fc5e8a2f-1602-4248-83b3-2f5cfccbbd02}, !- Handle
  Air Loop HVAC Zone Mixer 26,            !- Name
  {b3d23a6f-dcae-4871-a10c-6a33e89f89d3}, !- Outlet Node Name
  {28e1a745-9589-48a0-b4d0-ef946f74780e}; !- Inlet Node Name 1

OS:Connection,
  {2af79eb2-9f54-449b-9262-fcaa9ecc3c26}, !- Handle
  {eb311214-5659-430b-a5e9-e52900498b60}, !- Source Object
  3,                                      !- Outlet Port
  {4ae60eef-5a93-4018-aa2e-a00a03e96044}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3d23a6f-dcae-4871-a10c-6a33e89f89d3}, !- Handle
  {fc5e8a2f-1602-4248-83b3-2f5cfccbbd02}, !- Source Object
  2,                                      !- Outlet Port
  {83769591-6616-4926-8de3-4d5890f312c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ef1e08c3-2bb2-438a-bd63-da12a1ced871}, !- Handle
  {83f32efe-8f3b-41fd-9efe-037778d70a5a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {e6b0616e-3c70-41d4-89bf-974bcf10346b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 25, !- Name
  {0c40e6bc-1cb5-443e-b0ce-7467051951a3}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {df433ace-1904-4140-a9f3-a5e0f1e7f22b}, !- Handle
  Zone SuperMarket Produce C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b04494e8-2c49-4225-810b-95f558693987}, !- Control Zone Name
  {4ab05c50-3433-41b2-b376-a749ed139844}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {13ff8a08-e955-4b9f-8e23-3b62e767741c}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Water Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {efb2fb15-eb6f-4de7-955b-b961f92190a7}, !- Water Inlet Node Name
  {e9a128f2-937e-45f8-af9b-5c2b872de431}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {feceb097-b201-43bb-82c4-7e5ad7ac1c8a}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {cceb3082-a62f-4781-8c05-1a5b6245cd39}, !- Inlet Port
  {efb2fb15-eb6f-4de7-955b-b961f92190a7}; !- Outlet Port

OS:Connection,
  {cceb3082-a62f-4781-8c05-1a5b6245cd39}, !- Handle
  {b8016d57-9f53-4a56-a5de-a84a8661df16}, !- Source Object
  29,                                     !- Outlet Port
  {feceb097-b201-43bb-82c4-7e5ad7ac1c8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c15e8e3c-680f-4fe9-826b-854a53df7449}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {e9a128f2-937e-45f8-af9b-5c2b872de431}, !- Inlet Port
  {e354ecdb-2fdc-435e-8472-c96df8fe542e}; !- Outlet Port

OS:Connection,
  {efb2fb15-eb6f-4de7-955b-b961f92190a7}, !- Handle
  {feceb097-b201-43bb-82c4-7e5ad7ac1c8a}, !- Source Object
  3,                                      !- Outlet Port
  {13ff8a08-e955-4b9f-8e23-3b62e767741c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e9a128f2-937e-45f8-af9b-5c2b872de431}, !- Handle
  {13ff8a08-e955-4b9f-8e23-3b62e767741c}, !- Source Object
  6,                                      !- Outlet Port
  {c15e8e3c-680f-4fe9-826b-854a53df7449}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e354ecdb-2fdc-435e-8472-c96df8fe542e}, !- Handle
  {c15e8e3c-680f-4fe9-826b-854a53df7449}, !- Source Object
  3,                                      !- Outlet Port
  {64f745e1-4a9d-48a5-8715-d01080921cba}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ec74250f-c2c7-4f54-b635-271f7f2515d8}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {13ff8a08-e955-4b9f-8e23-3b62e767741c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {7760cd7f-f116-484c-a722-3834a9d658f0}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e82636a3-0340-4abc-9dc3-0bf3d04d8512}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC 1spd DX AC Clg Coil 12kBtu/hr 13.4SEER, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.721984,                               !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ace1594-ab4f-45df-adac-9bb94ea836ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b688de7d-64ae-46e4-a83d-6d756086e5d3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4b316060-523b-4153-8950-aaf5696cf6e1}, !- Energy Input Ratio Function of Temperature Curve Name
  {e7704611-6016-4db6-9851-07a4c280b741}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c21d0a1-1b9c-42ac-8150-b6d313c63ade}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c6bf07bf-c570-4699-906f-7f15c85e7002}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Fan, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1c23a6a6-7dda-4cc0-828f-8a4f2a3c0e42}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7886f622-b9d2-4447-87fb-2ae10d50338b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1c23a6a6-7dda-4cc0-828f-8a4f2a3c0e42}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7886f622-b9d2-4447-87fb-2ae10d50338b}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {35efce37-011f-42a8-b498-021fbcff8d97}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {b04494e8-2c49-4225-810b-95f558693987}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {a2ac0bfa-abf7-4562-9437-edfc0167e2f0}, !- Air Inlet Node Name
  {2987f90f-81d6-4393-80e2-dc6e1ce07cb4}, !- Air Outlet Node Name
  {c6bf07bf-c570-4699-906f-7f15c85e7002}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {af38e532-bac9-4da0-9e73-56f2174e5703}, !- Supply Air Fan Operating Mode Schedule Name
  {13ff8a08-e955-4b9f-8e23-3b62e767741c}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e82636a3-0340-4abc-9dc3-0bf3d04d8512}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {7760cd7f-f116-484c-a722-3834a9d658f0}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2987f90f-81d6-4393-80e2-dc6e1ce07cb4}, !- Handle
  {35efce37-011f-42a8-b498-021fbcff8d97}, !- Source Object
  7,                                      !- Outlet Port
  {4ab05c50-3433-41b2-b376-a749ed139844}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a7b352c0-f031-400a-a255-5f2491b5b76d}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {af38e532-bac9-4da0-9e73-56f2174e5703}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {44ef9cd8-08b4-43a2-ab7d-4154ecc6d963}, !- Maximum Fraction of Outdoor Air Schedule Name
  {5f172f8d-4c37-4a43-9d77-8298e63eb272}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {5f172f8d-4c37-4a43-9d77-8298e63eb272}, !- Handle
  Controller Mechanical Ventilation 26,   !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {126a8428-0bb9-4afc-861a-a4c537a8ebfb}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC OA System, !- Name
  {a7b352c0-f031-400a-a255-5f2491b5b76d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3c5e2f91-350f-47aa-8a04-2e7944c991b4}, !- Mixed Air Node Name
  {406ffbc3-ad7d-4e6d-965d-aca867ed0f10}, !- Outdoor Air Stream Node Name
  {a9e2bd05-7ef9-434c-8976-c14db65ac7ba}, !- Relief Air Stream Node Name
  {ba2421f9-1058-4619-b367-29087c350b5e}; !- Return Air Stream Node Name

OS:Node,
  {d99015fc-776f-4ed7-adc7-5a5dfd211d53}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {406ffbc3-ad7d-4e6d-965d-aca867ed0f10}; !- Outlet Port

OS:Connection,
  {406ffbc3-ad7d-4e6d-965d-aca867ed0f10}, !- Handle
  {d99015fc-776f-4ed7-adc7-5a5dfd211d53}, !- Source Object
  3,                                      !- Outlet Port
  {126a8428-0bb9-4afc-861a-a4c537a8ebfb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {06341afb-8567-47dc-8bcb-e55585eb193d}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Relief Air Node, !- Name
  {a9e2bd05-7ef9-434c-8976-c14db65ac7ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a9e2bd05-7ef9-434c-8976-c14db65ac7ba}, !- Handle
  {126a8428-0bb9-4afc-861a-a4c537a8ebfb}, !- Source Object
  7,                                      !- Outlet Port
  {06341afb-8567-47dc-8bcb-e55585eb193d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b578b123-ac0e-4669-a6e2-652953e18e1f}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {3c5e2f91-350f-47aa-8a04-2e7944c991b4}, !- Inlet Port
  {a2ac0bfa-abf7-4562-9437-edfc0167e2f0}; !- Outlet Port

OS:Connection,
  {ba2421f9-1058-4619-b367-29087c350b5e}, !- Handle
  {d3bc2e09-edd5-47aa-bc6d-1f6a322b5046}, !- Source Object
  3,                                      !- Outlet Port
  {126a8428-0bb9-4afc-861a-a4c537a8ebfb}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3c5e2f91-350f-47aa-8a04-2e7944c991b4}, !- Handle
  {126a8428-0bb9-4afc-861a-a4c537a8ebfb}, !- Source Object
  5,                                      !- Outlet Port
  {b578b123-ac0e-4669-a6e2-652953e18e1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2ac0bfa-abf7-4562-9437-edfc0167e2f0}, !- Handle
  {b578b123-ac0e-4669-a6e2-652953e18e1f}, !- Source Object
  3,                                      !- Outlet Port
  {35efce37-011f-42a8-b498-021fbcff8d97}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0c40e6bc-1cb5-443e-b0ce-7467051951a3}, !- Handle
  Availability Manager Night Cycle 26,    !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {bb98b274-05a9-4a93-aa33-7ff35aa9d02c}, !- Control Zone or Zone List Name
  {ebd56df2-7448-4276-8698-50557a40ed49}, !- Cooling Control Zone or Zone List Name
  {9d36328c-486f-41a7-b992-fd523184ba94}, !- Heating Control Zone or Zone List Name
  {5e0b135e-8ea3-4bf8-bdbf-9cf0a5d31cd0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bb98b274-05a9-4a93-aa33-7ff35aa9d02c}, !- Handle
  Availability Manager Night Cycle 26 Control Zone List; !- Name

OS:ModelObjectList,
  {ebd56df2-7448-4276-8698-50557a40ed49}, !- Handle
  Availability Manager Night Cycle 26 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9d36328c-486f-41a7-b992-fd523184ba94}, !- Handle
  Availability Manager Night Cycle 26 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5e0b135e-8ea3-4bf8-bdbf-9cf0a5d31cd0}, !- Handle
  Availability Manager Night Cycle 26 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d50c6ea1-54b8-4847-949d-9d9ca4ee1ceb}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Diffuser, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {d0839627-1930-4159-ad96-8041ee8a3426}, !- Air Inlet Node Name
  {d4473978-990d-486b-a2de-8c0b106b2f85}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {16053698-8570-4f5e-acda-42c80c93a146}, !- Handle
  Zone SuperMarket Produce C  - Story ground Return Air Node, !- Name
  {e7ed39ce-a808-44e0-8dbd-737e6baa834a}, !- Inlet Port
  {28e1a745-9589-48a0-b4d0-ef946f74780e}; !- Outlet Port

OS:Connection,
  {d16f8070-3ab3-4a0d-89bf-ae5217f8ab5d}, !- Handle
  {f17cd426-d8ef-4dd7-9a53-140500114964}, !- Source Object
  3,                                      !- Outlet Port
  {d9c39ce4-26a9-4e1b-92d6-8b440765252d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7ed39ce-a808-44e0-8dbd-737e6baa834a}, !- Handle
  {e031725b-43e1-4a97-ba58-f51dae27e6c7}, !- Source Object
  2,                                      !- Outlet Port
  {16053698-8570-4f5e-acda-42c80c93a146}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28e1a745-9589-48a0-b4d0-ef946f74780e}, !- Handle
  {16053698-8570-4f5e-acda-42c80c93a146}, !- Source Object
  3,                                      !- Outlet Port
  {fc5e8a2f-1602-4248-83b3-2f5cfccbbd02}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e8433096-1a0c-4ed7-a1d2-d661e2b3f7b6}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {b56f851a-77f0-47ee-9b8c-8ac5d98fca99}, !- Inlet Port
  {d0839627-1930-4159-ad96-8041ee8a3426}; !- Outlet Port

OS:Connection,
  {b56f851a-77f0-47ee-9b8c-8ac5d98fca99}, !- Handle
  {4ae60eef-5a93-4018-aa2e-a00a03e96044}, !- Source Object
  3,                                      !- Outlet Port
  {e8433096-1a0c-4ed7-a1d2-d661e2b3f7b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0839627-1930-4159-ad96-8041ee8a3426}, !- Handle
  {e8433096-1a0c-4ed7-a1d2-d661e2b3f7b6}, !- Source Object
  3,                                      !- Outlet Port
  {d50c6ea1-54b8-4847-949d-9d9ca4ee1ceb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d4473978-990d-486b-a2de-8c0b106b2f85}, !- Handle
  {d50c6ea1-54b8-4847-949d-9d9ca4ee1ceb}, !- Source Object
  4,                                      !- Outlet Port
  {f17cd426-d8ef-4dd7-9a53-140500114964}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ce24d1d8-8380-4d6c-af85-e1419f3fe1b5}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d98c2c4e-1d2e-4a44-b6c0-36dcdae0085e}, !- Availability Schedule
  {7901efc8-33bd-4d41-b013-4876cea18906}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c06e3d88-f3d4-46f2-9f0e-c5f0480d8f7a}, !- Supply Side Inlet Node Name
  {cb68a2d4-29f3-4960-ad27-8a849a37b9a4}, !- Demand Side Outlet Node Name
  {989214e4-d038-45da-927c-a2ec3d6f1e8c}, !- Demand Side Inlet Node A
  {421fdae9-876f-48a6-a534-c8612f9ec8a7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5b4d2b57-cfeb-4f09-b1c4-2585af9a2845}, !- Demand Mixer Name
  {8b61b0ad-5cb5-4f24-a1d0-2c666922f830}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b717dd84-259f-4eaa-b98e-c721dc494298}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Supply Inlet Node, !- Name
  {c06e3d88-f3d4-46f2-9f0e-c5f0480d8f7a}, !- Inlet Port
  {f3831fa7-988f-41eb-9eba-62c72c6a63e1}; !- Outlet Port

OS:Node,
  {8cf9c1dc-98fc-4705-8831-32689ac4c074}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Supply Outlet Node, !- Name
  {a1198721-9043-415c-9609-1ae4c792450f}, !- Inlet Port
  {421fdae9-876f-48a6-a534-c8612f9ec8a7}; !- Outlet Port

OS:Connection,
  {c06e3d88-f3d4-46f2-9f0e-c5f0480d8f7a}, !- Handle
  {ce24d1d8-8380-4d6c-af85-e1419f3fe1b5}, !- Source Object
  9,                                      !- Outlet Port
  {b717dd84-259f-4eaa-b98e-c721dc494298}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {421fdae9-876f-48a6-a534-c8612f9ec8a7}, !- Handle
  {8cf9c1dc-98fc-4705-8831-32689ac4c074}, !- Source Object
  3,                                      !- Outlet Port
  {ce24d1d8-8380-4d6c-af85-e1419f3fe1b5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b327d53f-c512-4022-9c89-11afa6bbc1d7}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Demand Inlet Node, !- Name
  {989214e4-d038-45da-927c-a2ec3d6f1e8c}, !- Inlet Port
  {16054eff-d244-4dfb-b7e9-2048c49c706e}; !- Outlet Port

OS:Node,
  {a3bd153a-772c-4663-b081-45c7436adbd8}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Demand Outlet Node, !- Name
  {9f0b728a-cd08-458d-9614-2e3408be521f}, !- Inlet Port
  {cb68a2d4-29f3-4960-ad27-8a849a37b9a4}; !- Outlet Port

OS:Node,
  {7a1a3f8f-4d59-4dcb-a4a3-bf4365cc4649}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {843a79a0-5af9-423a-ba12-cbca15e97334}, !- Inlet Port
  {2430f1b8-b451-458e-ac80-c51f4e5ea5fd}; !- Outlet Port

OS:Connection,
  {989214e4-d038-45da-927c-a2ec3d6f1e8c}, !- Handle
  {ce24d1d8-8380-4d6c-af85-e1419f3fe1b5}, !- Source Object
  11,                                     !- Outlet Port
  {b327d53f-c512-4022-9c89-11afa6bbc1d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb68a2d4-29f3-4960-ad27-8a849a37b9a4}, !- Handle
  {a3bd153a-772c-4663-b081-45c7436adbd8}, !- Source Object
  3,                                      !- Outlet Port
  {ce24d1d8-8380-4d6c-af85-e1419f3fe1b5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8b61b0ad-5cb5-4f24-a1d0-2c666922f830}, !- Handle
  Air Loop HVAC Zone Splitter 27,         !- Name
  {16054eff-d244-4dfb-b7e9-2048c49c706e}, !- Inlet Node Name
  {bc3e8bd5-8053-48c9-9a92-1654ad23a1cf}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5b4d2b57-cfeb-4f09-b1c4-2585af9a2845}, !- Handle
  Air Loop HVAC Zone Mixer 27,            !- Name
  {9f0b728a-cd08-458d-9614-2e3408be521f}, !- Outlet Node Name
  {fe8e65f7-0fb3-4472-8a4e-6bb8feea4a0b}; !- Inlet Node Name 1

OS:Connection,
  {16054eff-d244-4dfb-b7e9-2048c49c706e}, !- Handle
  {b327d53f-c512-4022-9c89-11afa6bbc1d7}, !- Source Object
  3,                                      !- Outlet Port
  {8b61b0ad-5cb5-4f24-a1d0-2c666922f830}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f0b728a-cd08-458d-9614-2e3408be521f}, !- Handle
  {5b4d2b57-cfeb-4f09-b1c4-2585af9a2845}, !- Source Object
  2,                                      !- Outlet Port
  {a3bd153a-772c-4663-b081-45c7436adbd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f6016452-058c-4634-a551-b930c090252c}, !- Handle
  {ce24d1d8-8380-4d6c-af85-e1419f3fe1b5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {7901efc8-33bd-4d41-b013-4876cea18906}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 26, !- Name
  {c3d35471-49b3-42fc-bd62-430c44fc0b86}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {dc13e7ba-9307-4f37-9255-7f331ee98ad8}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5cc33b92-e6fe-4a48-a4b0-13d4379e3280}, !- Control Zone Name
  {8cf9c1dc-98fc-4705-8831-32689ac4c074}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {0bfa8377-0127-4b94-9136-5363257fa466}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Water Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c8b45f8e-ac17-4ec2-91c1-8b325948b376}, !- Water Inlet Node Name
  {8623dd67-7cfd-4096-a21f-a54a995d0d27}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c774fb88-49fe-4dfc-8388-ee96484ef426}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {59ab7e6b-8034-42a6-ad68-bc567b3821e1}, !- Inlet Port
  {c8b45f8e-ac17-4ec2-91c1-8b325948b376}; !- Outlet Port

OS:Connection,
  {59ab7e6b-8034-42a6-ad68-bc567b3821e1}, !- Handle
  {b8016d57-9f53-4a56-a5de-a84a8661df16}, !- Source Object
  30,                                     !- Outlet Port
  {c774fb88-49fe-4dfc-8388-ee96484ef426}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {955e02d4-9872-49fd-8497-c4658b4911c0}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {8623dd67-7cfd-4096-a21f-a54a995d0d27}, !- Inlet Port
  {8aaa6c24-55d4-4e20-a5c8-ab8314388cae}; !- Outlet Port

OS:Connection,
  {c8b45f8e-ac17-4ec2-91c1-8b325948b376}, !- Handle
  {c774fb88-49fe-4dfc-8388-ee96484ef426}, !- Source Object
  3,                                      !- Outlet Port
  {0bfa8377-0127-4b94-9136-5363257fa466}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8623dd67-7cfd-4096-a21f-a54a995d0d27}, !- Handle
  {0bfa8377-0127-4b94-9136-5363257fa466}, !- Source Object
  6,                                      !- Outlet Port
  {955e02d4-9872-49fd-8497-c4658b4911c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8aaa6c24-55d4-4e20-a5c8-ab8314388cae}, !- Handle
  {955e02d4-9872-49fd-8497-c4658b4911c0}, !- Source Object
  3,                                      !- Outlet Port
  {64f745e1-4a9d-48a5-8715-d01080921cba}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e08f05be-e157-4b9c-9182-73b814a65db6}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {0bfa8377-0127-4b94-9136-5363257fa466}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {44cd41a7-2a5a-467d-8c9a-943a4c4d5c48}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {3eca9100-9002-4680-968c-b0bc86235f8f}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 13.4SEER, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.721984,                               !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ace1594-ab4f-45df-adac-9bb94ea836ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b688de7d-64ae-46e4-a83d-6d756086e5d3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4b316060-523b-4153-8950-aaf5696cf6e1}, !- Energy Input Ratio Function of Temperature Curve Name
  {e7704611-6016-4db6-9851-07a4c280b741}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c21d0a1-1b9c-42ac-8150-b6d313c63ade}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {865fd396-34cf-4d74-9d24-0148c006f36c}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Fan, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {983122cc-35e0-415d-ab28-030ab2edf024}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {98783240-3d6c-46f9-aab0-74ac1ad61e6a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {983122cc-35e0-415d-ab28-030ab2edf024}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {98783240-3d6c-46f9-aab0-74ac1ad61e6a}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a8049c39-51e9-4b57-834a-c813c2ce3264}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {5cc33b92-e6fe-4a48-a4b0-13d4379e3280}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {6a0a4311-1467-47ab-b075-864615cac5f6}, !- Air Inlet Node Name
  {a1198721-9043-415c-9609-1ae4c792450f}, !- Air Outlet Node Name
  {865fd396-34cf-4d74-9d24-0148c006f36c}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {d98c2c4e-1d2e-4a44-b6c0-36dcdae0085e}, !- Supply Air Fan Operating Mode Schedule Name
  {0bfa8377-0127-4b94-9136-5363257fa466}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {3eca9100-9002-4680-968c-b0bc86235f8f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {44cd41a7-2a5a-467d-8c9a-943a4c4d5c48}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a1198721-9043-415c-9609-1ae4c792450f}, !- Handle
  {a8049c39-51e9-4b57-834a-c813c2ce3264}, !- Source Object
  7,                                      !- Outlet Port
  {8cf9c1dc-98fc-4705-8831-32689ac4c074}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {4bb78361-1987-47ff-b032-c0f184731967}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d98c2c4e-1d2e-4a44-b6c0-36dcdae0085e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {2ba9450c-9fcb-4e29-be94-4dbcd7171c80}, !- Maximum Fraction of Outdoor Air Schedule Name
  {f873f30e-1cb0-489f-a6ae-8e51827f5b34}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f873f30e-1cb0-489f-a6ae-8e51827f5b34}, !- Handle
  Controller Mechanical Ventilation 27,   !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2ef8c8d1-1e20-4131-b000-9054b413db89}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC OA System, !- Name
  {4bb78361-1987-47ff-b032-c0f184731967}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {39fd0c8c-d943-4bc4-8948-03a7557ee69a}, !- Mixed Air Node Name
  {2d367170-712d-4980-b460-efbd351cb135}, !- Outdoor Air Stream Node Name
  {31d9f9bc-6015-4777-b994-b0dae550e52a}, !- Relief Air Stream Node Name
  {f3831fa7-988f-41eb-9eba-62c72c6a63e1}; !- Return Air Stream Node Name

OS:Node,
  {116fc4d2-0022-4f59-bf5f-fe5fa03528ee}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2d367170-712d-4980-b460-efbd351cb135}; !- Outlet Port

OS:Connection,
  {2d367170-712d-4980-b460-efbd351cb135}, !- Handle
  {116fc4d2-0022-4f59-bf5f-fe5fa03528ee}, !- Source Object
  3,                                      !- Outlet Port
  {2ef8c8d1-1e20-4131-b000-9054b413db89}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ec3991bc-64bf-439f-98a7-4b5e45962fc4}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Relief Air Node, !- Name
  {31d9f9bc-6015-4777-b994-b0dae550e52a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {31d9f9bc-6015-4777-b994-b0dae550e52a}, !- Handle
  {2ef8c8d1-1e20-4131-b000-9054b413db89}, !- Source Object
  7,                                      !- Outlet Port
  {ec3991bc-64bf-439f-98a7-4b5e45962fc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9945ba02-7650-4560-a6e8-4dc03f462281}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Mixed Air Node, !- Name
  {39fd0c8c-d943-4bc4-8948-03a7557ee69a}, !- Inlet Port
  {6a0a4311-1467-47ab-b075-864615cac5f6}; !- Outlet Port

OS:Connection,
  {f3831fa7-988f-41eb-9eba-62c72c6a63e1}, !- Handle
  {b717dd84-259f-4eaa-b98e-c721dc494298}, !- Source Object
  3,                                      !- Outlet Port
  {2ef8c8d1-1e20-4131-b000-9054b413db89}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {39fd0c8c-d943-4bc4-8948-03a7557ee69a}, !- Handle
  {2ef8c8d1-1e20-4131-b000-9054b413db89}, !- Source Object
  5,                                      !- Outlet Port
  {9945ba02-7650-4560-a6e8-4dc03f462281}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a0a4311-1467-47ab-b075-864615cac5f6}, !- Handle
  {9945ba02-7650-4560-a6e8-4dc03f462281}, !- Source Object
  3,                                      !- Outlet Port
  {a8049c39-51e9-4b57-834a-c813c2ce3264}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c3d35471-49b3-42fc-bd62-430c44fc0b86}, !- Handle
  Availability Manager Night Cycle 27,    !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {981f5eb7-fa93-4f6e-965c-c135cef81475}, !- Control Zone or Zone List Name
  {95ebe566-a1eb-449d-a896-8dea13fb613b}, !- Cooling Control Zone or Zone List Name
  {01e7045a-4d9e-4f84-b824-e17db40c8c61}, !- Heating Control Zone or Zone List Name
  {2b8ce8e5-2c99-4460-8724-ab6750110221}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {981f5eb7-fa93-4f6e-965c-c135cef81475}, !- Handle
  Availability Manager Night Cycle 27 Control Zone List; !- Name

OS:ModelObjectList,
  {95ebe566-a1eb-449d-a896-8dea13fb613b}, !- Handle
  Availability Manager Night Cycle 27 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {01e7045a-4d9e-4f84-b824-e17db40c8c61}, !- Handle
  Availability Manager Night Cycle 27 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2b8ce8e5-2c99-4460-8724-ab6750110221}, !- Handle
  Availability Manager Night Cycle 27 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a00a8fcb-e3ab-450c-9c4b-74363cf9ab80}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Diffuser, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {2d24c667-48f7-4849-8992-bbe0b7a06939}, !- Air Inlet Node Name
  {843a79a0-5af9-423a-ba12-cbca15e97334}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {99aac5f8-8102-4075-906e-9509a53a54ee}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground Return Air Node, !- Name
  {ff5589c8-1d8e-48e1-913d-ca13184ccd1e}, !- Inlet Port
  {fe8e65f7-0fb3-4472-8a4e-6bb8feea4a0b}; !- Outlet Port

OS:Connection,
  {2430f1b8-b451-458e-ac80-c51f4e5ea5fd}, !- Handle
  {7a1a3f8f-4d59-4dcb-a4a3-bf4365cc4649}, !- Source Object
  3,                                      !- Outlet Port
  {bde5c267-da3f-4a07-85f6-f91c078a19a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff5589c8-1d8e-48e1-913d-ca13184ccd1e}, !- Handle
  {69157cc3-6b4c-4478-b388-eaa7a7ba32e5}, !- Source Object
  2,                                      !- Outlet Port
  {99aac5f8-8102-4075-906e-9509a53a54ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe8e65f7-0fb3-4472-8a4e-6bb8feea4a0b}, !- Handle
  {99aac5f8-8102-4075-906e-9509a53a54ee}, !- Source Object
  3,                                      !- Outlet Port
  {5b4d2b57-cfeb-4f09-b1c4-2585af9a2845}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {05814561-81ac-4706-a524-f5598d7823fe}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {bc3e8bd5-8053-48c9-9a92-1654ad23a1cf}, !- Inlet Port
  {2d24c667-48f7-4849-8992-bbe0b7a06939}; !- Outlet Port

OS:Connection,
  {bc3e8bd5-8053-48c9-9a92-1654ad23a1cf}, !- Handle
  {8b61b0ad-5cb5-4f24-a1d0-2c666922f830}, !- Source Object
  3,                                      !- Outlet Port
  {05814561-81ac-4706-a524-f5598d7823fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d24c667-48f7-4849-8992-bbe0b7a06939}, !- Handle
  {05814561-81ac-4706-a524-f5598d7823fe}, !- Source Object
  3,                                      !- Outlet Port
  {a00a8fcb-e3ab-450c-9c4b-74363cf9ab80}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {843a79a0-5af9-423a-ba12-cbca15e97334}, !- Handle
  {a00a8fcb-e3ab-450c-9c4b-74363cf9ab80}, !- Source Object
  4,                                      !- Outlet Port
  {7a1a3f8f-4d59-4dcb-a4a3-bf4365cc4649}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {aea2e179-acbe-4f60-9375-db4ff8156ae5}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {7cee708c-60a0-4b91-a1f8-76b0ff8d7608}, !- Availability Schedule
  {a92e231a-6ea8-42fd-8fcb-16da0bfc5a3f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fa086739-b498-47f4-8cc1-f54e38650ee1}, !- Supply Side Inlet Node Name
  {fd913494-9dc2-4d4a-9b7e-042b95ef0c40}, !- Demand Side Outlet Node Name
  {2e9a27d8-a0e1-4320-9f07-052dd2267d23}, !- Demand Side Inlet Node A
  {ed72770f-dd72-4150-b2b9-5ae5e9bbb21a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6aa83df1-e0d4-4f0b-873b-35d8c12cb2fb}, !- Demand Mixer Name
  {e49b2874-da38-4ad7-b749-8c1f3fbcd73a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ceee78a2-b448-4978-9038-b16f78739b3f}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Supply Inlet Node, !- Name
  {fa086739-b498-47f4-8cc1-f54e38650ee1}, !- Inlet Port
  {636ba95d-d4b2-40f8-b770-32ba1c3e5893}; !- Outlet Port

OS:Node,
  {f622bdf8-7061-415b-ad61-f055c49a150b}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Supply Outlet Node, !- Name
  {3b55ad79-b86c-4539-a9ae-de939e656d59}, !- Inlet Port
  {ed72770f-dd72-4150-b2b9-5ae5e9bbb21a}; !- Outlet Port

OS:Connection,
  {fa086739-b498-47f4-8cc1-f54e38650ee1}, !- Handle
  {aea2e179-acbe-4f60-9375-db4ff8156ae5}, !- Source Object
  9,                                      !- Outlet Port
  {ceee78a2-b448-4978-9038-b16f78739b3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed72770f-dd72-4150-b2b9-5ae5e9bbb21a}, !- Handle
  {f622bdf8-7061-415b-ad61-f055c49a150b}, !- Source Object
  3,                                      !- Outlet Port
  {aea2e179-acbe-4f60-9375-db4ff8156ae5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7c8f44d5-d6f9-49bb-9afe-96257c6dd05a}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Demand Inlet Node, !- Name
  {2e9a27d8-a0e1-4320-9f07-052dd2267d23}, !- Inlet Port
  {8c33b50f-6037-427b-88d0-c375e9839efd}; !- Outlet Port

OS:Node,
  {4d03b0f4-7b86-4852-aabd-f14baeac45b1}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Demand Outlet Node, !- Name
  {e1fe7298-4137-49ac-9904-dbf468239203}, !- Inlet Port
  {fd913494-9dc2-4d4a-9b7e-042b95ef0c40}; !- Outlet Port

OS:Node,
  {21572d31-c78f-4636-b544-9c72ea187840}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {064b88ce-f942-4710-ad34-e1ac9f3fadfb}, !- Inlet Port
  {78f2162d-078d-4dd7-a6f9-56f09633393b}; !- Outlet Port

OS:Connection,
  {2e9a27d8-a0e1-4320-9f07-052dd2267d23}, !- Handle
  {aea2e179-acbe-4f60-9375-db4ff8156ae5}, !- Source Object
  11,                                     !- Outlet Port
  {7c8f44d5-d6f9-49bb-9afe-96257c6dd05a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd913494-9dc2-4d4a-9b7e-042b95ef0c40}, !- Handle
  {4d03b0f4-7b86-4852-aabd-f14baeac45b1}, !- Source Object
  3,                                      !- Outlet Port
  {aea2e179-acbe-4f60-9375-db4ff8156ae5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e49b2874-da38-4ad7-b749-8c1f3fbcd73a}, !- Handle
  Air Loop HVAC Zone Splitter 28,         !- Name
  {8c33b50f-6037-427b-88d0-c375e9839efd}, !- Inlet Node Name
  {b8b27f17-db10-4059-98e9-5244cbeddd20}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6aa83df1-e0d4-4f0b-873b-35d8c12cb2fb}, !- Handle
  Air Loop HVAC Zone Mixer 28,            !- Name
  {e1fe7298-4137-49ac-9904-dbf468239203}, !- Outlet Node Name
  {02863250-0015-4324-973b-b2da41fb9aae}; !- Inlet Node Name 1

OS:Connection,
  {8c33b50f-6037-427b-88d0-c375e9839efd}, !- Handle
  {7c8f44d5-d6f9-49bb-9afe-96257c6dd05a}, !- Source Object
  3,                                      !- Outlet Port
  {e49b2874-da38-4ad7-b749-8c1f3fbcd73a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1fe7298-4137-49ac-9904-dbf468239203}, !- Handle
  {6aa83df1-e0d4-4f0b-873b-35d8c12cb2fb}, !- Source Object
  2,                                      !- Outlet Port
  {4d03b0f4-7b86-4852-aabd-f14baeac45b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d51b5120-9d6c-4a34-bad6-aec550629f4a}, !- Handle
  {aea2e179-acbe-4f60-9375-db4ff8156ae5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {a92e231a-6ea8-42fd-8fcb-16da0bfc5a3f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 27, !- Name
  {70506f86-0658-4361-9860-c00020c72fa9}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {03e2ddf9-8c18-4c43-85f9-8a0f8cd8c3a3}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {bbc0c9c6-0d86-46ed-a8f8-32e7ee1dfbb4}, !- Control Zone Name
  {f622bdf8-7061-415b-ad61-f055c49a150b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {87385a3e-7c7c-4e28-ab29-72aacb78261a}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Water Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bd21df98-e16b-4d70-8f34-aa590ab731c8}, !- Water Inlet Node Name
  {7b42496d-e61d-4fcf-a0c2-30eda647d26c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {023b6e6d-b0fa-47ab-8217-2f3b26468441}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {e3da5129-f8c2-40b5-9369-2264bd6f4cf2}, !- Inlet Port
  {bd21df98-e16b-4d70-8f34-aa590ab731c8}; !- Outlet Port

OS:Connection,
  {e3da5129-f8c2-40b5-9369-2264bd6f4cf2}, !- Handle
  {b8016d57-9f53-4a56-a5de-a84a8661df16}, !- Source Object
  31,                                     !- Outlet Port
  {023b6e6d-b0fa-47ab-8217-2f3b26468441}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2700d427-c685-4e9a-b370-d91cc76e73bf}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {7b42496d-e61d-4fcf-a0c2-30eda647d26c}, !- Inlet Port
  {694b79c1-5ac3-410e-9837-8221b58b1895}; !- Outlet Port

OS:Connection,
  {bd21df98-e16b-4d70-8f34-aa590ab731c8}, !- Handle
  {023b6e6d-b0fa-47ab-8217-2f3b26468441}, !- Source Object
  3,                                      !- Outlet Port
  {87385a3e-7c7c-4e28-ab29-72aacb78261a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7b42496d-e61d-4fcf-a0c2-30eda647d26c}, !- Handle
  {87385a3e-7c7c-4e28-ab29-72aacb78261a}, !- Source Object
  6,                                      !- Outlet Port
  {2700d427-c685-4e9a-b370-d91cc76e73bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {694b79c1-5ac3-410e-9837-8221b58b1895}, !- Handle
  {2700d427-c685-4e9a-b370-d91cc76e73bf}, !- Source Object
  3,                                      !- Outlet Port
  {64f745e1-4a9d-48a5-8715-d01080921cba}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7fcfefe3-169d-4fbf-9df8-21056bf845be}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {87385a3e-7c7c-4e28-ab29-72aacb78261a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {93703a97-326b-4be7-9a3f-e4cc0529f794}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {890fe799-0476-4846-9d48-3f3d6f34215b}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC 1spd DX AC Clg Coil 87kBtu/hr 14.6IEER, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.62154748501574,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ace1594-ab4f-45df-adac-9bb94ea836ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b688de7d-64ae-46e4-a83d-6d756086e5d3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4b316060-523b-4153-8950-aaf5696cf6e1}, !- Energy Input Ratio Function of Temperature Curve Name
  {e7704611-6016-4db6-9851-07a4c280b741}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c21d0a1-1b9c-42ac-8150-b6d313c63ade}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {f64866f5-1e22-4e58-af9b-94b31cf8a387}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Fan, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {697c1a30-c5a1-4e1e-804a-a983fe4e1a17}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1c4959ff-5da8-47b4-8b56-f15f79f3a31b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {697c1a30-c5a1-4e1e-804a-a983fe4e1a17}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1c4959ff-5da8-47b4-8b56-f15f79f3a31b}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e0982e96-e890-47ad-8dba-161899f52045}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {bbc0c9c6-0d86-46ed-a8f8-32e7ee1dfbb4}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {7fb5d7de-6011-43a8-bb4f-26ccb472d2a9}, !- Air Inlet Node Name
  {3b55ad79-b86c-4539-a9ae-de939e656d59}, !- Air Outlet Node Name
  {f64866f5-1e22-4e58-af9b-94b31cf8a387}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7cee708c-60a0-4b91-a1f8-76b0ff8d7608}, !- Supply Air Fan Operating Mode Schedule Name
  {87385a3e-7c7c-4e28-ab29-72aacb78261a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {890fe799-0476-4846-9d48-3f3d6f34215b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {93703a97-326b-4be7-9a3f-e4cc0529f794}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {3b55ad79-b86c-4539-a9ae-de939e656d59}, !- Handle
  {e0982e96-e890-47ad-8dba-161899f52045}, !- Source Object
  7,                                      !- Outlet Port
  {f622bdf8-7061-415b-ad61-f055c49a150b}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ac20ac35-9a68-4955-a3ea-a71ffdb2eaca}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7cee708c-60a0-4b91-a1f8-76b0ff8d7608}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {a75c7c1a-8c7b-4dfc-ac29-fade0b1311e2}, !- Maximum Fraction of Outdoor Air Schedule Name
  {248273ec-f49c-422d-adc1-787e5e62e58f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {248273ec-f49c-422d-adc1-787e5e62e58f}, !- Handle
  Controller Mechanical Ventilation 28,   !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f12119d3-3e1f-46ab-b807-6c68efb418c1}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC OA System, !- Name
  {ac20ac35-9a68-4955-a3ea-a71ffdb2eaca}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {247851c0-7fc4-4cca-92bc-d13600bf91e0}, !- Mixed Air Node Name
  {8d672973-45d5-4a39-8762-4b70a451d0fd}, !- Outdoor Air Stream Node Name
  {e91a8998-a3a9-4994-a7db-ab6d5acab347}, !- Relief Air Stream Node Name
  {636ba95d-d4b2-40f8-b770-32ba1c3e5893}; !- Return Air Stream Node Name

OS:Node,
  {3c3163f2-cfe3-4328-842c-8ebd2056d2b5}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8d672973-45d5-4a39-8762-4b70a451d0fd}; !- Outlet Port

OS:Connection,
  {8d672973-45d5-4a39-8762-4b70a451d0fd}, !- Handle
  {3c3163f2-cfe3-4328-842c-8ebd2056d2b5}, !- Source Object
  3,                                      !- Outlet Port
  {f12119d3-3e1f-46ab-b807-6c68efb418c1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3e08fcf0-07a9-4cb4-a807-db4ad641bb22}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Relief Air Node, !- Name
  {e91a8998-a3a9-4994-a7db-ab6d5acab347}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e91a8998-a3a9-4994-a7db-ab6d5acab347}, !- Handle
  {f12119d3-3e1f-46ab-b807-6c68efb418c1}, !- Source Object
  7,                                      !- Outlet Port
  {3e08fcf0-07a9-4cb4-a807-db4ad641bb22}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {67c80ec1-f9d1-4a1c-8cc5-79491d6e302b}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Mixed Air Node, !- Name
  {247851c0-7fc4-4cca-92bc-d13600bf91e0}, !- Inlet Port
  {7fb5d7de-6011-43a8-bb4f-26ccb472d2a9}; !- Outlet Port

OS:Connection,
  {636ba95d-d4b2-40f8-b770-32ba1c3e5893}, !- Handle
  {ceee78a2-b448-4978-9038-b16f78739b3f}, !- Source Object
  3,                                      !- Outlet Port
  {f12119d3-3e1f-46ab-b807-6c68efb418c1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {247851c0-7fc4-4cca-92bc-d13600bf91e0}, !- Handle
  {f12119d3-3e1f-46ab-b807-6c68efb418c1}, !- Source Object
  5,                                      !- Outlet Port
  {67c80ec1-f9d1-4a1c-8cc5-79491d6e302b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fb5d7de-6011-43a8-bb4f-26ccb472d2a9}, !- Handle
  {67c80ec1-f9d1-4a1c-8cc5-79491d6e302b}, !- Source Object
  3,                                      !- Outlet Port
  {e0982e96-e890-47ad-8dba-161899f52045}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {70506f86-0658-4361-9860-c00020c72fa9}, !- Handle
  Availability Manager Night Cycle 28,    !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a0e8d18a-e72f-4b7c-b00f-9e5f3044d933}, !- Control Zone or Zone List Name
  {a70f739c-7bd6-4e73-af36-6655e620db4f}, !- Cooling Control Zone or Zone List Name
  {1d416468-ea1a-4547-a58c-1e35e03ad54f}, !- Heating Control Zone or Zone List Name
  {ed1b5d12-0ceb-4ba0-b0be-6b0a9c52e442}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a0e8d18a-e72f-4b7c-b00f-9e5f3044d933}, !- Handle
  Availability Manager Night Cycle 28 Control Zone List; !- Name

OS:ModelObjectList,
  {a70f739c-7bd6-4e73-af36-6655e620db4f}, !- Handle
  Availability Manager Night Cycle 28 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1d416468-ea1a-4547-a58c-1e35e03ad54f}, !- Handle
  Availability Manager Night Cycle 28 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ed1b5d12-0ceb-4ba0-b0be-6b0a9c52e442}, !- Handle
  Availability Manager Night Cycle 28 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7ddf72b0-7738-4983-9f22-da8992b04e0e}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Diffuser, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {83ea3d8a-3468-4686-85ee-9488921b0319}, !- Air Inlet Node Name
  {064b88ce-f942-4710-ad34-e1ac9f3fadfb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f16bad47-051a-4fd8-8982-5d523e149cce}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground Return Air Node, !- Name
  {587b2806-1b70-4116-b0c2-74febcf4631d}, !- Inlet Port
  {02863250-0015-4324-973b-b2da41fb9aae}; !- Outlet Port

OS:Connection,
  {78f2162d-078d-4dd7-a6f9-56f09633393b}, !- Handle
  {21572d31-c78f-4636-b544-9c72ea187840}, !- Source Object
  3,                                      !- Outlet Port
  {102583d8-aebe-489d-bb83-f48546148201}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {587b2806-1b70-4116-b0c2-74febcf4631d}, !- Handle
  {c76bbfd4-2f71-4db2-919c-4e4ac3fca509}, !- Source Object
  2,                                      !- Outlet Port
  {f16bad47-051a-4fd8-8982-5d523e149cce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02863250-0015-4324-973b-b2da41fb9aae}, !- Handle
  {f16bad47-051a-4fd8-8982-5d523e149cce}, !- Source Object
  3,                                      !- Outlet Port
  {6aa83df1-e0d4-4f0b-873b-35d8c12cb2fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cb650355-68c3-4f44-b923-e16ec33ce1d5}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {b8b27f17-db10-4059-98e9-5244cbeddd20}, !- Inlet Port
  {83ea3d8a-3468-4686-85ee-9488921b0319}; !- Outlet Port

OS:Connection,
  {b8b27f17-db10-4059-98e9-5244cbeddd20}, !- Handle
  {e49b2874-da38-4ad7-b749-8c1f3fbcd73a}, !- Source Object
  3,                                      !- Outlet Port
  {cb650355-68c3-4f44-b923-e16ec33ce1d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83ea3d8a-3468-4686-85ee-9488921b0319}, !- Handle
  {cb650355-68c3-4f44-b923-e16ec33ce1d5}, !- Source Object
  3,                                      !- Outlet Port
  {7ddf72b0-7738-4983-9f22-da8992b04e0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {064b88ce-f942-4710-ad34-e1ac9f3fadfb}, !- Handle
  {7ddf72b0-7738-4983-9f22-da8992b04e0e}, !- Source Object
  4,                                      !- Outlet Port
  {21572d31-c78f-4636-b544-9c72ea187840}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5dcb87f4-ff05-4d5e-a446-7c2d1b730247}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {e2b988bc-f91e-4733-840b-116730610f5f}, !- Availability Schedule
  {e5d0665d-747f-4f7b-9112-b67f31d82bbd}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d5c89215-f7a7-4fa8-a2c5-1c561ad167ea}, !- Supply Side Inlet Node Name
  {94cc3865-c0cf-476a-8a51-3bddc4108186}, !- Demand Side Outlet Node Name
  {7d68f77b-af8e-447b-b642-f9cd6178ee3b}, !- Demand Side Inlet Node A
  {048bfa91-bf4c-41ff-af64-47af621ddf2a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a45bb565-1b27-42b3-b2ff-052399e2be03}, !- Demand Mixer Name
  {938b001f-915d-43fa-9fa7-21ea351c3599}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3c33586f-f692-4292-8a12-c1e918e7dc37}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {d5c89215-f7a7-4fa8-a2c5-1c561ad167ea}, !- Inlet Port
  {1466feca-bd73-4978-b55e-d0d02734c916}; !- Outlet Port

OS:Node,
  {9a93c7d1-c70b-4290-b714-add6e48fce9a}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {2dce39aa-b57a-4461-8189-e7cd2f60ca0f}, !- Inlet Port
  {048bfa91-bf4c-41ff-af64-47af621ddf2a}; !- Outlet Port

OS:Connection,
  {d5c89215-f7a7-4fa8-a2c5-1c561ad167ea}, !- Handle
  {5dcb87f4-ff05-4d5e-a446-7c2d1b730247}, !- Source Object
  9,                                      !- Outlet Port
  {3c33586f-f692-4292-8a12-c1e918e7dc37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {048bfa91-bf4c-41ff-af64-47af621ddf2a}, !- Handle
  {9a93c7d1-c70b-4290-b714-add6e48fce9a}, !- Source Object
  3,                                      !- Outlet Port
  {5dcb87f4-ff05-4d5e-a446-7c2d1b730247}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e135a5f7-cd6d-462d-a1a9-a6e835ac335d}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {7d68f77b-af8e-447b-b642-f9cd6178ee3b}, !- Inlet Port
  {439af392-56b7-40c1-805d-e15db7b6d682}; !- Outlet Port

OS:Node,
  {240890eb-2e21-4e0f-a46e-92ee2802ccb3}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {9c7830b8-7c90-4ae5-a156-189bb223704a}, !- Inlet Port
  {94cc3865-c0cf-476a-8a51-3bddc4108186}; !- Outlet Port

OS:Node,
  {b711bd30-ce32-49b9-90ac-0e05a6932c09}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {7dbcd9fd-c942-4767-a0d2-a827aa124f19}, !- Inlet Port
  {5aade769-c08d-4299-a46a-409289c2b578}; !- Outlet Port

OS:Connection,
  {7d68f77b-af8e-447b-b642-f9cd6178ee3b}, !- Handle
  {5dcb87f4-ff05-4d5e-a446-7c2d1b730247}, !- Source Object
  11,                                     !- Outlet Port
  {e135a5f7-cd6d-462d-a1a9-a6e835ac335d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94cc3865-c0cf-476a-8a51-3bddc4108186}, !- Handle
  {240890eb-2e21-4e0f-a46e-92ee2802ccb3}, !- Source Object
  3,                                      !- Outlet Port
  {5dcb87f4-ff05-4d5e-a446-7c2d1b730247}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {938b001f-915d-43fa-9fa7-21ea351c3599}, !- Handle
  Air Loop HVAC Zone Splitter 29,         !- Name
  {439af392-56b7-40c1-805d-e15db7b6d682}, !- Inlet Node Name
  {2094fd0a-216a-4d4f-8cd7-58d9541c12f2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a45bb565-1b27-42b3-b2ff-052399e2be03}, !- Handle
  Air Loop HVAC Zone Mixer 29,            !- Name
  {9c7830b8-7c90-4ae5-a156-189bb223704a}, !- Outlet Node Name
  {34dee6f9-39fd-4987-9101-477860b62c48}; !- Inlet Node Name 1

OS:Connection,
  {439af392-56b7-40c1-805d-e15db7b6d682}, !- Handle
  {e135a5f7-cd6d-462d-a1a9-a6e835ac335d}, !- Source Object
  3,                                      !- Outlet Port
  {938b001f-915d-43fa-9fa7-21ea351c3599}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c7830b8-7c90-4ae5-a156-189bb223704a}, !- Handle
  {a45bb565-1b27-42b3-b2ff-052399e2be03}, !- Source Object
  2,                                      !- Outlet Port
  {240890eb-2e21-4e0f-a46e-92ee2802ccb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c02ee94c-deb5-4cd2-b754-1a40c1deb723}, !- Handle
  {5dcb87f4-ff05-4d5e-a446-7c2d1b730247}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {e5d0665d-747f-4f7b-9112-b67f31d82bbd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 28, !- Name
  {9b8ec41e-1540-42ab-827c-50a9fe3be796}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d30cbd62-daaf-4741-bf5c-1173836bb445}, !- Handle
  Zone SuperMarket Sales A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {bab2e553-9090-4989-921c-e732317d01bd}, !- Control Zone Name
  {9a93c7d1-c70b-4290-b714-add6e48fce9a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {083a9231-2801-457e-84a6-4d3a1ea0fd7b}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Water Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e32e5091-ca46-4975-9b22-c838e01d9b46}, !- Water Inlet Node Name
  {8d98e758-b24d-4c86-8171-68b7a1c5dfd3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e0dd52df-b4d0-4b54-9eb3-7259c6759c79}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {c1736fea-10e5-4ace-958a-28773fd579f0}, !- Inlet Port
  {e32e5091-ca46-4975-9b22-c838e01d9b46}; !- Outlet Port

OS:Connection,
  {c1736fea-10e5-4ace-958a-28773fd579f0}, !- Handle
  {b8016d57-9f53-4a56-a5de-a84a8661df16}, !- Source Object
  32,                                     !- Outlet Port
  {e0dd52df-b4d0-4b54-9eb3-7259c6759c79}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f267728-cc95-400b-9d6a-a62505316edc}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {8d98e758-b24d-4c86-8171-68b7a1c5dfd3}, !- Inlet Port
  {b358a9e4-dadc-434e-a582-7af541b3adaf}; !- Outlet Port

OS:Connection,
  {e32e5091-ca46-4975-9b22-c838e01d9b46}, !- Handle
  {e0dd52df-b4d0-4b54-9eb3-7259c6759c79}, !- Source Object
  3,                                      !- Outlet Port
  {083a9231-2801-457e-84a6-4d3a1ea0fd7b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8d98e758-b24d-4c86-8171-68b7a1c5dfd3}, !- Handle
  {083a9231-2801-457e-84a6-4d3a1ea0fd7b}, !- Source Object
  6,                                      !- Outlet Port
  {8f267728-cc95-400b-9d6a-a62505316edc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b358a9e4-dadc-434e-a582-7af541b3adaf}, !- Handle
  {8f267728-cc95-400b-9d6a-a62505316edc}, !- Source Object
  3,                                      !- Outlet Port
  {64f745e1-4a9d-48a5-8715-d01080921cba}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {23afb375-db28-4433-aed0-6ad8a5be7c2b}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {083a9231-2801-457e-84a6-4d3a1ea0fd7b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {6d904aef-5c04-48f4-b12b-0c4b6a64d547}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {080d09a7-e33c-4397-a03d-1cf67df7ff79}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC 1spd DX AC Clg Coil 69kBtu/hr 14.6IEER, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.62154748501574,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ace1594-ab4f-45df-adac-9bb94ea836ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b688de7d-64ae-46e4-a83d-6d756086e5d3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4b316060-523b-4153-8950-aaf5696cf6e1}, !- Energy Input Ratio Function of Temperature Curve Name
  {e7704611-6016-4db6-9851-07a4c280b741}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c21d0a1-1b9c-42ac-8150-b6d313c63ade}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {571a59c6-f27d-46f3-87f9-9d2e3479debb}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Fan, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {38e0a8da-acc9-44ac-ae90-825a7314c327}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f4361062-59bb-47f6-92e0-b11f9415f232}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {38e0a8da-acc9-44ac-ae90-825a7314c327}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f4361062-59bb-47f6-92e0-b11f9415f232}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {797bf550-9628-4d9d-8fcc-a2ad23cc8ea7}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {bab2e553-9090-4989-921c-e732317d01bd}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {6f18da0f-a103-4005-b90a-59779fedabcf}, !- Air Inlet Node Name
  {2dce39aa-b57a-4461-8189-e7cd2f60ca0f}, !- Air Outlet Node Name
  {571a59c6-f27d-46f3-87f9-9d2e3479debb}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {e2b988bc-f91e-4733-840b-116730610f5f}, !- Supply Air Fan Operating Mode Schedule Name
  {083a9231-2801-457e-84a6-4d3a1ea0fd7b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {080d09a7-e33c-4397-a03d-1cf67df7ff79}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {6d904aef-5c04-48f4-b12b-0c4b6a64d547}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2dce39aa-b57a-4461-8189-e7cd2f60ca0f}, !- Handle
  {797bf550-9628-4d9d-8fcc-a2ad23cc8ea7}, !- Source Object
  7,                                      !- Outlet Port
  {9a93c7d1-c70b-4290-b714-add6e48fce9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5d7d7df9-801b-476b-9ba0-704a606e5302}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e2b988bc-f91e-4733-840b-116730610f5f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {361f510f-4825-4b3b-88d7-536b19c4c046}, !- Maximum Fraction of Outdoor Air Schedule Name
  {80f515ff-c791-4a88-89ba-d4cb092dcad5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {80f515ff-c791-4a88-89ba-d4cb092dcad5}, !- Handle
  Controller Mechanical Ventilation 29,   !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {db7189b8-4a86-4f35-9dc9-9af1aef69b9d}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC OA System, !- Name
  {5d7d7df9-801b-476b-9ba0-704a606e5302}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {86e8df07-458d-442c-a7d6-5fc19de4a66a}, !- Mixed Air Node Name
  {0626d107-4649-43de-b6c8-7596d50249af}, !- Outdoor Air Stream Node Name
  {47d58006-010a-4eac-9f6f-af25876edbaf}, !- Relief Air Stream Node Name
  {1466feca-bd73-4978-b55e-d0d02734c916}; !- Return Air Stream Node Name

OS:Node,
  {7f900292-6b0c-49e7-9f25-5b41b8b03f8b}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {0626d107-4649-43de-b6c8-7596d50249af}; !- Outlet Port

OS:Connection,
  {0626d107-4649-43de-b6c8-7596d50249af}, !- Handle
  {7f900292-6b0c-49e7-9f25-5b41b8b03f8b}, !- Source Object
  3,                                      !- Outlet Port
  {db7189b8-4a86-4f35-9dc9-9af1aef69b9d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f3c9e180-5504-4e05-aab2-86d932f916d4}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Relief Air Node, !- Name
  {47d58006-010a-4eac-9f6f-af25876edbaf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47d58006-010a-4eac-9f6f-af25876edbaf}, !- Handle
  {db7189b8-4a86-4f35-9dc9-9af1aef69b9d}, !- Source Object
  7,                                      !- Outlet Port
  {f3c9e180-5504-4e05-aab2-86d932f916d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08320183-00b2-478b-a741-dd96a983de55}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {86e8df07-458d-442c-a7d6-5fc19de4a66a}, !- Inlet Port
  {6f18da0f-a103-4005-b90a-59779fedabcf}; !- Outlet Port

OS:Connection,
  {1466feca-bd73-4978-b55e-d0d02734c916}, !- Handle
  {3c33586f-f692-4292-8a12-c1e918e7dc37}, !- Source Object
  3,                                      !- Outlet Port
  {db7189b8-4a86-4f35-9dc9-9af1aef69b9d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {86e8df07-458d-442c-a7d6-5fc19de4a66a}, !- Handle
  {db7189b8-4a86-4f35-9dc9-9af1aef69b9d}, !- Source Object
  5,                                      !- Outlet Port
  {08320183-00b2-478b-a741-dd96a983de55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f18da0f-a103-4005-b90a-59779fedabcf}, !- Handle
  {08320183-00b2-478b-a741-dd96a983de55}, !- Source Object
  3,                                      !- Outlet Port
  {797bf550-9628-4d9d-8fcc-a2ad23cc8ea7}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {9b8ec41e-1540-42ab-827c-50a9fe3be796}, !- Handle
  Availability Manager Night Cycle 29,    !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a8e52a14-f36f-401b-b16d-769a039d7ca6}, !- Control Zone or Zone List Name
  {b2e97fe1-bf8d-4169-8fc5-1fa8cbc65198}, !- Cooling Control Zone or Zone List Name
  {07a97dcb-1935-44f3-aa74-af497ebf5aaa}, !- Heating Control Zone or Zone List Name
  {fda5e630-be43-4ae3-ab2c-62be79e23e93}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a8e52a14-f36f-401b-b16d-769a039d7ca6}, !- Handle
  Availability Manager Night Cycle 29 Control Zone List; !- Name

OS:ModelObjectList,
  {b2e97fe1-bf8d-4169-8fc5-1fa8cbc65198}, !- Handle
  Availability Manager Night Cycle 29 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {07a97dcb-1935-44f3-aa74-af497ebf5aaa}, !- Handle
  Availability Manager Night Cycle 29 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fda5e630-be43-4ae3-ab2c-62be79e23e93}, !- Handle
  Availability Manager Night Cycle 29 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7ef7f19f-ebda-4511-8e51-acefb8fb5fc0}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Diffuser, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {b1c22e64-a8ad-41dd-91e5-4942374dd119}, !- Air Inlet Node Name
  {7dbcd9fd-c942-4767-a0d2-a827aa124f19}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {116df8d5-0403-4ed8-88d0-95787f49d7bc}, !- Handle
  Zone SuperMarket Sales A  - Story ground Return Air Node, !- Name
  {12647cdb-df81-4658-bedc-377217049a8e}, !- Inlet Port
  {34dee6f9-39fd-4987-9101-477860b62c48}; !- Outlet Port

OS:Connection,
  {5aade769-c08d-4299-a46a-409289c2b578}, !- Handle
  {b711bd30-ce32-49b9-90ac-0e05a6932c09}, !- Source Object
  3,                                      !- Outlet Port
  {d82314dc-15ed-4e3e-82ba-02c73b0b8b11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12647cdb-df81-4658-bedc-377217049a8e}, !- Handle
  {7d662858-539f-4adb-94b8-5cd3b3b1ee3b}, !- Source Object
  2,                                      !- Outlet Port
  {116df8d5-0403-4ed8-88d0-95787f49d7bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34dee6f9-39fd-4987-9101-477860b62c48}, !- Handle
  {116df8d5-0403-4ed8-88d0-95787f49d7bc}, !- Source Object
  3,                                      !- Outlet Port
  {a45bb565-1b27-42b3-b2ff-052399e2be03}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7a75cc0e-f806-4131-9d0e-4d25a782ae30}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {2094fd0a-216a-4d4f-8cd7-58d9541c12f2}, !- Inlet Port
  {b1c22e64-a8ad-41dd-91e5-4942374dd119}; !- Outlet Port

OS:Connection,
  {2094fd0a-216a-4d4f-8cd7-58d9541c12f2}, !- Handle
  {938b001f-915d-43fa-9fa7-21ea351c3599}, !- Source Object
  3,                                      !- Outlet Port
  {7a75cc0e-f806-4131-9d0e-4d25a782ae30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1c22e64-a8ad-41dd-91e5-4942374dd119}, !- Handle
  {7a75cc0e-f806-4131-9d0e-4d25a782ae30}, !- Source Object
  3,                                      !- Outlet Port
  {7ef7f19f-ebda-4511-8e51-acefb8fb5fc0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7dbcd9fd-c942-4767-a0d2-a827aa124f19}, !- Handle
  {7ef7f19f-ebda-4511-8e51-acefb8fb5fc0}, !- Source Object
  4,                                      !- Outlet Port
  {b711bd30-ce32-49b9-90ac-0e05a6932c09}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {411f6ce8-283c-4e71-976e-5f2f0af66334}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {120c28a0-3aac-4fe5-84a4-ba681763dd4e}, !- Availability Schedule
  {a278dfb3-2b3e-4d63-b6fe-2297d42967fe}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e2c3bd86-a6b5-488e-92a4-ad7e6e489bb7}, !- Supply Side Inlet Node Name
  {61083957-3eb3-4f91-bd9c-1582a3e8a636}, !- Demand Side Outlet Node Name
  {c8b5662b-3b90-435e-a536-74b4a7fac805}, !- Demand Side Inlet Node A
  {4ba79362-59b6-48be-bff5-36f1d8a4199e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {86b3e807-681c-46f8-8df7-b799c414aa4b}, !- Demand Mixer Name
  {a98fda64-7e61-4683-80f1-49bf7569b8e4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4c35f353-d38d-4415-8a7f-f87fc4d54108}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Supply Inlet Node, !- Name
  {e2c3bd86-a6b5-488e-92a4-ad7e6e489bb7}, !- Inlet Port
  {faccfeb7-23d3-425d-856e-168bade94800}; !- Outlet Port

OS:Node,
  {9253a39b-a65f-4383-a982-fe71ed751bf0}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Supply Outlet Node, !- Name
  {2649c386-a615-4c4e-abea-19611df8f7a3}, !- Inlet Port
  {4ba79362-59b6-48be-bff5-36f1d8a4199e}; !- Outlet Port

OS:Connection,
  {e2c3bd86-a6b5-488e-92a4-ad7e6e489bb7}, !- Handle
  {411f6ce8-283c-4e71-976e-5f2f0af66334}, !- Source Object
  9,                                      !- Outlet Port
  {4c35f353-d38d-4415-8a7f-f87fc4d54108}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ba79362-59b6-48be-bff5-36f1d8a4199e}, !- Handle
  {9253a39b-a65f-4383-a982-fe71ed751bf0}, !- Source Object
  3,                                      !- Outlet Port
  {411f6ce8-283c-4e71-976e-5f2f0af66334}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {074fbf0d-6b6f-4640-930a-26237cd1ee83}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Demand Inlet Node, !- Name
  {c8b5662b-3b90-435e-a536-74b4a7fac805}, !- Inlet Port
  {ac4be43c-bb82-4af3-a1c8-b15eecc3f145}; !- Outlet Port

OS:Node,
  {f6c520f7-90c0-404e-852e-2410cc70ef1e}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Demand Outlet Node, !- Name
  {fb60791d-58fc-43db-89ad-87bda3be5d5b}, !- Inlet Port
  {61083957-3eb3-4f91-bd9c-1582a3e8a636}; !- Outlet Port

OS:Node,
  {fdb84858-9c55-4443-8f7d-6c2aba016b1e}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {f6bb85d0-c716-4f82-972e-f501c926bc59}, !- Inlet Port
  {ad856677-b563-4287-aac1-36f8517acadd}; !- Outlet Port

OS:Connection,
  {c8b5662b-3b90-435e-a536-74b4a7fac805}, !- Handle
  {411f6ce8-283c-4e71-976e-5f2f0af66334}, !- Source Object
  11,                                     !- Outlet Port
  {074fbf0d-6b6f-4640-930a-26237cd1ee83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61083957-3eb3-4f91-bd9c-1582a3e8a636}, !- Handle
  {f6c520f7-90c0-404e-852e-2410cc70ef1e}, !- Source Object
  3,                                      !- Outlet Port
  {411f6ce8-283c-4e71-976e-5f2f0af66334}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a98fda64-7e61-4683-80f1-49bf7569b8e4}, !- Handle
  Air Loop HVAC Zone Splitter 30,         !- Name
  {ac4be43c-bb82-4af3-a1c8-b15eecc3f145}, !- Inlet Node Name
  {29f103a1-f7ea-4b16-9a16-5ee3bf39f6e1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {86b3e807-681c-46f8-8df7-b799c414aa4b}, !- Handle
  Air Loop HVAC Zone Mixer 30,            !- Name
  {fb60791d-58fc-43db-89ad-87bda3be5d5b}, !- Outlet Node Name
  {a9f7d09a-bd5a-44c6-a9c7-1eb7eae1f7cb}; !- Inlet Node Name 1

OS:Connection,
  {ac4be43c-bb82-4af3-a1c8-b15eecc3f145}, !- Handle
  {074fbf0d-6b6f-4640-930a-26237cd1ee83}, !- Source Object
  3,                                      !- Outlet Port
  {a98fda64-7e61-4683-80f1-49bf7569b8e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb60791d-58fc-43db-89ad-87bda3be5d5b}, !- Handle
  {86b3e807-681c-46f8-8df7-b799c414aa4b}, !- Source Object
  2,                                      !- Outlet Port
  {f6c520f7-90c0-404e-852e-2410cc70ef1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {77568128-ecd8-4a91-bcdc-1c0b3b2545ec}, !- Handle
  {411f6ce8-283c-4e71-976e-5f2f0af66334}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {a278dfb3-2b3e-4d63-b6fe-2297d42967fe}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 29, !- Name
  {4f99e503-f636-4c50-8fe5-53d9cb10335d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {4c3d89a7-b0f7-445b-9ef5-009b51838541}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2a331554-c24b-4a04-9ef4-0e81c2429079}, !- Control Zone Name
  {9253a39b-a65f-4383-a982-fe71ed751bf0}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {f71c0eb0-f012-4672-b90d-0e94481c483f}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Water Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ab1e3293-6f5f-4cf3-a5e1-114892b4bd0a}, !- Water Inlet Node Name
  {6eb64054-b061-4f1a-b0b7-33d22146958e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {86f8d197-e36d-4e02-9a2e-d3374618ee80}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {831f4802-9f1a-4803-a846-37997b6e3c6f}, !- Inlet Port
  {ab1e3293-6f5f-4cf3-a5e1-114892b4bd0a}; !- Outlet Port

OS:Connection,
  {831f4802-9f1a-4803-a846-37997b6e3c6f}, !- Handle
  {b8016d57-9f53-4a56-a5de-a84a8661df16}, !- Source Object
  33,                                     !- Outlet Port
  {86f8d197-e36d-4e02-9a2e-d3374618ee80}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb791b3a-73c3-4df0-a7d3-e83e09773f74}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {6eb64054-b061-4f1a-b0b7-33d22146958e}, !- Inlet Port
  {6050d974-5064-4250-a5c7-60a0cd62b616}; !- Outlet Port

OS:Connection,
  {ab1e3293-6f5f-4cf3-a5e1-114892b4bd0a}, !- Handle
  {86f8d197-e36d-4e02-9a2e-d3374618ee80}, !- Source Object
  3,                                      !- Outlet Port
  {f71c0eb0-f012-4672-b90d-0e94481c483f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6eb64054-b061-4f1a-b0b7-33d22146958e}, !- Handle
  {f71c0eb0-f012-4672-b90d-0e94481c483f}, !- Source Object
  6,                                      !- Outlet Port
  {bb791b3a-73c3-4df0-a7d3-e83e09773f74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6050d974-5064-4250-a5c7-60a0cd62b616}, !- Handle
  {bb791b3a-73c3-4df0-a7d3-e83e09773f74}, !- Source Object
  3,                                      !- Outlet Port
  {64f745e1-4a9d-48a5-8715-d01080921cba}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {98761e47-65a9-4448-a681-fa25606d736f}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {f71c0eb0-f012-4672-b90d-0e94481c483f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {6477df45-807f-4a87-887b-86c1e54f746d}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8c773331-1144-4534-924c-cb7eff8bf2d0}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC 1spd DX AC Clg Coil 12kBtu/hr 13.4SEER, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.721984,                               !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ace1594-ab4f-45df-adac-9bb94ea836ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b688de7d-64ae-46e4-a83d-6d756086e5d3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4b316060-523b-4153-8950-aaf5696cf6e1}, !- Energy Input Ratio Function of Temperature Curve Name
  {e7704611-6016-4db6-9851-07a4c280b741}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c21d0a1-1b9c-42ac-8150-b6d313c63ade}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {cc8567ca-ecd6-40f5-8352-ff4920203ba0}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Fan, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c241fdcb-d521-4c9b-a999-15d1f678eaf3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e7ba5976-969b-46b0-83ad-3e068bcd1264}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c241fdcb-d521-4c9b-a999-15d1f678eaf3}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e7ba5976-969b-46b0-83ad-3e068bcd1264}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {da84084f-557c-4366-99be-e07c42382e89}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {2a331554-c24b-4a04-9ef4-0e81c2429079}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {1b666d08-1dfe-4983-80d5-ca799c6e9ff4}, !- Air Inlet Node Name
  {2649c386-a615-4c4e-abea-19611df8f7a3}, !- Air Outlet Node Name
  {cc8567ca-ecd6-40f5-8352-ff4920203ba0}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {120c28a0-3aac-4fe5-84a4-ba681763dd4e}, !- Supply Air Fan Operating Mode Schedule Name
  {f71c0eb0-f012-4672-b90d-0e94481c483f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {8c773331-1144-4534-924c-cb7eff8bf2d0}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {6477df45-807f-4a87-887b-86c1e54f746d}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2649c386-a615-4c4e-abea-19611df8f7a3}, !- Handle
  {da84084f-557c-4366-99be-e07c42382e89}, !- Source Object
  7,                                      !- Outlet Port
  {9253a39b-a65f-4383-a982-fe71ed751bf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {20e159fa-888f-4d9a-8700-9a0b64abaf7f}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {120c28a0-3aac-4fe5-84a4-ba681763dd4e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {f1d52db3-24b7-495c-8cf3-c8e388301abf}, !- Maximum Fraction of Outdoor Air Schedule Name
  {1fafba32-38c2-4fe1-a789-9448afa445af}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {1fafba32-38c2-4fe1-a789-9448afa445af}, !- Handle
  Controller Mechanical Ventilation 30,   !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fab57e72-0134-40dc-b7ca-a231e577b4fd}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC OA System, !- Name
  {20e159fa-888f-4d9a-8700-9a0b64abaf7f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {076fa806-2a69-4f0a-9ae2-cbe2c7192ecb}, !- Mixed Air Node Name
  {dcfa7540-4134-4f6a-8f8e-0cb3cb3e4cb1}, !- Outdoor Air Stream Node Name
  {9604a7e9-e7bd-432c-b795-f7e039e2729a}, !- Relief Air Stream Node Name
  {faccfeb7-23d3-425d-856e-168bade94800}; !- Return Air Stream Node Name

OS:Node,
  {52de69b5-da30-4afb-8c60-289eeb5dbb2f}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {dcfa7540-4134-4f6a-8f8e-0cb3cb3e4cb1}; !- Outlet Port

OS:Connection,
  {dcfa7540-4134-4f6a-8f8e-0cb3cb3e4cb1}, !- Handle
  {52de69b5-da30-4afb-8c60-289eeb5dbb2f}, !- Source Object
  3,                                      !- Outlet Port
  {fab57e72-0134-40dc-b7ca-a231e577b4fd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5f1da1cc-bd5b-41d6-9563-07cf1b858e27}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Relief Air Node, !- Name
  {9604a7e9-e7bd-432c-b795-f7e039e2729a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9604a7e9-e7bd-432c-b795-f7e039e2729a}, !- Handle
  {fab57e72-0134-40dc-b7ca-a231e577b4fd}, !- Source Object
  7,                                      !- Outlet Port
  {5f1da1cc-bd5b-41d6-9563-07cf1b858e27}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1aa80ff-d6c1-4bf6-a742-a189aaacd8b5}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Mixed Air Node, !- Name
  {076fa806-2a69-4f0a-9ae2-cbe2c7192ecb}, !- Inlet Port
  {1b666d08-1dfe-4983-80d5-ca799c6e9ff4}; !- Outlet Port

OS:Connection,
  {faccfeb7-23d3-425d-856e-168bade94800}, !- Handle
  {4c35f353-d38d-4415-8a7f-f87fc4d54108}, !- Source Object
  3,                                      !- Outlet Port
  {fab57e72-0134-40dc-b7ca-a231e577b4fd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {076fa806-2a69-4f0a-9ae2-cbe2c7192ecb}, !- Handle
  {fab57e72-0134-40dc-b7ca-a231e577b4fd}, !- Source Object
  5,                                      !- Outlet Port
  {d1aa80ff-d6c1-4bf6-a742-a189aaacd8b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b666d08-1dfe-4983-80d5-ca799c6e9ff4}, !- Handle
  {d1aa80ff-d6c1-4bf6-a742-a189aaacd8b5}, !- Source Object
  3,                                      !- Outlet Port
  {da84084f-557c-4366-99be-e07c42382e89}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4f99e503-f636-4c50-8fe5-53d9cb10335d}, !- Handle
  Availability Manager Night Cycle 30,    !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {00bf0fc2-eec0-4dbe-9d1f-6cfe45b193f5}, !- Control Zone or Zone List Name
  {bbc86559-878e-4cd2-ab4e-8209cc7a64af}, !- Cooling Control Zone or Zone List Name
  {4c3ac51f-a82e-4245-a7c7-246ee4b2f8fd}, !- Heating Control Zone or Zone List Name
  {ad200969-0cff-4cdb-a701-32f2e573b820}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {00bf0fc2-eec0-4dbe-9d1f-6cfe45b193f5}, !- Handle
  Availability Manager Night Cycle 30 Control Zone List; !- Name

OS:ModelObjectList,
  {bbc86559-878e-4cd2-ab4e-8209cc7a64af}, !- Handle
  Availability Manager Night Cycle 30 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4c3ac51f-a82e-4245-a7c7-246ee4b2f8fd}, !- Handle
  Availability Manager Night Cycle 30 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ad200969-0cff-4cdb-a701-32f2e573b820}, !- Handle
  Availability Manager Night Cycle 30 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4d5718c6-4cda-44cb-bf55-cd6bbdc6a511}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Diffuser, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {ad31bbc9-9148-4351-a65d-7dd6485e330a}, !- Air Inlet Node Name
  {f6bb85d0-c716-4f82-972e-f501c926bc59}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ef71c898-1023-4a0e-9f93-a007a1c3d61c}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground Return Air Node, !- Name
  {d2b6b9f6-9bd1-4034-b39f-e3b788d0fc02}, !- Inlet Port
  {a9f7d09a-bd5a-44c6-a9c7-1eb7eae1f7cb}; !- Outlet Port

OS:Connection,
  {ad856677-b563-4287-aac1-36f8517acadd}, !- Handle
  {fdb84858-9c55-4443-8f7d-6c2aba016b1e}, !- Source Object
  3,                                      !- Outlet Port
  {446c97ad-d969-4e98-ac29-cb157a996102}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2b6b9f6-9bd1-4034-b39f-e3b788d0fc02}, !- Handle
  {969a9787-99bd-4ec3-9e0c-00af67b6ae6b}, !- Source Object
  2,                                      !- Outlet Port
  {ef71c898-1023-4a0e-9f93-a007a1c3d61c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9f7d09a-bd5a-44c6-a9c7-1eb7eae1f7cb}, !- Handle
  {ef71c898-1023-4a0e-9f93-a007a1c3d61c}, !- Source Object
  3,                                      !- Outlet Port
  {86b3e807-681c-46f8-8df7-b799c414aa4b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {746ac765-7c8c-4284-a689-bc48f4a5b446}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {29f103a1-f7ea-4b16-9a16-5ee3bf39f6e1}, !- Inlet Port
  {ad31bbc9-9148-4351-a65d-7dd6485e330a}; !- Outlet Port

OS:Connection,
  {29f103a1-f7ea-4b16-9a16-5ee3bf39f6e1}, !- Handle
  {a98fda64-7e61-4683-80f1-49bf7569b8e4}, !- Source Object
  3,                                      !- Outlet Port
  {746ac765-7c8c-4284-a689-bc48f4a5b446}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad31bbc9-9148-4351-a65d-7dd6485e330a}, !- Handle
  {746ac765-7c8c-4284-a689-bc48f4a5b446}, !- Source Object
  3,                                      !- Outlet Port
  {4d5718c6-4cda-44cb-bf55-cd6bbdc6a511}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6bb85d0-c716-4f82-972e-f501c926bc59}, !- Handle
  {4d5718c6-4cda-44cb-bf55-cd6bbdc6a511}, !- Source Object
  4,                                      !- Outlet Port
  {fdb84858-9c55-4443-8f7d-6c2aba016b1e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8b353cfc-ecfd-4a4b-a813-b5f6c99d769c}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {a7f0bb76-0a64-4773-a469-f6d09fb54b98}, !- Availability Schedule
  {6a630365-c71a-4243-a421-936beda7d953}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c38330f8-4743-4866-944f-54624f0d5290}, !- Supply Side Inlet Node Name
  {5f649058-f645-4bf7-a38f-a7eaf269e1f7}, !- Demand Side Outlet Node Name
  {94eab70b-6f53-48cd-87b8-84bcb7d2b0ef}, !- Demand Side Inlet Node A
  {54b8e1a7-051c-4756-ba07-63d9822e26b4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ee993558-6897-497a-874b-8a343d98ba4f}, !- Demand Mixer Name
  {8147922f-dc11-4245-a82b-95cdc976800a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8057ddf5-24a2-435d-8ca1-be22a2f65927}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {c38330f8-4743-4866-944f-54624f0d5290}, !- Inlet Port
  {5c24a9e3-c2e4-4561-be64-8b89c076cdae}; !- Outlet Port

OS:Node,
  {2411d08d-07e8-46ba-ba06-5d1aac497c7f}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {24c1b2bf-69e1-4b42-9896-2a92fba60390}, !- Inlet Port
  {54b8e1a7-051c-4756-ba07-63d9822e26b4}; !- Outlet Port

OS:Connection,
  {c38330f8-4743-4866-944f-54624f0d5290}, !- Handle
  {8b353cfc-ecfd-4a4b-a813-b5f6c99d769c}, !- Source Object
  9,                                      !- Outlet Port
  {8057ddf5-24a2-435d-8ca1-be22a2f65927}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54b8e1a7-051c-4756-ba07-63d9822e26b4}, !- Handle
  {2411d08d-07e8-46ba-ba06-5d1aac497c7f}, !- Source Object
  3,                                      !- Outlet Port
  {8b353cfc-ecfd-4a4b-a813-b5f6c99d769c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e4253fc6-ef0c-4cdb-8555-cde0c1865dba}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {94eab70b-6f53-48cd-87b8-84bcb7d2b0ef}, !- Inlet Port
  {eae90d62-53ab-4b73-9010-b1db3e615761}; !- Outlet Port

OS:Node,
  {c3bf64a0-311a-41d6-884b-970fdb6a7c15}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {a2759cc4-dfa0-4ffe-ae5a-0afc51f6db76}, !- Inlet Port
  {5f649058-f645-4bf7-a38f-a7eaf269e1f7}; !- Outlet Port

OS:Node,
  {0053e954-60b8-4132-bab4-9ddb6ca6b2cf}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {6d129144-38d1-4d97-b561-b69aa02027a5}, !- Inlet Port
  {6402402e-4cd4-4cb6-bab2-337165c82fae}; !- Outlet Port

OS:Connection,
  {94eab70b-6f53-48cd-87b8-84bcb7d2b0ef}, !- Handle
  {8b353cfc-ecfd-4a4b-a813-b5f6c99d769c}, !- Source Object
  11,                                     !- Outlet Port
  {e4253fc6-ef0c-4cdb-8555-cde0c1865dba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f649058-f645-4bf7-a38f-a7eaf269e1f7}, !- Handle
  {c3bf64a0-311a-41d6-884b-970fdb6a7c15}, !- Source Object
  3,                                      !- Outlet Port
  {8b353cfc-ecfd-4a4b-a813-b5f6c99d769c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8147922f-dc11-4245-a82b-95cdc976800a}, !- Handle
  Air Loop HVAC Zone Splitter 31,         !- Name
  {eae90d62-53ab-4b73-9010-b1db3e615761}, !- Inlet Node Name
  {89906c6a-a6dc-4f23-bf78-eab5b3702361}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ee993558-6897-497a-874b-8a343d98ba4f}, !- Handle
  Air Loop HVAC Zone Mixer 31,            !- Name
  {a2759cc4-dfa0-4ffe-ae5a-0afc51f6db76}, !- Outlet Node Name
  {a062b69a-9cd4-4eb6-90fe-e59106ee50df}; !- Inlet Node Name 1

OS:Connection,
  {eae90d62-53ab-4b73-9010-b1db3e615761}, !- Handle
  {e4253fc6-ef0c-4cdb-8555-cde0c1865dba}, !- Source Object
  3,                                      !- Outlet Port
  {8147922f-dc11-4245-a82b-95cdc976800a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2759cc4-dfa0-4ffe-ae5a-0afc51f6db76}, !- Handle
  {ee993558-6897-497a-874b-8a343d98ba4f}, !- Source Object
  2,                                      !- Outlet Port
  {c3bf64a0-311a-41d6-884b-970fdb6a7c15}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4b20a6c1-4029-4ee8-a9da-aea036ec0ff4}, !- Handle
  {8b353cfc-ecfd-4a4b-a813-b5f6c99d769c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {6a630365-c71a-4243-a421-936beda7d953}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 30, !- Name
  {e31d1cc0-2627-4a73-bfdf-0c6c1c49445c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {56df24a5-219f-40ae-a2d2-511f70a36d7d}, !- Handle
  Zone SuperMarket Sales B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8c05fd17-ba44-426d-afd0-8700b58f77b6}, !- Control Zone Name
  {2411d08d-07e8-46ba-ba06-5d1aac497c7f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {a719631a-4f7e-4f7a-bafc-9f38f5df930b}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Water Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {18750d84-8c41-4b19-aa16-bc596c19786f}, !- Water Inlet Node Name
  {0f2e17a6-1275-4f74-9110-e8d5fd3eb1ac}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {49405ef2-ed4b-4af9-8807-9856d536c730}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {44ad8e75-2578-4619-8810-4ba820a9cf57}, !- Inlet Port
  {18750d84-8c41-4b19-aa16-bc596c19786f}; !- Outlet Port

OS:Connection,
  {44ad8e75-2578-4619-8810-4ba820a9cf57}, !- Handle
  {b8016d57-9f53-4a56-a5de-a84a8661df16}, !- Source Object
  34,                                     !- Outlet Port
  {49405ef2-ed4b-4af9-8807-9856d536c730}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63c6f43a-5c43-4602-8daa-c7c0f4a2c09b}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {0f2e17a6-1275-4f74-9110-e8d5fd3eb1ac}, !- Inlet Port
  {4170d457-880f-40aa-983e-0126327ab982}; !- Outlet Port

OS:Connection,
  {18750d84-8c41-4b19-aa16-bc596c19786f}, !- Handle
  {49405ef2-ed4b-4af9-8807-9856d536c730}, !- Source Object
  3,                                      !- Outlet Port
  {a719631a-4f7e-4f7a-bafc-9f38f5df930b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0f2e17a6-1275-4f74-9110-e8d5fd3eb1ac}, !- Handle
  {a719631a-4f7e-4f7a-bafc-9f38f5df930b}, !- Source Object
  6,                                      !- Outlet Port
  {63c6f43a-5c43-4602-8daa-c7c0f4a2c09b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4170d457-880f-40aa-983e-0126327ab982}, !- Handle
  {63c6f43a-5c43-4602-8daa-c7c0f4a2c09b}, !- Source Object
  3,                                      !- Outlet Port
  {64f745e1-4a9d-48a5-8715-d01080921cba}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {72c26a51-a229-4095-83a4-042579934d9c}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {a719631a-4f7e-4f7a-bafc-9f38f5df930b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {a0d0895d-eb61-46f1-8d3c-a5a5cbd980ea}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a82ada5f-f5ec-44ab-906b-63a906e74bfe}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC 1spd DX AC Clg Coil 273kBtu/hr 13IEER, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.59496860323357,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ace1594-ab4f-45df-adac-9bb94ea836ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b688de7d-64ae-46e4-a83d-6d756086e5d3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4b316060-523b-4153-8950-aaf5696cf6e1}, !- Energy Input Ratio Function of Temperature Curve Name
  {e7704611-6016-4db6-9851-07a4c280b741}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c21d0a1-1b9c-42ac-8150-b6d313c63ade}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {325af2a7-5f0a-4e4c-a5e3-15472e038602}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Fan, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cf7da16f-8475-470c-82ec-35bd43d339d2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {376fd276-cd99-4d65-978f-e9f9ad0e1481}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cf7da16f-8475-470c-82ec-35bd43d339d2}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {376fd276-cd99-4d65-978f-e9f9ad0e1481}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {be6c19a4-0112-49cd-954d-99d437c51781}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {8c05fd17-ba44-426d-afd0-8700b58f77b6}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {b4f74ae9-2daf-4502-8863-1eb1e4c57eb9}, !- Air Inlet Node Name
  {24c1b2bf-69e1-4b42-9896-2a92fba60390}, !- Air Outlet Node Name
  {325af2a7-5f0a-4e4c-a5e3-15472e038602}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {a7f0bb76-0a64-4773-a469-f6d09fb54b98}, !- Supply Air Fan Operating Mode Schedule Name
  {a719631a-4f7e-4f7a-bafc-9f38f5df930b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a82ada5f-f5ec-44ab-906b-63a906e74bfe}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a0d0895d-eb61-46f1-8d3c-a5a5cbd980ea}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {24c1b2bf-69e1-4b42-9896-2a92fba60390}, !- Handle
  {be6c19a4-0112-49cd-954d-99d437c51781}, !- Source Object
  7,                                      !- Outlet Port
  {2411d08d-07e8-46ba-ba06-5d1aac497c7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c31d6a0c-57d4-4e02-b918-8d272599cf91}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a7f0bb76-0a64-4773-a469-f6d09fb54b98}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {db2f7902-e9c0-4e01-a3c3-530e6b343a65}, !- Maximum Fraction of Outdoor Air Schedule Name
  {3ec73c29-ef9b-4864-8f1b-38d56de743c6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {3ec73c29-ef9b-4864-8f1b-38d56de743c6}, !- Handle
  Controller Mechanical Ventilation 31,   !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5e7b829e-3df3-4718-920a-e8d90426a7f9}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC OA System, !- Name
  {c31d6a0c-57d4-4e02-b918-8d272599cf91}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f70385fe-44e4-47c6-ba94-67535f269d4f}, !- Mixed Air Node Name
  {acab9f31-63b2-48d9-9833-a22e11e0ac4b}, !- Outdoor Air Stream Node Name
  {93e3a4e0-cae4-4871-a427-317e44ae37a6}, !- Relief Air Stream Node Name
  {5c24a9e3-c2e4-4561-be64-8b89c076cdae}; !- Return Air Stream Node Name

OS:Node,
  {04f6529f-f0c0-4f46-9977-3dc498876587}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a2ddd88a-b808-4453-bf1d-88d634233a68}; !- Outlet Port

OS:Node,
  {1bb6ef13-267b-4e07-9c73-231261b10f4f}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Relief Air Node, !- Name
  {602c522f-55e1-4843-8929-31a9d80f5236}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {f667b64e-404c-443a-ad7c-ecc0c521f77b}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {f70385fe-44e4-47c6-ba94-67535f269d4f}, !- Inlet Port
  {b4f74ae9-2daf-4502-8863-1eb1e4c57eb9}; !- Outlet Port

OS:Connection,
  {5c24a9e3-c2e4-4561-be64-8b89c076cdae}, !- Handle
  {8057ddf5-24a2-435d-8ca1-be22a2f65927}, !- Source Object
  3,                                      !- Outlet Port
  {5e7b829e-3df3-4718-920a-e8d90426a7f9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f70385fe-44e4-47c6-ba94-67535f269d4f}, !- Handle
  {5e7b829e-3df3-4718-920a-e8d90426a7f9}, !- Source Object
  5,                                      !- Outlet Port
  {f667b64e-404c-443a-ad7c-ecc0c521f77b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4f74ae9-2daf-4502-8863-1eb1e4c57eb9}, !- Handle
  {f667b64e-404c-443a-ad7c-ecc0c521f77b}, !- Source Object
  3,                                      !- Outlet Port
  {be6c19a4-0112-49cd-954d-99d437c51781}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e31d1cc0-2627-4a73-bfdf-0c6c1c49445c}, !- Handle
  Availability Manager Night Cycle 31,    !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {fc27b5e1-f532-49a1-a787-e78b54a6ed03}, !- Control Zone or Zone List Name
  {96667bf1-64e6-4e85-8d64-efd3daffac0e}, !- Cooling Control Zone or Zone List Name
  {237f9c08-3ad5-46e4-bd4f-dfcb1f134211}, !- Heating Control Zone or Zone List Name
  {fa4f6cfd-a073-4d28-bd2c-054bc5cc2f67}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fc27b5e1-f532-49a1-a787-e78b54a6ed03}, !- Handle
  Availability Manager Night Cycle 31 Control Zone List; !- Name

OS:ModelObjectList,
  {96667bf1-64e6-4e85-8d64-efd3daffac0e}, !- Handle
  Availability Manager Night Cycle 31 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {237f9c08-3ad5-46e4-bd4f-dfcb1f134211}, !- Handle
  Availability Manager Night Cycle 31 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fa4f6cfd-a073-4d28-bd2c-054bc5cc2f67}, !- Handle
  Availability Manager Night Cycle 31 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0af130df-bbc0-4e04-b74d-e7be9f04e65c}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Diffuser, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {6fe5f5b5-e027-49e2-840c-1168e6dc8e92}, !- Air Inlet Node Name
  {6d129144-38d1-4d97-b561-b69aa02027a5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {85139c37-61cc-4b7e-8b9e-cbd8d87991cb}, !- Handle
  Zone SuperMarket Sales B  - Story ground Return Air Node, !- Name
  {730add8f-56e7-46d8-8a82-e9a109a317a7}, !- Inlet Port
  {a062b69a-9cd4-4eb6-90fe-e59106ee50df}; !- Outlet Port

OS:Connection,
  {6402402e-4cd4-4cb6-bab2-337165c82fae}, !- Handle
  {0053e954-60b8-4132-bab4-9ddb6ca6b2cf}, !- Source Object
  3,                                      !- Outlet Port
  {fc21f5e7-bf2d-4150-af4b-a9b01eef8e29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {730add8f-56e7-46d8-8a82-e9a109a317a7}, !- Handle
  {63f55d13-b54b-47b5-bf15-59ac8596f1fa}, !- Source Object
  2,                                      !- Outlet Port
  {85139c37-61cc-4b7e-8b9e-cbd8d87991cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a062b69a-9cd4-4eb6-90fe-e59106ee50df}, !- Handle
  {85139c37-61cc-4b7e-8b9e-cbd8d87991cb}, !- Source Object
  3,                                      !- Outlet Port
  {ee993558-6897-497a-874b-8a343d98ba4f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c05dd27b-ae2b-4ae5-be52-d8da575a6125}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {89906c6a-a6dc-4f23-bf78-eab5b3702361}, !- Inlet Port
  {6fe5f5b5-e027-49e2-840c-1168e6dc8e92}; !- Outlet Port

OS:Connection,
  {89906c6a-a6dc-4f23-bf78-eab5b3702361}, !- Handle
  {8147922f-dc11-4245-a82b-95cdc976800a}, !- Source Object
  3,                                      !- Outlet Port
  {c05dd27b-ae2b-4ae5-be52-d8da575a6125}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fe5f5b5-e027-49e2-840c-1168e6dc8e92}, !- Handle
  {c05dd27b-ae2b-4ae5-be52-d8da575a6125}, !- Source Object
  3,                                      !- Outlet Port
  {0af130df-bbc0-4e04-b74d-e7be9f04e65c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d129144-38d1-4d97-b561-b69aa02027a5}, !- Handle
  {0af130df-bbc0-4e04-b74d-e7be9f04e65c}, !- Source Object
  4,                                      !- Outlet Port
  {0053e954-60b8-4132-bab4-9ddb6ca6b2cf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b1f7022d-e5a0-4778-bd32-b174f2cc8fa5}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {b47823e5-a08d-4c48-80fe-cf9f1bde9e9f}, !- Availability Schedule
  {6992d578-525e-42f6-9a89-deae45aeb916}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3871f07b-04f1-43c9-9232-4d7a038cf342}, !- Supply Side Inlet Node Name
  {bf3e72ef-94e8-4f8b-88e3-9eac5c933452}, !- Demand Side Outlet Node Name
  {e6e6cb17-dcbf-4a49-9aa7-909030970223}, !- Demand Side Inlet Node A
  {d373d4a2-9a4e-4909-af2b-079b50d63b45}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ba16e7d5-f788-4fdb-a2f5-7d9383bea8bc}, !- Demand Mixer Name
  {4ce4da98-14fb-491e-bc0f-8accdd50f29c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e296fa0b-d5f3-40bb-9552-536dffa65dad}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Supply Inlet Node, !- Name
  {3871f07b-04f1-43c9-9232-4d7a038cf342}, !- Inlet Port
  {75deffbd-8dbf-4b4d-b8cb-75c2fdecd985}; !- Outlet Port

OS:Node,
  {08818cf5-101f-4058-a9a3-16245f5dba7a}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Supply Outlet Node, !- Name
  {8facf2b4-dedd-4d82-8c92-e57c9c4bddcf}, !- Inlet Port
  {d373d4a2-9a4e-4909-af2b-079b50d63b45}; !- Outlet Port

OS:Connection,
  {3871f07b-04f1-43c9-9232-4d7a038cf342}, !- Handle
  {b1f7022d-e5a0-4778-bd32-b174f2cc8fa5}, !- Source Object
  9,                                      !- Outlet Port
  {e296fa0b-d5f3-40bb-9552-536dffa65dad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d373d4a2-9a4e-4909-af2b-079b50d63b45}, !- Handle
  {08818cf5-101f-4058-a9a3-16245f5dba7a}, !- Source Object
  3,                                      !- Outlet Port
  {b1f7022d-e5a0-4778-bd32-b174f2cc8fa5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ca686f46-0f0e-4f45-8737-2ef9bd0d1648}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Demand Inlet Node, !- Name
  {e6e6cb17-dcbf-4a49-9aa7-909030970223}, !- Inlet Port
  {79b7d9df-6811-4707-b4eb-2dd0327325fc}; !- Outlet Port

OS:Node,
  {4529b1bb-05a5-4e3e-abf4-7756d7bf6949}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Demand Outlet Node, !- Name
  {1a247f08-ca59-4c87-b738-0a8b3e6c10ff}, !- Inlet Port
  {bf3e72ef-94e8-4f8b-88e3-9eac5c933452}; !- Outlet Port

OS:Node,
  {c25fe507-3717-415c-80b5-1d6fd70c072a}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {21bbe4b3-b2af-4bba-a1f6-14e3aa2effb6}, !- Inlet Port
  {09050771-f633-4a26-ab07-3bd52b8ff12b}; !- Outlet Port

OS:Connection,
  {e6e6cb17-dcbf-4a49-9aa7-909030970223}, !- Handle
  {b1f7022d-e5a0-4778-bd32-b174f2cc8fa5}, !- Source Object
  11,                                     !- Outlet Port
  {ca686f46-0f0e-4f45-8737-2ef9bd0d1648}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf3e72ef-94e8-4f8b-88e3-9eac5c933452}, !- Handle
  {4529b1bb-05a5-4e3e-abf4-7756d7bf6949}, !- Source Object
  3,                                      !- Outlet Port
  {b1f7022d-e5a0-4778-bd32-b174f2cc8fa5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4ce4da98-14fb-491e-bc0f-8accdd50f29c}, !- Handle
  Air Loop HVAC Zone Splitter 32,         !- Name
  {79b7d9df-6811-4707-b4eb-2dd0327325fc}, !- Inlet Node Name
  {176acde5-976b-47b6-a509-caeb42ae64d0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ba16e7d5-f788-4fdb-a2f5-7d9383bea8bc}, !- Handle
  Air Loop HVAC Zone Mixer 32,            !- Name
  {1a247f08-ca59-4c87-b738-0a8b3e6c10ff}, !- Outlet Node Name
  {ec009bda-ed13-47bc-b09c-f62483e83773}; !- Inlet Node Name 1

OS:Connection,
  {79b7d9df-6811-4707-b4eb-2dd0327325fc}, !- Handle
  {ca686f46-0f0e-4f45-8737-2ef9bd0d1648}, !- Source Object
  3,                                      !- Outlet Port
  {4ce4da98-14fb-491e-bc0f-8accdd50f29c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a247f08-ca59-4c87-b738-0a8b3e6c10ff}, !- Handle
  {ba16e7d5-f788-4fdb-a2f5-7d9383bea8bc}, !- Source Object
  2,                                      !- Outlet Port
  {4529b1bb-05a5-4e3e-abf4-7756d7bf6949}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3528b90d-3df8-44ae-a4d7-ca56a2a0cfbe}, !- Handle
  {b1f7022d-e5a0-4778-bd32-b174f2cc8fa5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {6992d578-525e-42f6-9a89-deae45aeb916}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 31, !- Name
  {ae3c13c1-9b4c-4e4a-9cb4-a356b60903b4}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {b43eca59-28f6-42fa-8e79-ea0e0defd496}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {fa5076fd-d847-467c-a390-2266c753c675}, !- Control Zone Name
  {08818cf5-101f-4058-a9a3-16245f5dba7a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {024fb39c-f7be-4f69-9266-446b0f200a9e}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Water Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {25f645ba-a3bb-4c58-aa25-de69c34f5dfd}, !- Water Inlet Node Name
  {440243c8-53f2-42cb-9aa9-ee922035813f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b9338264-6c6c-4129-958c-4ffa9dee4dd0}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {19dfd52e-429a-4aa3-a418-00360f9d3b06}, !- Inlet Port
  {25f645ba-a3bb-4c58-aa25-de69c34f5dfd}; !- Outlet Port

OS:Connection,
  {19dfd52e-429a-4aa3-a418-00360f9d3b06}, !- Handle
  {b8016d57-9f53-4a56-a5de-a84a8661df16}, !- Source Object
  35,                                     !- Outlet Port
  {b9338264-6c6c-4129-958c-4ffa9dee4dd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6824bbd0-cf4b-4f84-8ac6-7a16bcc14396}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {440243c8-53f2-42cb-9aa9-ee922035813f}, !- Inlet Port
  {12e26684-b189-40ee-acb4-862304774a2a}; !- Outlet Port

OS:Connection,
  {25f645ba-a3bb-4c58-aa25-de69c34f5dfd}, !- Handle
  {b9338264-6c6c-4129-958c-4ffa9dee4dd0}, !- Source Object
  3,                                      !- Outlet Port
  {024fb39c-f7be-4f69-9266-446b0f200a9e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {440243c8-53f2-42cb-9aa9-ee922035813f}, !- Handle
  {024fb39c-f7be-4f69-9266-446b0f200a9e}, !- Source Object
  6,                                      !- Outlet Port
  {6824bbd0-cf4b-4f84-8ac6-7a16bcc14396}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12e26684-b189-40ee-acb4-862304774a2a}, !- Handle
  {6824bbd0-cf4b-4f84-8ac6-7a16bcc14396}, !- Source Object
  3,                                      !- Outlet Port
  {64f745e1-4a9d-48a5-8715-d01080921cba}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {142155f2-3a36-4e5d-a8c8-2ec2a5c0839c}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {024fb39c-f7be-4f69-9266-446b0f200a9e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {c0573b10-8b75-41d5-81e6-e3482b41819f}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5b39ebcf-d5f9-4d35-90c3-a3dc3209f480}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC 1spd DX AC Clg Coil 11kBtu/hr 13.4SEER, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.721984,                               !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ace1594-ab4f-45df-adac-9bb94ea836ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b688de7d-64ae-46e4-a83d-6d756086e5d3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4b316060-523b-4153-8950-aaf5696cf6e1}, !- Energy Input Ratio Function of Temperature Curve Name
  {e7704611-6016-4db6-9851-07a4c280b741}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c21d0a1-1b9c-42ac-8150-b6d313c63ade}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {3e81b1cd-d8c1-472b-9ea5-f28a8402691f}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Fan, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9b926f39-1a6a-43fe-bc18-c084cdc46fc3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f6901868-062d-48b4-a49a-815b996cd008}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9b926f39-1a6a-43fe-bc18-c084cdc46fc3}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f6901868-062d-48b4-a49a-815b996cd008}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {5bb94089-36c4-455b-8b4e-b2c4244def77}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {fa5076fd-d847-467c-a390-2266c753c675}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {7019ed75-560a-4dce-b0a1-0f6f82816f33}, !- Air Inlet Node Name
  {8facf2b4-dedd-4d82-8c92-e57c9c4bddcf}, !- Air Outlet Node Name
  {3e81b1cd-d8c1-472b-9ea5-f28a8402691f}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b47823e5-a08d-4c48-80fe-cf9f1bde9e9f}, !- Supply Air Fan Operating Mode Schedule Name
  {024fb39c-f7be-4f69-9266-446b0f200a9e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {5b39ebcf-d5f9-4d35-90c3-a3dc3209f480}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {c0573b10-8b75-41d5-81e6-e3482b41819f}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {8facf2b4-dedd-4d82-8c92-e57c9c4bddcf}, !- Handle
  {5bb94089-36c4-455b-8b4e-b2c4244def77}, !- Source Object
  7,                                      !- Outlet Port
  {08818cf5-101f-4058-a9a3-16245f5dba7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7fbeb3c6-78af-4b81-bbf7-e1cf015a4577}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b47823e5-a08d-4c48-80fe-cf9f1bde9e9f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {79056574-5432-401b-a5c7-e65640cbfa21}, !- Maximum Fraction of Outdoor Air Schedule Name
  {9a9260c2-30a6-4c78-95c6-272870deb6fa}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {9a9260c2-30a6-4c78-95c6-272870deb6fa}, !- Handle
  Controller Mechanical Ventilation 32,   !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3c4c0e5e-3aaa-41da-9c8e-d6a523db58bb}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC OA System, !- Name
  {7fbeb3c6-78af-4b81-bbf7-e1cf015a4577}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {49b3c985-b4bd-4b62-8afa-84871dd0b44b}, !- Mixed Air Node Name
  {dec6a08d-88c0-4f81-a47c-b1aa6c9b8b60}, !- Outdoor Air Stream Node Name
  {9c17d67c-fc14-4893-bf43-efb900619637}, !- Relief Air Stream Node Name
  {75deffbd-8dbf-4b4d-b8cb-75c2fdecd985}; !- Return Air Stream Node Name

OS:Node,
  {460f3f54-0d91-4848-ab1b-4d3149b9860d}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {dec6a08d-88c0-4f81-a47c-b1aa6c9b8b60}; !- Outlet Port

OS:Connection,
  {dec6a08d-88c0-4f81-a47c-b1aa6c9b8b60}, !- Handle
  {460f3f54-0d91-4848-ab1b-4d3149b9860d}, !- Source Object
  3,                                      !- Outlet Port
  {3c4c0e5e-3aaa-41da-9c8e-d6a523db58bb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {40bc428a-9c63-4ee4-a61d-f16184d2e406}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Relief Air Node, !- Name
  {9c17d67c-fc14-4893-bf43-efb900619637}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c17d67c-fc14-4893-bf43-efb900619637}, !- Handle
  {3c4c0e5e-3aaa-41da-9c8e-d6a523db58bb}, !- Source Object
  7,                                      !- Outlet Port
  {40bc428a-9c63-4ee4-a61d-f16184d2e406}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d078d83f-5f66-41b6-9717-25d7943c6569}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Mixed Air Node, !- Name
  {49b3c985-b4bd-4b62-8afa-84871dd0b44b}, !- Inlet Port
  {7019ed75-560a-4dce-b0a1-0f6f82816f33}; !- Outlet Port

OS:Connection,
  {75deffbd-8dbf-4b4d-b8cb-75c2fdecd985}, !- Handle
  {e296fa0b-d5f3-40bb-9552-536dffa65dad}, !- Source Object
  3,                                      !- Outlet Port
  {3c4c0e5e-3aaa-41da-9c8e-d6a523db58bb}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {49b3c985-b4bd-4b62-8afa-84871dd0b44b}, !- Handle
  {3c4c0e5e-3aaa-41da-9c8e-d6a523db58bb}, !- Source Object
  5,                                      !- Outlet Port
  {d078d83f-5f66-41b6-9717-25d7943c6569}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7019ed75-560a-4dce-b0a1-0f6f82816f33}, !- Handle
  {d078d83f-5f66-41b6-9717-25d7943c6569}, !- Source Object
  3,                                      !- Outlet Port
  {5bb94089-36c4-455b-8b4e-b2c4244def77}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ae3c13c1-9b4c-4e4a-9cb4-a356b60903b4}, !- Handle
  Availability Manager Night Cycle 32,    !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ca706736-9e47-4cdf-a242-21ba225397b3}, !- Control Zone or Zone List Name
  {2323c4ac-2d0f-4b93-8d4f-2b3b46335f93}, !- Cooling Control Zone or Zone List Name
  {0309df51-62da-45d6-a356-236dabda6a28}, !- Heating Control Zone or Zone List Name
  {a8ac7132-3db0-44b6-b761-dd6c198dd28e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ca706736-9e47-4cdf-a242-21ba225397b3}, !- Handle
  Availability Manager Night Cycle 32 Control Zone List; !- Name

OS:ModelObjectList,
  {2323c4ac-2d0f-4b93-8d4f-2b3b46335f93}, !- Handle
  Availability Manager Night Cycle 32 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0309df51-62da-45d6-a356-236dabda6a28}, !- Handle
  Availability Manager Night Cycle 32 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a8ac7132-3db0-44b6-b761-dd6c198dd28e}, !- Handle
  Availability Manager Night Cycle 32 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5ba784fd-b640-4b60-9ad1-13d52e72bcdd}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Diffuser, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {fbcbe57e-f934-4cfa-96e4-9db857610ae1}, !- Air Inlet Node Name
  {21bbe4b3-b2af-4bba-a1f6-14e3aa2effb6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {733b9c07-f29a-4abb-a92e-05934f4bc305}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground Return Air Node, !- Name
  {0c88c4df-f42b-4ff6-a99d-a52c21014d54}, !- Inlet Port
  {ec009bda-ed13-47bc-b09c-f62483e83773}; !- Outlet Port

OS:Connection,
  {09050771-f633-4a26-ab07-3bd52b8ff12b}, !- Handle
  {c25fe507-3717-415c-80b5-1d6fd70c072a}, !- Source Object
  3,                                      !- Outlet Port
  {1cf1e7da-9653-493b-ba0d-94d7a3cfab12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c88c4df-f42b-4ff6-a99d-a52c21014d54}, !- Handle
  {adbfdeca-c295-47ca-9cca-b928a3cf03af}, !- Source Object
  2,                                      !- Outlet Port
  {733b9c07-f29a-4abb-a92e-05934f4bc305}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec009bda-ed13-47bc-b09c-f62483e83773}, !- Handle
  {733b9c07-f29a-4abb-a92e-05934f4bc305}, !- Source Object
  3,                                      !- Outlet Port
  {ba16e7d5-f788-4fdb-a2f5-7d9383bea8bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ddfdc3b0-cf85-4584-ae4c-d7856de4b0ce}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {176acde5-976b-47b6-a509-caeb42ae64d0}, !- Inlet Port
  {fbcbe57e-f934-4cfa-96e4-9db857610ae1}; !- Outlet Port

OS:Connection,
  {176acde5-976b-47b6-a509-caeb42ae64d0}, !- Handle
  {4ce4da98-14fb-491e-bc0f-8accdd50f29c}, !- Source Object
  3,                                      !- Outlet Port
  {ddfdc3b0-cf85-4584-ae4c-d7856de4b0ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbcbe57e-f934-4cfa-96e4-9db857610ae1}, !- Handle
  {ddfdc3b0-cf85-4584-ae4c-d7856de4b0ce}, !- Source Object
  3,                                      !- Outlet Port
  {5ba784fd-b640-4b60-9ad1-13d52e72bcdd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {21bbe4b3-b2af-4bba-a1f6-14e3aa2effb6}, !- Handle
  {5ba784fd-b640-4b60-9ad1-13d52e72bcdd}, !- Source Object
  4,                                      !- Outlet Port
  {c25fe507-3717-415c-80b5-1d6fd70c072a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b8b7bef4-bbf5-4570-bf49-04a6ee596760}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {ebf60d3a-0359-4136-90d1-a105e8e1857b}, !- Availability Schedule
  {79edb914-b276-4abc-a8f5-c829b0998141}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fea47aa4-c0d5-442b-8a8e-290e47d2276b}, !- Supply Side Inlet Node Name
  {ab2f87b9-08b4-4e33-9523-dda3148f9706}, !- Demand Side Outlet Node Name
  {d636b24e-e5ac-4f88-b9e9-ead3af27f687}, !- Demand Side Inlet Node A
  {631efd59-146f-404c-ba6b-37bf5672d9dc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6161de59-d85c-475f-8202-80d0c5959cd2}, !- Demand Mixer Name
  {14046664-325c-4230-9c57-0f8d95a21b2f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {de782966-d66f-4582-b698-556483c4690d}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {fea47aa4-c0d5-442b-8a8e-290e47d2276b}, !- Inlet Port
  {fc842e34-0d07-4ff2-838f-64f967316a1a}; !- Outlet Port

OS:Node,
  {994b0465-5be4-4780-b44f-db889fedf653}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {7c53bc15-2fe5-46de-ad37-d12e56ae5e22}, !- Inlet Port
  {631efd59-146f-404c-ba6b-37bf5672d9dc}; !- Outlet Port

OS:Connection,
  {fea47aa4-c0d5-442b-8a8e-290e47d2276b}, !- Handle
  {b8b7bef4-bbf5-4570-bf49-04a6ee596760}, !- Source Object
  9,                                      !- Outlet Port
  {de782966-d66f-4582-b698-556483c4690d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {631efd59-146f-404c-ba6b-37bf5672d9dc}, !- Handle
  {994b0465-5be4-4780-b44f-db889fedf653}, !- Source Object
  3,                                      !- Outlet Port
  {b8b7bef4-bbf5-4570-bf49-04a6ee596760}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b311be39-7b78-4075-8353-d3b16cbdf855}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {d636b24e-e5ac-4f88-b9e9-ead3af27f687}, !- Inlet Port
  {6742e3c9-7d1b-423a-ad06-f87e88331e1c}; !- Outlet Port

OS:Node,
  {d44b19bd-2464-41af-90cb-3ceebcd08a61}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {12e03d6a-e83c-4bfc-b3f8-3a4ef374c97e}, !- Inlet Port
  {ab2f87b9-08b4-4e33-9523-dda3148f9706}; !- Outlet Port

OS:Node,
  {15d71773-d067-4efe-ac7e-b3f672404787}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {4063bbd2-ead3-40ec-babf-11a83308ddc8}, !- Inlet Port
  {ebbfbe44-1b1e-4c03-b33c-4d02fa5c83de}; !- Outlet Port

OS:Connection,
  {d636b24e-e5ac-4f88-b9e9-ead3af27f687}, !- Handle
  {b8b7bef4-bbf5-4570-bf49-04a6ee596760}, !- Source Object
  11,                                     !- Outlet Port
  {b311be39-7b78-4075-8353-d3b16cbdf855}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab2f87b9-08b4-4e33-9523-dda3148f9706}, !- Handle
  {d44b19bd-2464-41af-90cb-3ceebcd08a61}, !- Source Object
  3,                                      !- Outlet Port
  {b8b7bef4-bbf5-4570-bf49-04a6ee596760}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {14046664-325c-4230-9c57-0f8d95a21b2f}, !- Handle
  Air Loop HVAC Zone Splitter 33,         !- Name
  {6742e3c9-7d1b-423a-ad06-f87e88331e1c}, !- Inlet Node Name
  {cd3d9500-36ed-4148-976b-9189f9f54e30}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6161de59-d85c-475f-8202-80d0c5959cd2}, !- Handle
  Air Loop HVAC Zone Mixer 33,            !- Name
  {12e03d6a-e83c-4bfc-b3f8-3a4ef374c97e}, !- Outlet Node Name
  {073fd3cb-410f-4ebd-bda4-5dfbec12f4ea}; !- Inlet Node Name 1

OS:Connection,
  {6742e3c9-7d1b-423a-ad06-f87e88331e1c}, !- Handle
  {b311be39-7b78-4075-8353-d3b16cbdf855}, !- Source Object
  3,                                      !- Outlet Port
  {14046664-325c-4230-9c57-0f8d95a21b2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12e03d6a-e83c-4bfc-b3f8-3a4ef374c97e}, !- Handle
  {6161de59-d85c-475f-8202-80d0c5959cd2}, !- Source Object
  2,                                      !- Outlet Port
  {d44b19bd-2464-41af-90cb-3ceebcd08a61}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b6040d7b-5124-4003-a900-e43956cb8c28}, !- Handle
  {b8b7bef4-bbf5-4570-bf49-04a6ee596760}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {79edb914-b276-4abc-a8f5-c829b0998141}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 32, !- Name
  {db256205-f39d-479a-bf3c-ef054af2b916}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {951d544e-2ffa-4650-a384-295e5277e11c}, !- Handle
  Zone SuperMarket Sales C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {05ac7e6e-51f2-483c-91e6-e343b9432508}, !- Control Zone Name
  {994b0465-5be4-4780-b44f-db889fedf653}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {da78c0f2-ae54-4fb9-9170-de9d0832beb1}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Water Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {746e0512-b1f7-495a-b0bb-cf318e4d97ed}, !- Water Inlet Node Name
  {2295aa5a-9bf3-4a74-83a4-90983af4fb99}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5237fc7d-e10d-4bbf-b177-0e7addfa731e}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {046f87ad-c118-4036-a634-c62ab7ca34e5}, !- Inlet Port
  {746e0512-b1f7-495a-b0bb-cf318e4d97ed}; !- Outlet Port

OS:Connection,
  {046f87ad-c118-4036-a634-c62ab7ca34e5}, !- Handle
  {b8016d57-9f53-4a56-a5de-a84a8661df16}, !- Source Object
  36,                                     !- Outlet Port
  {5237fc7d-e10d-4bbf-b177-0e7addfa731e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb52c291-142e-4a12-b5e9-54ad14a88725}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {2295aa5a-9bf3-4a74-83a4-90983af4fb99}, !- Inlet Port
  {fb9ae69b-2350-46dc-945c-7fb9e535b917}; !- Outlet Port

OS:Connection,
  {746e0512-b1f7-495a-b0bb-cf318e4d97ed}, !- Handle
  {5237fc7d-e10d-4bbf-b177-0e7addfa731e}, !- Source Object
  3,                                      !- Outlet Port
  {da78c0f2-ae54-4fb9-9170-de9d0832beb1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2295aa5a-9bf3-4a74-83a4-90983af4fb99}, !- Handle
  {da78c0f2-ae54-4fb9-9170-de9d0832beb1}, !- Source Object
  6,                                      !- Outlet Port
  {cb52c291-142e-4a12-b5e9-54ad14a88725}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb9ae69b-2350-46dc-945c-7fb9e535b917}, !- Handle
  {cb52c291-142e-4a12-b5e9-54ad14a88725}, !- Source Object
  3,                                      !- Outlet Port
  {64f745e1-4a9d-48a5-8715-d01080921cba}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3b32d9d1-7a63-4432-9505-62d9a48be1af}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {da78c0f2-ae54-4fb9-9170-de9d0832beb1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {ce6f9b9f-6144-4ab9-9ba1-e8faee38de6b}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f9d49caf-8be3-4d24-abd9-0c43c503f5d9}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC 1spd DX AC Clg Coil 61kBtu/hr 13.4SEER, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.721984,                               !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ace1594-ab4f-45df-adac-9bb94ea836ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b688de7d-64ae-46e4-a83d-6d756086e5d3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4b316060-523b-4153-8950-aaf5696cf6e1}, !- Energy Input Ratio Function of Temperature Curve Name
  {e7704611-6016-4db6-9851-07a4c280b741}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c21d0a1-1b9c-42ac-8150-b6d313c63ade}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {448693b0-3c4d-4920-96ef-7981ef89c0ef}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Fan, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bbb0c1d6-1597-43fd-bdd8-2cfc0a37e4a3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c432bfff-7725-4c41-a68a-00833160d1a1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bbb0c1d6-1597-43fd-bdd8-2cfc0a37e4a3}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c432bfff-7725-4c41-a68a-00833160d1a1}, !- Handle
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {4f698b5b-d3a8-46d8-bc57-eaf4cb590187}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {05ac7e6e-51f2-483c-91e6-e343b9432508}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {4e9e1ece-0eea-407a-9699-80de4fba7968}, !- Air Inlet Node Name
  {7c53bc15-2fe5-46de-ad37-d12e56ae5e22}, !- Air Outlet Node Name
  {448693b0-3c4d-4920-96ef-7981ef89c0ef}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {ebf60d3a-0359-4136-90d1-a105e8e1857b}, !- Supply Air Fan Operating Mode Schedule Name
  {da78c0f2-ae54-4fb9-9170-de9d0832beb1}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f9d49caf-8be3-4d24-abd9-0c43c503f5d9}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ce6f9b9f-6144-4ab9-9ba1-e8faee38de6b}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7c53bc15-2fe5-46de-ad37-d12e56ae5e22}, !- Handle
  {4f698b5b-d3a8-46d8-bc57-eaf4cb590187}, !- Source Object
  7,                                      !- Outlet Port
  {994b0465-5be4-4780-b44f-db889fedf653}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e359d587-8505-45f8-8e55-fdaae996496c}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ebf60d3a-0359-4136-90d1-a105e8e1857b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {1cc867d2-4700-4175-a173-e40c7441562b}, !- Maximum Fraction of Outdoor Air Schedule Name
  {f96d361d-8bd4-4ffa-b7ba-66f32d525cb2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f96d361d-8bd4-4ffa-b7ba-66f32d525cb2}, !- Handle
  Controller Mechanical Ventilation 33,   !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {491cf942-77d6-4899-89a4-3ce5df5b93e6}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC OA System, !- Name
  {e359d587-8505-45f8-8e55-fdaae996496c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c2bb11f2-a533-4beb-97bc-cf8a75f26b53}, !- Mixed Air Node Name
  {063c8452-440e-4a79-892e-58ea3a657039}, !- Outdoor Air Stream Node Name
  {46e28542-66d8-4abd-b626-4a38da93b2f3}, !- Relief Air Stream Node Name
  {fc842e34-0d07-4ff2-838f-64f967316a1a}; !- Return Air Stream Node Name

OS:Node,
  {33f8de0c-fac1-491c-9821-c684840a4398}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {063c8452-440e-4a79-892e-58ea3a657039}; !- Outlet Port

OS:Connection,
  {063c8452-440e-4a79-892e-58ea3a657039}, !- Handle
  {33f8de0c-fac1-491c-9821-c684840a4398}, !- Source Object
  3,                                      !- Outlet Port
  {491cf942-77d6-4899-89a4-3ce5df5b93e6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {18ca4e2b-5940-4e66-a764-758acfd26f0b}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Relief Air Node, !- Name
  {46e28542-66d8-4abd-b626-4a38da93b2f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46e28542-66d8-4abd-b626-4a38da93b2f3}, !- Handle
  {491cf942-77d6-4899-89a4-3ce5df5b93e6}, !- Source Object
  7,                                      !- Outlet Port
  {18ca4e2b-5940-4e66-a764-758acfd26f0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8757c4d4-44d8-484f-b35a-997db6a36050}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {c2bb11f2-a533-4beb-97bc-cf8a75f26b53}, !- Inlet Port
  {4e9e1ece-0eea-407a-9699-80de4fba7968}; !- Outlet Port

OS:Connection,
  {fc842e34-0d07-4ff2-838f-64f967316a1a}, !- Handle
  {de782966-d66f-4582-b698-556483c4690d}, !- Source Object
  3,                                      !- Outlet Port
  {491cf942-77d6-4899-89a4-3ce5df5b93e6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c2bb11f2-a533-4beb-97bc-cf8a75f26b53}, !- Handle
  {491cf942-77d6-4899-89a4-3ce5df5b93e6}, !- Source Object
  5,                                      !- Outlet Port
  {8757c4d4-44d8-484f-b35a-997db6a36050}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e9e1ece-0eea-407a-9699-80de4fba7968}, !- Handle
  {8757c4d4-44d8-484f-b35a-997db6a36050}, !- Source Object
  3,                                      !- Outlet Port
  {4f698b5b-d3a8-46d8-bc57-eaf4cb590187}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {db256205-f39d-479a-bf3c-ef054af2b916}, !- Handle
  Availability Manager Night Cycle 33,    !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b2b39712-3d66-43a2-b4c0-1672f775c54b}, !- Control Zone or Zone List Name
  {b786f7d3-e312-40d4-8d18-dc9b718752db}, !- Cooling Control Zone or Zone List Name
  {a79106c1-9193-44eb-a982-764745010242}, !- Heating Control Zone or Zone List Name
  {5caebc4a-60d3-4793-aa20-b0987edeed4c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b2b39712-3d66-43a2-b4c0-1672f775c54b}, !- Handle
  Availability Manager Night Cycle 33 Control Zone List; !- Name

OS:ModelObjectList,
  {b786f7d3-e312-40d4-8d18-dc9b718752db}, !- Handle
  Availability Manager Night Cycle 33 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a79106c1-9193-44eb-a982-764745010242}, !- Handle
  Availability Manager Night Cycle 33 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5caebc4a-60d3-4793-aa20-b0987edeed4c}, !- Handle
  Availability Manager Night Cycle 33 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3ca80eaa-5632-450b-98bc-8b10cea99fe6}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Diffuser, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {73f3eefe-f3d3-48ac-a3ac-60bae35279d3}, !- Air Inlet Node Name
  {4063bbd2-ead3-40ec-babf-11a83308ddc8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1c477afb-ef35-40b7-989a-de715850a445}, !- Handle
  Zone SuperMarket Sales C  - Story ground Return Air Node, !- Name
  {d351f4fa-a341-4f74-8700-70304ceab434}, !- Inlet Port
  {073fd3cb-410f-4ebd-bda4-5dfbec12f4ea}; !- Outlet Port

OS:Connection,
  {ebbfbe44-1b1e-4c03-b33c-4d02fa5c83de}, !- Handle
  {15d71773-d067-4efe-ac7e-b3f672404787}, !- Source Object
  3,                                      !- Outlet Port
  {a0704629-05a2-4bbc-b308-9633a73c0b97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d351f4fa-a341-4f74-8700-70304ceab434}, !- Handle
  {78d63f93-8328-43b8-9a48-06cc08c7ee06}, !- Source Object
  2,                                      !- Outlet Port
  {1c477afb-ef35-40b7-989a-de715850a445}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {073fd3cb-410f-4ebd-bda4-5dfbec12f4ea}, !- Handle
  {1c477afb-ef35-40b7-989a-de715850a445}, !- Source Object
  3,                                      !- Outlet Port
  {6161de59-d85c-475f-8202-80d0c5959cd2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9ad4dd64-edf6-4708-98ff-8638ff61074b}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {cd3d9500-36ed-4148-976b-9189f9f54e30}, !- Inlet Port
  {73f3eefe-f3d3-48ac-a3ac-60bae35279d3}; !- Outlet Port

OS:Connection,
  {cd3d9500-36ed-4148-976b-9189f9f54e30}, !- Handle
  {14046664-325c-4230-9c57-0f8d95a21b2f}, !- Source Object
  3,                                      !- Outlet Port
  {9ad4dd64-edf6-4708-98ff-8638ff61074b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73f3eefe-f3d3-48ac-a3ac-60bae35279d3}, !- Handle
  {9ad4dd64-edf6-4708-98ff-8638ff61074b}, !- Source Object
  3,                                      !- Outlet Port
  {3ca80eaa-5632-450b-98bc-8b10cea99fe6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4063bbd2-ead3-40ec-babf-11a83308ddc8}, !- Handle
  {3ca80eaa-5632-450b-98bc-8b10cea99fe6}, !- Source Object
  4,                                      !- Outlet Port
  {15d71773-d067-4efe-ac7e-b3f672404787}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b42b8611-5916-4d11-924d-f3b019ab6d11}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {56f159e0-1ebe-450d-926a-be8ad49c2d25}, !- Availability Schedule
  {5233e06c-c844-4839-b1d3-b21a3bbd7357}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {623305f0-f4ad-4f55-9924-4cc4ad039529}, !- Supply Side Inlet Node Name
  {d73c477d-07a9-43b9-9028-a222b1b4652a}, !- Demand Side Outlet Node Name
  {41c54c5e-c375-48ce-a3ed-e410cfe1f4ce}, !- Demand Side Inlet Node A
  {ddfd1471-dbba-4fea-a8fb-563e76f06423}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c14e3754-dd66-4887-8352-df042ea77433}, !- Demand Mixer Name
  {75ddcd0d-da2b-48ba-ae4e-097605efc7d0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8b01dfb3-85d8-4db6-8d6d-1f2c4791e0db}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {623305f0-f4ad-4f55-9924-4cc4ad039529}, !- Inlet Port
  {f8023844-2886-4222-9fee-fff9c50bd78c}; !- Outlet Port

OS:Node,
  {35b69062-cc9a-4ccc-b8a8-6f766d0eae0b}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {7ebcb5ff-d4e9-48b6-94da-f425fe60147c}, !- Inlet Port
  {ddfd1471-dbba-4fea-a8fb-563e76f06423}; !- Outlet Port

OS:Connection,
  {623305f0-f4ad-4f55-9924-4cc4ad039529}, !- Handle
  {b42b8611-5916-4d11-924d-f3b019ab6d11}, !- Source Object
  9,                                      !- Outlet Port
  {8b01dfb3-85d8-4db6-8d6d-1f2c4791e0db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddfd1471-dbba-4fea-a8fb-563e76f06423}, !- Handle
  {35b69062-cc9a-4ccc-b8a8-6f766d0eae0b}, !- Source Object
  3,                                      !- Outlet Port
  {b42b8611-5916-4d11-924d-f3b019ab6d11}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {31f6c15f-df38-4758-889f-4f424f056c45}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {41c54c5e-c375-48ce-a3ed-e410cfe1f4ce}, !- Inlet Port
  {54a4d4e6-6c48-4ab2-af82-7aaa1b134600}; !- Outlet Port

OS:Node,
  {38e5d5e1-c71f-4f2b-b5f8-8d524dab7e0a}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {1bd35720-96d3-4b77-96e7-7b024ac27fe0}, !- Inlet Port
  {d73c477d-07a9-43b9-9028-a222b1b4652a}; !- Outlet Port

OS:Node,
  {013e872a-73c0-4e3d-b490-aabd3c7e9e08}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {9b1c3595-70bd-41a4-b191-73646338b9c4}, !- Inlet Port
  {f81de45f-ff5f-47ac-b7cf-b9ef909367f0}; !- Outlet Port

OS:Connection,
  {41c54c5e-c375-48ce-a3ed-e410cfe1f4ce}, !- Handle
  {b42b8611-5916-4d11-924d-f3b019ab6d11}, !- Source Object
  11,                                     !- Outlet Port
  {31f6c15f-df38-4758-889f-4f424f056c45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d73c477d-07a9-43b9-9028-a222b1b4652a}, !- Handle
  {38e5d5e1-c71f-4f2b-b5f8-8d524dab7e0a}, !- Source Object
  3,                                      !- Outlet Port
  {b42b8611-5916-4d11-924d-f3b019ab6d11}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {75ddcd0d-da2b-48ba-ae4e-097605efc7d0}, !- Handle
  Air Loop HVAC Zone Splitter 34,         !- Name
  {54a4d4e6-6c48-4ab2-af82-7aaa1b134600}, !- Inlet Node Name
  {9ee51e71-a570-4a2b-81d8-bbec9e92e9d4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c14e3754-dd66-4887-8352-df042ea77433}, !- Handle
  Air Loop HVAC Zone Mixer 34,            !- Name
  {1bd35720-96d3-4b77-96e7-7b024ac27fe0}, !- Outlet Node Name
  {a26b00af-a01c-4520-a7e6-ae3ca9f8a483}; !- Inlet Node Name 1

OS:Connection,
  {54a4d4e6-6c48-4ab2-af82-7aaa1b134600}, !- Handle
  {31f6c15f-df38-4758-889f-4f424f056c45}, !- Source Object
  3,                                      !- Outlet Port
  {75ddcd0d-da2b-48ba-ae4e-097605efc7d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bd35720-96d3-4b77-96e7-7b024ac27fe0}, !- Handle
  {c14e3754-dd66-4887-8352-df042ea77433}, !- Source Object
  2,                                      !- Outlet Port
  {38e5d5e1-c71f-4f2b-b5f8-8d524dab7e0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6cbfa376-d821-42fa-8407-68041ebe7a25}, !- Handle
  {b42b8611-5916-4d11-924d-f3b019ab6d11}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {5233e06c-c844-4839-b1d3-b21a3bbd7357}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 33, !- Name
  {1e62996f-9da2-4756-b933-65608731edc5}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {b49e8500-45f2-49be-b93f-8cdb9138b94d}, !- Handle
  Zone SuperMarket Bakery A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {009d8790-a014-45d4-aa18-06b4a84c5bb3}, !- Control Zone Name
  {35b69062-cc9a-4ccc-b8a8-6f766d0eae0b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {53538638-401b-4273-a73a-03849ab7a948}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Water Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e7d7907d-43a3-4885-95c5-98a857946c74}, !- Water Inlet Node Name
  {f9b44afd-32ba-48a1-b11b-03399b5ec04d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {39b95253-eaed-4f91-afc3-7be8672a65fe}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {8d25832f-41fb-4884-ba47-5b42b5bd62de}, !- Inlet Port
  {e7d7907d-43a3-4885-95c5-98a857946c74}; !- Outlet Port

OS:Connection,
  {8d25832f-41fb-4884-ba47-5b42b5bd62de}, !- Handle
  {b8016d57-9f53-4a56-a5de-a84a8661df16}, !- Source Object
  37,                                     !- Outlet Port
  {39b95253-eaed-4f91-afc3-7be8672a65fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {03c7d77a-dadc-4389-96aa-774653d869ea}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {f9b44afd-32ba-48a1-b11b-03399b5ec04d}, !- Inlet Port
  {33d82dc7-03e8-487d-adc2-f9e55866b475}; !- Outlet Port

OS:Connection,
  {e7d7907d-43a3-4885-95c5-98a857946c74}, !- Handle
  {39b95253-eaed-4f91-afc3-7be8672a65fe}, !- Source Object
  3,                                      !- Outlet Port
  {53538638-401b-4273-a73a-03849ab7a948}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f9b44afd-32ba-48a1-b11b-03399b5ec04d}, !- Handle
  {53538638-401b-4273-a73a-03849ab7a948}, !- Source Object
  6,                                      !- Outlet Port
  {03c7d77a-dadc-4389-96aa-774653d869ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33d82dc7-03e8-487d-adc2-f9e55866b475}, !- Handle
  {03c7d77a-dadc-4389-96aa-774653d869ea}, !- Source Object
  3,                                      !- Outlet Port
  {64f745e1-4a9d-48a5-8715-d01080921cba}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d88b818d-06c6-4c46-8c61-477687871689}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {53538638-401b-4273-a73a-03849ab7a948}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {0e7c02fc-9157-4f1f-8a67-40800cc0de5a}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a58e91e6-fb1b-4d20-956b-e6b387671838}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 13.4SEER, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.721984,                               !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ace1594-ab4f-45df-adac-9bb94ea836ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b688de7d-64ae-46e4-a83d-6d756086e5d3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4b316060-523b-4153-8950-aaf5696cf6e1}, !- Energy Input Ratio Function of Temperature Curve Name
  {e7704611-6016-4db6-9851-07a4c280b741}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c21d0a1-1b9c-42ac-8150-b6d313c63ade}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {b4cfc9e1-d09f-444b-b211-f9d8edcb582a}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Fan, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d07d53a7-8e61-4e55-8a63-4c9ce90e886f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b803fd63-c5e2-4c91-be2c-14d87ffbcefc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d07d53a7-8e61-4e55-8a63-4c9ce90e886f}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b803fd63-c5e2-4c91-be2c-14d87ffbcefc}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b8155752-95b4-43da-b06e-f2b9e7d8d03d}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {009d8790-a014-45d4-aa18-06b4a84c5bb3}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {90103d1d-17c5-4d3a-a339-bd300b3dc864}, !- Air Inlet Node Name
  {7ebcb5ff-d4e9-48b6-94da-f425fe60147c}, !- Air Outlet Node Name
  {b4cfc9e1-d09f-444b-b211-f9d8edcb582a}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {56f159e0-1ebe-450d-926a-be8ad49c2d25}, !- Supply Air Fan Operating Mode Schedule Name
  {53538638-401b-4273-a73a-03849ab7a948}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a58e91e6-fb1b-4d20-956b-e6b387671838}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {0e7c02fc-9157-4f1f-8a67-40800cc0de5a}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7ebcb5ff-d4e9-48b6-94da-f425fe60147c}, !- Handle
  {b8155752-95b4-43da-b06e-f2b9e7d8d03d}, !- Source Object
  7,                                      !- Outlet Port
  {35b69062-cc9a-4ccc-b8a8-6f766d0eae0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ec8133e0-b28a-4431-b9a0-f4293d822fc1}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {56f159e0-1ebe-450d-926a-be8ad49c2d25}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {feba07e9-6b98-4dc9-a9a8-c49051a136c8}, !- Maximum Fraction of Outdoor Air Schedule Name
  {b5c62c07-e347-434e-b374-b7eccd5df2d0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b5c62c07-e347-434e-b374-b7eccd5df2d0}, !- Handle
  Controller Mechanical Ventilation 34,   !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5b849246-3750-435c-811e-40dd7863055d}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC OA System, !- Name
  {ec8133e0-b28a-4431-b9a0-f4293d822fc1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cda02515-135f-4b6a-926d-6d2e07b0d351}, !- Mixed Air Node Name
  {c32ac0ef-43c2-43e0-ac26-a3e0a75b6399}, !- Outdoor Air Stream Node Name
  {22217709-3b4b-4a4a-990a-c8e6c78a07a0}, !- Relief Air Stream Node Name
  {f8023844-2886-4222-9fee-fff9c50bd78c}; !- Return Air Stream Node Name

OS:Node,
  {341388b1-37a3-4396-89d4-50c86b819699}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c32ac0ef-43c2-43e0-ac26-a3e0a75b6399}; !- Outlet Port

OS:Connection,
  {c32ac0ef-43c2-43e0-ac26-a3e0a75b6399}, !- Handle
  {341388b1-37a3-4396-89d4-50c86b819699}, !- Source Object
  3,                                      !- Outlet Port
  {5b849246-3750-435c-811e-40dd7863055d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {46a250ef-4134-4cd4-a616-a87a1f1e5bb1}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Relief Air Node, !- Name
  {22217709-3b4b-4a4a-990a-c8e6c78a07a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {22217709-3b4b-4a4a-990a-c8e6c78a07a0}, !- Handle
  {5b849246-3750-435c-811e-40dd7863055d}, !- Source Object
  7,                                      !- Outlet Port
  {46a250ef-4134-4cd4-a616-a87a1f1e5bb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1dde648-3edc-4a0c-9a0b-e66a42711320}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {cda02515-135f-4b6a-926d-6d2e07b0d351}, !- Inlet Port
  {90103d1d-17c5-4d3a-a339-bd300b3dc864}; !- Outlet Port

OS:Connection,
  {f8023844-2886-4222-9fee-fff9c50bd78c}, !- Handle
  {8b01dfb3-85d8-4db6-8d6d-1f2c4791e0db}, !- Source Object
  3,                                      !- Outlet Port
  {5b849246-3750-435c-811e-40dd7863055d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cda02515-135f-4b6a-926d-6d2e07b0d351}, !- Handle
  {5b849246-3750-435c-811e-40dd7863055d}, !- Source Object
  5,                                      !- Outlet Port
  {b1dde648-3edc-4a0c-9a0b-e66a42711320}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90103d1d-17c5-4d3a-a339-bd300b3dc864}, !- Handle
  {b1dde648-3edc-4a0c-9a0b-e66a42711320}, !- Source Object
  3,                                      !- Outlet Port
  {b8155752-95b4-43da-b06e-f2b9e7d8d03d}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1e62996f-9da2-4756-b933-65608731edc5}, !- Handle
  Availability Manager Night Cycle 34,    !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {8a13edf3-6170-4b7a-aa47-ecf11dba8304}, !- Control Zone or Zone List Name
  {f1053005-6c35-4477-a14a-51a503a88a5f}, !- Cooling Control Zone or Zone List Name
  {588d3b24-4e7e-4b6f-bf1c-fe4639c6a7be}, !- Heating Control Zone or Zone List Name
  {5a7a6cdc-3a00-4762-a48e-29eae446cdfb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8a13edf3-6170-4b7a-aa47-ecf11dba8304}, !- Handle
  Availability Manager Night Cycle 34 Control Zone List; !- Name

OS:ModelObjectList,
  {f1053005-6c35-4477-a14a-51a503a88a5f}, !- Handle
  Availability Manager Night Cycle 34 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {588d3b24-4e7e-4b6f-bf1c-fe4639c6a7be}, !- Handle
  Availability Manager Night Cycle 34 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5a7a6cdc-3a00-4762-a48e-29eae446cdfb}, !- Handle
  Availability Manager Night Cycle 34 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {36f4fa21-2a6c-4c03-8b00-b82e342d1e0b}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Diffuser, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {b013525e-fe27-4e0b-afc2-543086e55a57}, !- Air Inlet Node Name
  {9b1c3595-70bd-41a4-b191-73646338b9c4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d22fc055-77fa-4730-ad7e-ee56b95d3b2e}, !- Handle
  Zone SuperMarket Bakery A  - Story ground Return Air Node, !- Name
  {6df3d287-d7ea-4d3b-a5ba-f5b4d4785fda}, !- Inlet Port
  {a26b00af-a01c-4520-a7e6-ae3ca9f8a483}; !- Outlet Port

OS:Connection,
  {f81de45f-ff5f-47ac-b7cf-b9ef909367f0}, !- Handle
  {013e872a-73c0-4e3d-b490-aabd3c7e9e08}, !- Source Object
  3,                                      !- Outlet Port
  {a149e5cc-e407-4ff8-90b6-1c69d413c551}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6df3d287-d7ea-4d3b-a5ba-f5b4d4785fda}, !- Handle
  {4219a8e8-f9e5-4c06-bef1-13c39be0837f}, !- Source Object
  2,                                      !- Outlet Port
  {d22fc055-77fa-4730-ad7e-ee56b95d3b2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a26b00af-a01c-4520-a7e6-ae3ca9f8a483}, !- Handle
  {d22fc055-77fa-4730-ad7e-ee56b95d3b2e}, !- Source Object
  3,                                      !- Outlet Port
  {c14e3754-dd66-4887-8352-df042ea77433}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ab0b3074-5c9e-48b6-a07f-0b8603c62345}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {9ee51e71-a570-4a2b-81d8-bbec9e92e9d4}, !- Inlet Port
  {b013525e-fe27-4e0b-afc2-543086e55a57}; !- Outlet Port

OS:Connection,
  {9ee51e71-a570-4a2b-81d8-bbec9e92e9d4}, !- Handle
  {75ddcd0d-da2b-48ba-ae4e-097605efc7d0}, !- Source Object
  3,                                      !- Outlet Port
  {ab0b3074-5c9e-48b6-a07f-0b8603c62345}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b013525e-fe27-4e0b-afc2-543086e55a57}, !- Handle
  {ab0b3074-5c9e-48b6-a07f-0b8603c62345}, !- Source Object
  3,                                      !- Outlet Port
  {36f4fa21-2a6c-4c03-8b00-b82e342d1e0b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b1c3595-70bd-41a4-b191-73646338b9c4}, !- Handle
  {36f4fa21-2a6c-4c03-8b00-b82e342d1e0b}, !- Source Object
  4,                                      !- Outlet Port
  {013e872a-73c0-4e3d-b490-aabd3c7e9e08}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9a973bca-b04f-439f-ae8e-5a608a016dbf}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {159553ff-cf6b-4df8-bc67-a5e21c130458}, !- Availability Schedule
  {7d34cc37-fe06-43f3-812c-7f9746f474a5}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2e9bfba5-430f-421a-a4ab-2557c180eaac}, !- Supply Side Inlet Node Name
  {783630d8-1a69-44cc-97ed-c6581afc509d}, !- Demand Side Outlet Node Name
  {33933ff7-ad30-4cea-923f-6e7462dfadde}, !- Demand Side Inlet Node A
  {8d75e15c-e325-4f6a-82d7-44160856a126}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {68e017e1-9e81-43ee-88e9-a67962b3454f}, !- Demand Mixer Name
  {03956c06-e714-4bac-8c56-5717ec8f11df}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f37cceef-c454-44e7-8488-bbc35b96da7f}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {2e9bfba5-430f-421a-a4ab-2557c180eaac}, !- Inlet Port
  {24e2cbae-20fc-457e-a71a-09ddc36b9415}; !- Outlet Port

OS:Node,
  {49b622bc-3a12-41fa-af98-576559a6792f}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {269e904f-4b86-4887-9567-94c8dbe519a6}, !- Inlet Port
  {8d75e15c-e325-4f6a-82d7-44160856a126}; !- Outlet Port

OS:Connection,
  {2e9bfba5-430f-421a-a4ab-2557c180eaac}, !- Handle
  {9a973bca-b04f-439f-ae8e-5a608a016dbf}, !- Source Object
  9,                                      !- Outlet Port
  {f37cceef-c454-44e7-8488-bbc35b96da7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d75e15c-e325-4f6a-82d7-44160856a126}, !- Handle
  {49b622bc-3a12-41fa-af98-576559a6792f}, !- Source Object
  3,                                      !- Outlet Port
  {9a973bca-b04f-439f-ae8e-5a608a016dbf}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {19459b79-709a-4d45-9602-33067d059f34}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {33933ff7-ad30-4cea-923f-6e7462dfadde}, !- Inlet Port
  {141a479a-367f-4f56-9d83-d53011b8e87a}; !- Outlet Port

OS:Node,
  {8b0475cf-ae38-4215-bcfe-9719fe4bdf50}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {1efd6432-ea67-4696-965b-9ee84217316c}, !- Inlet Port
  {783630d8-1a69-44cc-97ed-c6581afc509d}; !- Outlet Port

OS:Node,
  {6837f23f-a00a-46f2-a533-4544b07b72bc}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {8177e14c-18de-4867-8b1a-6c960298dab9}, !- Inlet Port
  {f11a3098-2c75-41c0-9462-fdcc671ea53c}; !- Outlet Port

OS:Connection,
  {33933ff7-ad30-4cea-923f-6e7462dfadde}, !- Handle
  {9a973bca-b04f-439f-ae8e-5a608a016dbf}, !- Source Object
  11,                                     !- Outlet Port
  {19459b79-709a-4d45-9602-33067d059f34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {783630d8-1a69-44cc-97ed-c6581afc509d}, !- Handle
  {8b0475cf-ae38-4215-bcfe-9719fe4bdf50}, !- Source Object
  3,                                      !- Outlet Port
  {9a973bca-b04f-439f-ae8e-5a608a016dbf}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {03956c06-e714-4bac-8c56-5717ec8f11df}, !- Handle
  Air Loop HVAC Zone Splitter 35,         !- Name
  {141a479a-367f-4f56-9d83-d53011b8e87a}, !- Inlet Node Name
  {8441bf0b-bbe8-491a-bb1f-3dd9a85d5c80}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {68e017e1-9e81-43ee-88e9-a67962b3454f}, !- Handle
  Air Loop HVAC Zone Mixer 35,            !- Name
  {1efd6432-ea67-4696-965b-9ee84217316c}, !- Outlet Node Name
  {6e46bdc2-5b4c-40a7-8dd7-9310138b4a87}; !- Inlet Node Name 1

OS:Connection,
  {141a479a-367f-4f56-9d83-d53011b8e87a}, !- Handle
  {19459b79-709a-4d45-9602-33067d059f34}, !- Source Object
  3,                                      !- Outlet Port
  {03956c06-e714-4bac-8c56-5717ec8f11df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1efd6432-ea67-4696-965b-9ee84217316c}, !- Handle
  {68e017e1-9e81-43ee-88e9-a67962b3454f}, !- Source Object
  2,                                      !- Outlet Port
  {8b0475cf-ae38-4215-bcfe-9719fe4bdf50}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {181d45b6-25e0-4151-838b-2bf15df836ca}, !- Handle
  {9a973bca-b04f-439f-ae8e-5a608a016dbf}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {7d34cc37-fe06-43f3-812c-7f9746f474a5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 34, !- Name
  {ba019c8a-09a3-4df7-a71e-f411dae00e7c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e64d0c78-2e3a-4407-a690-c4b88e5f07d5}, !- Handle
  Zone SuperMarket Bakery C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f6abaaac-922a-4084-9695-330921a42b35}, !- Control Zone Name
  {49b622bc-3a12-41fa-af98-576559a6792f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {85aa3f56-da9d-4084-895e-fbacd8e4f5ed}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Water Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {67a52245-22dc-4cb8-bbfd-ed2c38248bf0}, !- Water Inlet Node Name
  {a430a71c-8d57-414b-b1b5-0f8ff05b5461}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {96db7a94-4230-44bf-96eb-58b6916174ac}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {105f1029-a8cb-4c43-b854-a7b947e6c1cc}, !- Inlet Port
  {67a52245-22dc-4cb8-bbfd-ed2c38248bf0}; !- Outlet Port

OS:Connection,
  {105f1029-a8cb-4c43-b854-a7b947e6c1cc}, !- Handle
  {b8016d57-9f53-4a56-a5de-a84a8661df16}, !- Source Object
  38,                                     !- Outlet Port
  {96db7a94-4230-44bf-96eb-58b6916174ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {815bfaf3-b78d-4a88-a94f-a644ae262e53}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {a430a71c-8d57-414b-b1b5-0f8ff05b5461}, !- Inlet Port
  {ae1b5cf4-102a-4603-858a-dad98764b31d}; !- Outlet Port

OS:Connection,
  {67a52245-22dc-4cb8-bbfd-ed2c38248bf0}, !- Handle
  {96db7a94-4230-44bf-96eb-58b6916174ac}, !- Source Object
  3,                                      !- Outlet Port
  {85aa3f56-da9d-4084-895e-fbacd8e4f5ed}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a430a71c-8d57-414b-b1b5-0f8ff05b5461}, !- Handle
  {85aa3f56-da9d-4084-895e-fbacd8e4f5ed}, !- Source Object
  6,                                      !- Outlet Port
  {815bfaf3-b78d-4a88-a94f-a644ae262e53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae1b5cf4-102a-4603-858a-dad98764b31d}, !- Handle
  {815bfaf3-b78d-4a88-a94f-a644ae262e53}, !- Source Object
  3,                                      !- Outlet Port
  {64f745e1-4a9d-48a5-8715-d01080921cba}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {dc5fb532-121b-4112-bd03-eea800c33547}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {85aa3f56-da9d-4084-895e-fbacd8e4f5ed}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {ef90c8b7-dc92-478c-ad06-1d43f0ff87e3}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5652f11d-41f3-4ca1-9ae4-7f98f5df67f4}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC 1spd DX AC Clg Coil 6kBtu/hr 13.4SEER, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.721984,                               !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ace1594-ab4f-45df-adac-9bb94ea836ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b688de7d-64ae-46e4-a83d-6d756086e5d3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4b316060-523b-4153-8950-aaf5696cf6e1}, !- Energy Input Ratio Function of Temperature Curve Name
  {e7704611-6016-4db6-9851-07a4c280b741}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c21d0a1-1b9c-42ac-8150-b6d313c63ade}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {b83f606f-a255-4f9c-9021-2487eafdddf1}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Fan, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {65054b11-3e0b-4037-988b-dabb912f3074}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4eb20b74-b652-426b-985d-0676bb54b0c5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {65054b11-3e0b-4037-988b-dabb912f3074}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4eb20b74-b652-426b-985d-0676bb54b0c5}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {4c03acad-43c8-46cf-b80c-2f4042c1befb}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {f6abaaac-922a-4084-9695-330921a42b35}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {98130c2e-a46b-4de8-9c45-65b8091f3fc4}, !- Air Inlet Node Name
  {269e904f-4b86-4887-9567-94c8dbe519a6}, !- Air Outlet Node Name
  {b83f606f-a255-4f9c-9021-2487eafdddf1}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {159553ff-cf6b-4df8-bc67-a5e21c130458}, !- Supply Air Fan Operating Mode Schedule Name
  {85aa3f56-da9d-4084-895e-fbacd8e4f5ed}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {5652f11d-41f3-4ca1-9ae4-7f98f5df67f4}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ef90c8b7-dc92-478c-ad06-1d43f0ff87e3}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {269e904f-4b86-4887-9567-94c8dbe519a6}, !- Handle
  {4c03acad-43c8-46cf-b80c-2f4042c1befb}, !- Source Object
  7,                                      !- Outlet Port
  {49b622bc-3a12-41fa-af98-576559a6792f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {481f2e34-c187-4693-960f-1b6f6e1cd4fe}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {159553ff-cf6b-4df8-bc67-a5e21c130458}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {2e55f1d4-19f7-4832-8db7-347373a42011}, !- Maximum Fraction of Outdoor Air Schedule Name
  {3b77923a-0e73-408f-b1d7-0250a1b3f8b3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {3b77923a-0e73-408f-b1d7-0250a1b3f8b3}, !- Handle
  Controller Mechanical Ventilation 35,   !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {85c1fa92-84ca-49a0-8d7c-7030ce407d37}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC OA System, !- Name
  {481f2e34-c187-4693-960f-1b6f6e1cd4fe}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {192991db-5d0d-4fbf-9026-8378f32b6221}, !- Mixed Air Node Name
  {220ce5a4-a199-47e5-9998-322b82297808}, !- Outdoor Air Stream Node Name
  {50eb588f-e9a4-48ea-a2b4-ab0c46260308}, !- Relief Air Stream Node Name
  {24e2cbae-20fc-457e-a71a-09ddc36b9415}; !- Return Air Stream Node Name

OS:Node,
  {790fc1b7-641a-4388-be84-9b9e739db86f}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {220ce5a4-a199-47e5-9998-322b82297808}; !- Outlet Port

OS:Connection,
  {220ce5a4-a199-47e5-9998-322b82297808}, !- Handle
  {790fc1b7-641a-4388-be84-9b9e739db86f}, !- Source Object
  3,                                      !- Outlet Port
  {85c1fa92-84ca-49a0-8d7c-7030ce407d37}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d9fc063e-742f-4708-92d5-5caf81ee5ee4}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Relief Air Node, !- Name
  {50eb588f-e9a4-48ea-a2b4-ab0c46260308}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50eb588f-e9a4-48ea-a2b4-ab0c46260308}, !- Handle
  {85c1fa92-84ca-49a0-8d7c-7030ce407d37}, !- Source Object
  7,                                      !- Outlet Port
  {d9fc063e-742f-4708-92d5-5caf81ee5ee4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71d84003-68d6-44a0-b830-03859daf5e2b}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {192991db-5d0d-4fbf-9026-8378f32b6221}, !- Inlet Port
  {98130c2e-a46b-4de8-9c45-65b8091f3fc4}; !- Outlet Port

OS:Connection,
  {24e2cbae-20fc-457e-a71a-09ddc36b9415}, !- Handle
  {f37cceef-c454-44e7-8488-bbc35b96da7f}, !- Source Object
  3,                                      !- Outlet Port
  {85c1fa92-84ca-49a0-8d7c-7030ce407d37}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {192991db-5d0d-4fbf-9026-8378f32b6221}, !- Handle
  {85c1fa92-84ca-49a0-8d7c-7030ce407d37}, !- Source Object
  5,                                      !- Outlet Port
  {71d84003-68d6-44a0-b830-03859daf5e2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98130c2e-a46b-4de8-9c45-65b8091f3fc4}, !- Handle
  {71d84003-68d6-44a0-b830-03859daf5e2b}, !- Source Object
  3,                                      !- Outlet Port
  {4c03acad-43c8-46cf-b80c-2f4042c1befb}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ba019c8a-09a3-4df7-a71e-f411dae00e7c}, !- Handle
  Availability Manager Night Cycle 35,    !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d665bef4-cd27-47d3-879e-c03b58f2aa53}, !- Control Zone or Zone List Name
  {ca84c4dd-0c23-4bd7-af82-2e9b02b9bbe8}, !- Cooling Control Zone or Zone List Name
  {ba36de8c-7312-42d5-9338-c5968054c718}, !- Heating Control Zone or Zone List Name
  {6e71e85f-c8c2-4f02-9d96-ba0011676e4e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d665bef4-cd27-47d3-879e-c03b58f2aa53}, !- Handle
  Availability Manager Night Cycle 35 Control Zone List; !- Name

OS:ModelObjectList,
  {ca84c4dd-0c23-4bd7-af82-2e9b02b9bbe8}, !- Handle
  Availability Manager Night Cycle 35 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ba36de8c-7312-42d5-9338-c5968054c718}, !- Handle
  Availability Manager Night Cycle 35 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6e71e85f-c8c2-4f02-9d96-ba0011676e4e}, !- Handle
  Availability Manager Night Cycle 35 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {42f76133-4351-4d9b-931d-ce187e4a164a}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Diffuser, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {e233d2da-ceb1-4239-a285-06462fd67a07}, !- Air Inlet Node Name
  {8177e14c-18de-4867-8b1a-6c960298dab9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d8438a38-25a1-4145-a715-7c72967a33f8}, !- Handle
  Zone SuperMarket Bakery C  - Story ground Return Air Node, !- Name
  {4125c57d-c7de-4ca2-8076-dc69f559054a}, !- Inlet Port
  {6e46bdc2-5b4c-40a7-8dd7-9310138b4a87}; !- Outlet Port

OS:Connection,
  {f11a3098-2c75-41c0-9462-fdcc671ea53c}, !- Handle
  {6837f23f-a00a-46f2-a533-4544b07b72bc}, !- Source Object
  3,                                      !- Outlet Port
  {f36a1a8f-e2f2-422f-ba72-e735060b9164}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4125c57d-c7de-4ca2-8076-dc69f559054a}, !- Handle
  {2092aff9-3ec3-4fcd-b190-d4cdd54a9eb9}, !- Source Object
  2,                                      !- Outlet Port
  {d8438a38-25a1-4145-a715-7c72967a33f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e46bdc2-5b4c-40a7-8dd7-9310138b4a87}, !- Handle
  {d8438a38-25a1-4145-a715-7c72967a33f8}, !- Source Object
  3,                                      !- Outlet Port
  {68e017e1-9e81-43ee-88e9-a67962b3454f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cea8ba1f-57bd-4930-97cc-93eb859e51fd}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {8441bf0b-bbe8-491a-bb1f-3dd9a85d5c80}, !- Inlet Port
  {e233d2da-ceb1-4239-a285-06462fd67a07}; !- Outlet Port

OS:Connection,
  {8441bf0b-bbe8-491a-bb1f-3dd9a85d5c80}, !- Handle
  {03956c06-e714-4bac-8c56-5717ec8f11df}, !- Source Object
  3,                                      !- Outlet Port
  {cea8ba1f-57bd-4930-97cc-93eb859e51fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e233d2da-ceb1-4239-a285-06462fd67a07}, !- Handle
  {cea8ba1f-57bd-4930-97cc-93eb859e51fd}, !- Source Object
  3,                                      !- Outlet Port
  {42f76133-4351-4d9b-931d-ce187e4a164a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8177e14c-18de-4867-8b1a-6c960298dab9}, !- Handle
  {42f76133-4351-4d9b-931d-ce187e4a164a}, !- Source Object
  4,                                      !- Outlet Port
  {6837f23f-a00a-46f2-a533-4544b07b72bc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ef0a871e-c4ff-485a-8aab-13d8cf175609}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {e0cf7151-01c9-4ef8-9a6a-56acea924260}, !- Availability Schedule
  {cdf95e19-479a-40a0-8596-feabbf55c77d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {321971fb-c867-43bd-a25e-9162883636e4}, !- Supply Side Inlet Node Name
  {3b5eacf0-ffa4-4d8c-94c6-ace9d87bd687}, !- Demand Side Outlet Node Name
  {b373eb4a-a76c-43ab-a6d0-ca03ca26715b}, !- Demand Side Inlet Node A
  {a5cc7b20-7f28-48a0-8a09-b014d332c009}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {53b0ea68-5561-41a8-83d4-1bff788d8fd9}, !- Demand Mixer Name
  {5aaa51ca-1191-4454-85f8-0ea4a00796cb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ac80e168-f26e-4d97-bcad-ee3c830504f7}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {321971fb-c867-43bd-a25e-9162883636e4}, !- Inlet Port
  {4f3c7a38-d4a5-47ea-a107-5ec88bdedba4}; !- Outlet Port

OS:Node,
  {0b0e4493-c2a5-49a3-9fc8-b1d17d1e7028}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {bd3b72c8-c30c-48c6-908e-9ca92919f932}, !- Inlet Port
  {a5cc7b20-7f28-48a0-8a09-b014d332c009}; !- Outlet Port

OS:Connection,
  {321971fb-c867-43bd-a25e-9162883636e4}, !- Handle
  {ef0a871e-c4ff-485a-8aab-13d8cf175609}, !- Source Object
  9,                                      !- Outlet Port
  {ac80e168-f26e-4d97-bcad-ee3c830504f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5cc7b20-7f28-48a0-8a09-b014d332c009}, !- Handle
  {0b0e4493-c2a5-49a3-9fc8-b1d17d1e7028}, !- Source Object
  3,                                      !- Outlet Port
  {ef0a871e-c4ff-485a-8aab-13d8cf175609}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {86977ed2-5663-4fce-a3c0-f122dad9e12b}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {b373eb4a-a76c-43ab-a6d0-ca03ca26715b}, !- Inlet Port
  {11890b57-2be9-408b-a2c9-56abccbb2f8d}; !- Outlet Port

OS:Node,
  {7dcc7db0-8228-4c2f-906e-23e471387946}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {1f803104-b47b-4d15-b915-1c81480d116e}, !- Inlet Port
  {3b5eacf0-ffa4-4d8c-94c6-ace9d87bd687}; !- Outlet Port

OS:Node,
  {47a3bc90-e578-4dab-864e-f00f49a6277a}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {20924363-42d2-4112-830f-f378425ea5a3}, !- Inlet Port
  {e18f9440-b4dc-4fcb-82a3-0c95beb47893}; !- Outlet Port

OS:Connection,
  {b373eb4a-a76c-43ab-a6d0-ca03ca26715b}, !- Handle
  {ef0a871e-c4ff-485a-8aab-13d8cf175609}, !- Source Object
  11,                                     !- Outlet Port
  {86977ed2-5663-4fce-a3c0-f122dad9e12b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b5eacf0-ffa4-4d8c-94c6-ace9d87bd687}, !- Handle
  {7dcc7db0-8228-4c2f-906e-23e471387946}, !- Source Object
  3,                                      !- Outlet Port
  {ef0a871e-c4ff-485a-8aab-13d8cf175609}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5aaa51ca-1191-4454-85f8-0ea4a00796cb}, !- Handle
  Air Loop HVAC Zone Splitter 36,         !- Name
  {11890b57-2be9-408b-a2c9-56abccbb2f8d}, !- Inlet Node Name
  {7b6e0346-5be4-4401-8816-8cc2da0bd20d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {53b0ea68-5561-41a8-83d4-1bff788d8fd9}, !- Handle
  Air Loop HVAC Zone Mixer 36,            !- Name
  {1f803104-b47b-4d15-b915-1c81480d116e}, !- Outlet Node Name
  {642fc4d5-1271-4165-bfb1-6c3ec616147f}; !- Inlet Node Name 1

OS:Connection,
  {11890b57-2be9-408b-a2c9-56abccbb2f8d}, !- Handle
  {86977ed2-5663-4fce-a3c0-f122dad9e12b}, !- Source Object
  3,                                      !- Outlet Port
  {5aaa51ca-1191-4454-85f8-0ea4a00796cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f803104-b47b-4d15-b915-1c81480d116e}, !- Handle
  {53b0ea68-5561-41a8-83d4-1bff788d8fd9}, !- Source Object
  2,                                      !- Outlet Port
  {7dcc7db0-8228-4c2f-906e-23e471387946}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3d1d93df-0b36-4dd7-b002-d985bf3c074b}, !- Handle
  {ef0a871e-c4ff-485a-8aab-13d8cf175609}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {cdf95e19-479a-40a0-8596-feabbf55c77d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 35, !- Name
  {e1df93d7-a60a-487d-a83a-73b3c8157595}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {31660d3d-f2e5-4892-a0cf-d07294a5a985}, !- Handle
  Zone SuperMarket Bakery B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {71e303d2-b761-4086-afb5-3c17bf321f00}, !- Control Zone Name
  {0b0e4493-c2a5-49a3-9fc8-b1d17d1e7028}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {2a0ac088-e8fa-4520-b538-7549e075ebad}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Water Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a3279ac2-adc3-4ea2-b863-e4c2d7e4731d}, !- Water Inlet Node Name
  {1989dd97-7af6-4720-996f-64e7af152fee}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a853855c-00cb-4e6e-afb0-b7b40cd81030}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {0c117f35-5717-4908-9c1a-a29226bad180}, !- Inlet Port
  {a3279ac2-adc3-4ea2-b863-e4c2d7e4731d}; !- Outlet Port

OS:Connection,
  {0c117f35-5717-4908-9c1a-a29226bad180}, !- Handle
  {b8016d57-9f53-4a56-a5de-a84a8661df16}, !- Source Object
  39,                                     !- Outlet Port
  {a853855c-00cb-4e6e-afb0-b7b40cd81030}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a845f36-b69f-4c72-9f80-81dc81a15caa}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {1989dd97-7af6-4720-996f-64e7af152fee}, !- Inlet Port
  {f5b979f7-1e1a-42f0-9bc5-c44846a4405a}; !- Outlet Port

OS:Connection,
  {a3279ac2-adc3-4ea2-b863-e4c2d7e4731d}, !- Handle
  {a853855c-00cb-4e6e-afb0-b7b40cd81030}, !- Source Object
  3,                                      !- Outlet Port
  {2a0ac088-e8fa-4520-b538-7549e075ebad}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1989dd97-7af6-4720-996f-64e7af152fee}, !- Handle
  {2a0ac088-e8fa-4520-b538-7549e075ebad}, !- Source Object
  6,                                      !- Outlet Port
  {0a845f36-b69f-4c72-9f80-81dc81a15caa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5b979f7-1e1a-42f0-9bc5-c44846a4405a}, !- Handle
  {0a845f36-b69f-4c72-9f80-81dc81a15caa}, !- Source Object
  3,                                      !- Outlet Port
  {64f745e1-4a9d-48a5-8715-d01080921cba}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {970b5bf8-9446-4170-b2eb-cc3a40d0650b}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {2a0ac088-e8fa-4520-b538-7549e075ebad}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {ae55ee86-0ffa-4ac8-9095-33486e40daf8}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {7c52af9d-f142-4a1a-931f-57efdb6718d9}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC 1spd DX AC Clg Coil 39kBtu/hr 13.4SEER, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.721984,                               !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ace1594-ab4f-45df-adac-9bb94ea836ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b688de7d-64ae-46e4-a83d-6d756086e5d3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4b316060-523b-4153-8950-aaf5696cf6e1}, !- Energy Input Ratio Function of Temperature Curve Name
  {e7704611-6016-4db6-9851-07a4c280b741}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c21d0a1-1b9c-42ac-8150-b6d313c63ade}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {b21693a2-85ef-4bdc-bcd1-a5cd5fc93a89}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Fan, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0a936d17-37b8-4f5f-a3f4-cad52475c959}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2dedff0d-733f-4387-9027-ab16be2d1661}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0a936d17-37b8-4f5f-a3f4-cad52475c959}, !- Handle
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2dedff0d-733f-4387-9027-ab16be2d1661}, !- Handle
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a74dc4dc-5865-4c0a-8d17-23285d2408ea}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {71e303d2-b761-4086-afb5-3c17bf321f00}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {15018ee3-3fc0-484a-8bb5-23667dcd547c}, !- Air Inlet Node Name
  {bd3b72c8-c30c-48c6-908e-9ca92919f932}, !- Air Outlet Node Name
  {b21693a2-85ef-4bdc-bcd1-a5cd5fc93a89}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {e0cf7151-01c9-4ef8-9a6a-56acea924260}, !- Supply Air Fan Operating Mode Schedule Name
  {2a0ac088-e8fa-4520-b538-7549e075ebad}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7c52af9d-f142-4a1a-931f-57efdb6718d9}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ae55ee86-0ffa-4ac8-9095-33486e40daf8}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {bd3b72c8-c30c-48c6-908e-9ca92919f932}, !- Handle
  {a74dc4dc-5865-4c0a-8d17-23285d2408ea}, !- Source Object
  7,                                      !- Outlet Port
  {0b0e4493-c2a5-49a3-9fc8-b1d17d1e7028}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5fd7273d-46f6-4fc1-861f-2d9b3fde468c}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e0cf7151-01c9-4ef8-9a6a-56acea924260}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {b676a2f4-84c3-4699-88c3-2fcfc298477a}, !- Maximum Fraction of Outdoor Air Schedule Name
  {23f28d7a-a281-499d-8e07-d5d7a8b6d516}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {23f28d7a-a281-499d-8e07-d5d7a8b6d516}, !- Handle
  Controller Mechanical Ventilation 36,   !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d4066f5e-dd0a-4ac9-9dee-656afdc282c6}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC OA System, !- Name
  {5fd7273d-46f6-4fc1-861f-2d9b3fde468c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3f254eb0-2bb4-4e55-b8b3-da0859a4ab49}, !- Mixed Air Node Name
  {052a1ade-b81a-4f28-9c7a-27cfe10358f4}, !- Outdoor Air Stream Node Name
  {3447f9ab-e0d9-4fc6-926d-281c743e8771}, !- Relief Air Stream Node Name
  {4f3c7a38-d4a5-47ea-a107-5ec88bdedba4}; !- Return Air Stream Node Name

OS:Node,
  {d9474688-08b1-465c-888a-26169bcd4e54}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {052a1ade-b81a-4f28-9c7a-27cfe10358f4}; !- Outlet Port

OS:Connection,
  {052a1ade-b81a-4f28-9c7a-27cfe10358f4}, !- Handle
  {d9474688-08b1-465c-888a-26169bcd4e54}, !- Source Object
  3,                                      !- Outlet Port
  {d4066f5e-dd0a-4ac9-9dee-656afdc282c6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e220d4f8-ec7a-4cb6-a819-c90cd3df8c4f}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Relief Air Node, !- Name
  {3447f9ab-e0d9-4fc6-926d-281c743e8771}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3447f9ab-e0d9-4fc6-926d-281c743e8771}, !- Handle
  {d4066f5e-dd0a-4ac9-9dee-656afdc282c6}, !- Source Object
  7,                                      !- Outlet Port
  {e220d4f8-ec7a-4cb6-a819-c90cd3df8c4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ffff105c-2bc7-4126-a90e-6c53cc094c36}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {3f254eb0-2bb4-4e55-b8b3-da0859a4ab49}, !- Inlet Port
  {15018ee3-3fc0-484a-8bb5-23667dcd547c}; !- Outlet Port

OS:Connection,
  {4f3c7a38-d4a5-47ea-a107-5ec88bdedba4}, !- Handle
  {ac80e168-f26e-4d97-bcad-ee3c830504f7}, !- Source Object
  3,                                      !- Outlet Port
  {d4066f5e-dd0a-4ac9-9dee-656afdc282c6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3f254eb0-2bb4-4e55-b8b3-da0859a4ab49}, !- Handle
  {d4066f5e-dd0a-4ac9-9dee-656afdc282c6}, !- Source Object
  5,                                      !- Outlet Port
  {ffff105c-2bc7-4126-a90e-6c53cc094c36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15018ee3-3fc0-484a-8bb5-23667dcd547c}, !- Handle
  {ffff105c-2bc7-4126-a90e-6c53cc094c36}, !- Source Object
  3,                                      !- Outlet Port
  {a74dc4dc-5865-4c0a-8d17-23285d2408ea}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e1df93d7-a60a-487d-a83a-73b3c8157595}, !- Handle
  Availability Manager Night Cycle 36,    !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3ef7755c-db58-4cd8-b68f-0d43b60a8a98}, !- Control Zone or Zone List Name
  {ed3a16ac-0891-4fdd-989c-2dda635b4125}, !- Cooling Control Zone or Zone List Name
  {45a18f16-3dbc-45b4-82a5-1df13ca002be}, !- Heating Control Zone or Zone List Name
  {cb0e31e9-056d-4584-bf63-b3a0af61f67b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3ef7755c-db58-4cd8-b68f-0d43b60a8a98}, !- Handle
  Availability Manager Night Cycle 36 Control Zone List; !- Name

OS:ModelObjectList,
  {ed3a16ac-0891-4fdd-989c-2dda635b4125}, !- Handle
  Availability Manager Night Cycle 36 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {45a18f16-3dbc-45b4-82a5-1df13ca002be}, !- Handle
  Availability Manager Night Cycle 36 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {cb0e31e9-056d-4584-bf63-b3a0af61f67b}, !- Handle
  Availability Manager Night Cycle 36 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9d785cf7-1c94-4e66-81f5-ee7c780a92ce}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Diffuser, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {04c2576c-6768-4fae-b54c-2f7c15c76563}, !- Air Inlet Node Name
  {20924363-42d2-4112-830f-f378425ea5a3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6332ff89-d145-4d2b-9ea7-0d55cd478949}, !- Handle
  Zone SuperMarket Bakery B  - Story ground Return Air Node, !- Name
  {781c205b-72c1-46d8-90a8-29790bcbd2e4}, !- Inlet Port
  {642fc4d5-1271-4165-bfb1-6c3ec616147f}; !- Outlet Port

OS:Connection,
  {e18f9440-b4dc-4fcb-82a3-0c95beb47893}, !- Handle
  {47a3bc90-e578-4dab-864e-f00f49a6277a}, !- Source Object
  3,                                      !- Outlet Port
  {0b4dce85-f153-4145-bb0e-1c9ea21b0676}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {781c205b-72c1-46d8-90a8-29790bcbd2e4}, !- Handle
  {705cce23-2f56-44cb-97b2-74c7c49125f9}, !- Source Object
  2,                                      !- Outlet Port
  {6332ff89-d145-4d2b-9ea7-0d55cd478949}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {642fc4d5-1271-4165-bfb1-6c3ec616147f}, !- Handle
  {6332ff89-d145-4d2b-9ea7-0d55cd478949}, !- Source Object
  3,                                      !- Outlet Port
  {53b0ea68-5561-41a8-83d4-1bff788d8fd9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {51c95a2b-0199-4fb2-88b3-a4cca60acf35}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {7b6e0346-5be4-4401-8816-8cc2da0bd20d}, !- Inlet Port
  {04c2576c-6768-4fae-b54c-2f7c15c76563}; !- Outlet Port

OS:Connection,
  {7b6e0346-5be4-4401-8816-8cc2da0bd20d}, !- Handle
  {5aaa51ca-1191-4454-85f8-0ea4a00796cb}, !- Source Object
  3,                                      !- Outlet Port
  {51c95a2b-0199-4fb2-88b3-a4cca60acf35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04c2576c-6768-4fae-b54c-2f7c15c76563}, !- Handle
  {51c95a2b-0199-4fb2-88b3-a4cca60acf35}, !- Source Object
  3,                                      !- Outlet Port
  {9d785cf7-1c94-4e66-81f5-ee7c780a92ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {20924363-42d2-4112-830f-f378425ea5a3}, !- Handle
  {9d785cf7-1c94-4e66-81f5-ee7c780a92ce}, !- Source Object
  4,                                      !- Outlet Port
  {47a3bc90-e578-4dab-864e-f00f49a6277a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {879dff86-e31c-4b00-8e0c-87ea746ae5a7}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {3e276c30-d8b6-4882-8ee1-b9703477a330}, !- Availability Schedule
  {b79c0951-1bf4-40d5-99d2-a1aae9c597c3}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {44c8a127-71e3-4426-b97c-eb97463aed4f}, !- Supply Side Inlet Node Name
  {28538108-d7b7-4cb6-8b3a-45e1807626dd}, !- Demand Side Outlet Node Name
  {c9db0ee0-218b-4f56-9351-195c5612d641}, !- Demand Side Inlet Node A
  {e97ae7d5-0ed0-4b46-9250-e9388e263f40}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {641dd462-9236-4db2-8a74-7498cddda287}, !- Demand Mixer Name
  {bd7d41c3-3dec-43c4-af8b-30c2f2c190aa}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9d843f42-78c9-4a12-9452-ccf6b4bd549b}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {44c8a127-71e3-4426-b97c-eb97463aed4f}, !- Inlet Port
  {79db2253-8b9a-4468-bf8a-7fbf0dc82d23}; !- Outlet Port

OS:Node,
  {2c70f2f4-6c09-40d8-b0cd-b0f61e67d14c}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {daca505f-4bf2-411f-adf6-6be68d56a4a5}, !- Inlet Port
  {e97ae7d5-0ed0-4b46-9250-e9388e263f40}; !- Outlet Port

OS:Connection,
  {44c8a127-71e3-4426-b97c-eb97463aed4f}, !- Handle
  {879dff86-e31c-4b00-8e0c-87ea746ae5a7}, !- Source Object
  9,                                      !- Outlet Port
  {9d843f42-78c9-4a12-9452-ccf6b4bd549b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e97ae7d5-0ed0-4b46-9250-e9388e263f40}, !- Handle
  {2c70f2f4-6c09-40d8-b0cd-b0f61e67d14c}, !- Source Object
  3,                                      !- Outlet Port
  {879dff86-e31c-4b00-8e0c-87ea746ae5a7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e1841084-3aac-4050-8683-be7a234d67ca}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {c9db0ee0-218b-4f56-9351-195c5612d641}, !- Inlet Port
  {1d906e2a-39d5-43c6-84bb-81ec8a573f39}; !- Outlet Port

OS:Node,
  {ff1987af-3235-448c-8082-577c061e5adf}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {fba8b911-aba4-4bad-a4d5-47acf6e7a757}, !- Inlet Port
  {28538108-d7b7-4cb6-8b3a-45e1807626dd}; !- Outlet Port

OS:Node,
  {89db99cd-f72a-407e-aa56-1c4ee9120a8b}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {5b0f229e-ee81-409d-96b5-bd91c87aa784}, !- Inlet Port
  {6e3f0759-49f1-4efe-ad7c-6d6258210d3b}; !- Outlet Port

OS:Connection,
  {c9db0ee0-218b-4f56-9351-195c5612d641}, !- Handle
  {879dff86-e31c-4b00-8e0c-87ea746ae5a7}, !- Source Object
  11,                                     !- Outlet Port
  {e1841084-3aac-4050-8683-be7a234d67ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28538108-d7b7-4cb6-8b3a-45e1807626dd}, !- Handle
  {ff1987af-3235-448c-8082-577c061e5adf}, !- Source Object
  3,                                      !- Outlet Port
  {879dff86-e31c-4b00-8e0c-87ea746ae5a7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bd7d41c3-3dec-43c4-af8b-30c2f2c190aa}, !- Handle
  Air Loop HVAC Zone Splitter 37,         !- Name
  {1d906e2a-39d5-43c6-84bb-81ec8a573f39}, !- Inlet Node Name
  {ebb48aac-7b6f-42d2-97a6-aaec7802609f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {641dd462-9236-4db2-8a74-7498cddda287}, !- Handle
  Air Loop HVAC Zone Mixer 37,            !- Name
  {fba8b911-aba4-4bad-a4d5-47acf6e7a757}, !- Outlet Node Name
  {b7cb57bc-547e-442f-ba0c-c43241d69fa5}; !- Inlet Node Name 1

OS:Connection,
  {1d906e2a-39d5-43c6-84bb-81ec8a573f39}, !- Handle
  {e1841084-3aac-4050-8683-be7a234d67ca}, !- Source Object
  3,                                      !- Outlet Port
  {bd7d41c3-3dec-43c4-af8b-30c2f2c190aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fba8b911-aba4-4bad-a4d5-47acf6e7a757}, !- Handle
  {641dd462-9236-4db2-8a74-7498cddda287}, !- Source Object
  2,                                      !- Outlet Port
  {ff1987af-3235-448c-8082-577c061e5adf}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {70575919-52b8-421d-b7d2-ea4cc0e4d701}, !- Handle
  {879dff86-e31c-4b00-8e0c-87ea746ae5a7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {b79c0951-1bf4-40d5-99d2-a1aae9c597c3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 36, !- Name
  {8f788a11-3b0e-44bf-8a50-57243bb1fc41}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {872b1e73-a06e-4355-a120-af0def97189c}, !- Handle
  Zone SuperMarket Dining A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f8760e8b-6b5e-4a15-97e7-491288ee98db}, !- Control Zone Name
  {2c70f2f4-6c09-40d8-b0cd-b0f61e67d14c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {18338d6e-2a8a-4039-b01c-b5e67fee0a00}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Water Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6db3e338-60f6-42da-bb65-99957387acf5}, !- Water Inlet Node Name
  {35658965-e003-45b3-a2ed-08ce8294fde0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {de3c6f6c-9c21-4966-a51d-3d9b4cbd44ab}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {4e8f86bf-6ba2-40c1-9293-8aa57aeff2c7}, !- Inlet Port
  {6db3e338-60f6-42da-bb65-99957387acf5}; !- Outlet Port

OS:Connection,
  {4e8f86bf-6ba2-40c1-9293-8aa57aeff2c7}, !- Handle
  {b8016d57-9f53-4a56-a5de-a84a8661df16}, !- Source Object
  40,                                     !- Outlet Port
  {de3c6f6c-9c21-4966-a51d-3d9b4cbd44ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {901f1ba0-abb3-4f6d-8c80-848c2d3bd045}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {35658965-e003-45b3-a2ed-08ce8294fde0}, !- Inlet Port
  {bb40c70e-edf2-41f2-b725-946396682a28}; !- Outlet Port

OS:Connection,
  {6db3e338-60f6-42da-bb65-99957387acf5}, !- Handle
  {de3c6f6c-9c21-4966-a51d-3d9b4cbd44ab}, !- Source Object
  3,                                      !- Outlet Port
  {18338d6e-2a8a-4039-b01c-b5e67fee0a00}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {35658965-e003-45b3-a2ed-08ce8294fde0}, !- Handle
  {18338d6e-2a8a-4039-b01c-b5e67fee0a00}, !- Source Object
  6,                                      !- Outlet Port
  {901f1ba0-abb3-4f6d-8c80-848c2d3bd045}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb40c70e-edf2-41f2-b725-946396682a28}, !- Handle
  {901f1ba0-abb3-4f6d-8c80-848c2d3bd045}, !- Source Object
  3,                                      !- Outlet Port
  {64f745e1-4a9d-48a5-8715-d01080921cba}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0420c50f-31ff-4a42-85c1-a5a097cbb764}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {18338d6e-2a8a-4039-b01c-b5e67fee0a00}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {cc38bca3-2c79-4d52-8a86-f3d99b57fd5d}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e306a70c-5bfd-4674-a23e-e07486bbc43c}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC 1spd DX AC Clg Coil 5kBtu/hr 13.4SEER, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.721984,                               !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ace1594-ab4f-45df-adac-9bb94ea836ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b688de7d-64ae-46e4-a83d-6d756086e5d3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4b316060-523b-4153-8950-aaf5696cf6e1}, !- Energy Input Ratio Function of Temperature Curve Name
  {e7704611-6016-4db6-9851-07a4c280b741}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c21d0a1-1b9c-42ac-8150-b6d313c63ade}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {51795131-fef0-4634-9056-da50d354b09d}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Fan, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {99a70757-a7e5-4852-a822-1f0796f746f8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0d163388-8004-4e1b-916b-f45b8f5ac65f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {99a70757-a7e5-4852-a822-1f0796f746f8}, !- Handle
  Fan On Off Power Curve 36,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0d163388-8004-4e1b-916b-f45b8f5ac65f}, !- Handle
  Fan On Off Efficiency Curve 36,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c53e6585-0048-4788-8f3f-b6e9c36fd454}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {f8760e8b-6b5e-4a15-97e7-491288ee98db}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {ba1c7f66-8958-4152-93a2-c5edeb2a67d8}, !- Air Inlet Node Name
  {daca505f-4bf2-411f-adf6-6be68d56a4a5}, !- Air Outlet Node Name
  {51795131-fef0-4634-9056-da50d354b09d}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {3e276c30-d8b6-4882-8ee1-b9703477a330}, !- Supply Air Fan Operating Mode Schedule Name
  {18338d6e-2a8a-4039-b01c-b5e67fee0a00}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e306a70c-5bfd-4674-a23e-e07486bbc43c}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {cc38bca3-2c79-4d52-8a86-f3d99b57fd5d}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {daca505f-4bf2-411f-adf6-6be68d56a4a5}, !- Handle
  {c53e6585-0048-4788-8f3f-b6e9c36fd454}, !- Source Object
  7,                                      !- Outlet Port
  {2c70f2f4-6c09-40d8-b0cd-b0f61e67d14c}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {06ba996e-11ac-4ee4-9ec5-3c6015d2c6ad}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3e276c30-d8b6-4882-8ee1-b9703477a330}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {a9f0baf0-72d7-4e17-996e-2d199270db91}, !- Maximum Fraction of Outdoor Air Schedule Name
  {cd7cc446-b888-48c4-afff-c2558b7966a3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {cd7cc446-b888-48c4-afff-c2558b7966a3}, !- Handle
  Controller Mechanical Ventilation 37,   !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c49053ee-f9d5-4f70-a9c9-778a0f606e1e}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC OA System, !- Name
  {06ba996e-11ac-4ee4-9ec5-3c6015d2c6ad}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9e4fad61-239b-427a-bb66-2c18c0dd39ed}, !- Mixed Air Node Name
  {9b1d7694-6df9-4019-96e3-615b49292eca}, !- Outdoor Air Stream Node Name
  {3c170fa8-0785-4333-bcf9-ff393863bf7e}, !- Relief Air Stream Node Name
  {79db2253-8b9a-4468-bf8a-7fbf0dc82d23}; !- Return Air Stream Node Name

OS:Node,
  {26e582d9-bef0-42e4-92a3-43ad013a2f16}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9b1d7694-6df9-4019-96e3-615b49292eca}; !- Outlet Port

OS:Connection,
  {9b1d7694-6df9-4019-96e3-615b49292eca}, !- Handle
  {26e582d9-bef0-42e4-92a3-43ad013a2f16}, !- Source Object
  3,                                      !- Outlet Port
  {c49053ee-f9d5-4f70-a9c9-778a0f606e1e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0fb99e91-4cdf-47da-bd52-dd685896c6f1}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Relief Air Node, !- Name
  {3c170fa8-0785-4333-bcf9-ff393863bf7e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c170fa8-0785-4333-bcf9-ff393863bf7e}, !- Handle
  {c49053ee-f9d5-4f70-a9c9-778a0f606e1e}, !- Source Object
  7,                                      !- Outlet Port
  {0fb99e91-4cdf-47da-bd52-dd685896c6f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7db13f5-7055-4901-946f-73aadeb4b007}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {9e4fad61-239b-427a-bb66-2c18c0dd39ed}, !- Inlet Port
  {ba1c7f66-8958-4152-93a2-c5edeb2a67d8}; !- Outlet Port

OS:Connection,
  {79db2253-8b9a-4468-bf8a-7fbf0dc82d23}, !- Handle
  {9d843f42-78c9-4a12-9452-ccf6b4bd549b}, !- Source Object
  3,                                      !- Outlet Port
  {c49053ee-f9d5-4f70-a9c9-778a0f606e1e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9e4fad61-239b-427a-bb66-2c18c0dd39ed}, !- Handle
  {c49053ee-f9d5-4f70-a9c9-778a0f606e1e}, !- Source Object
  5,                                      !- Outlet Port
  {f7db13f5-7055-4901-946f-73aadeb4b007}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba1c7f66-8958-4152-93a2-c5edeb2a67d8}, !- Handle
  {f7db13f5-7055-4901-946f-73aadeb4b007}, !- Source Object
  3,                                      !- Outlet Port
  {c53e6585-0048-4788-8f3f-b6e9c36fd454}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8f788a11-3b0e-44bf-8a50-57243bb1fc41}, !- Handle
  Availability Manager Night Cycle 37,    !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {026c8b05-65c9-4122-9880-b388177f17c8}, !- Control Zone or Zone List Name
  {a6a5cb86-c295-4a26-bbc6-fabf1293f91b}, !- Cooling Control Zone or Zone List Name
  {fcc56cdc-4cb6-443d-9145-f1cad6e399a0}, !- Heating Control Zone or Zone List Name
  {c5ccd0ec-f2c8-4146-8395-9f12056ab4cc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {026c8b05-65c9-4122-9880-b388177f17c8}, !- Handle
  Availability Manager Night Cycle 37 Control Zone List; !- Name

OS:ModelObjectList,
  {a6a5cb86-c295-4a26-bbc6-fabf1293f91b}, !- Handle
  Availability Manager Night Cycle 37 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fcc56cdc-4cb6-443d-9145-f1cad6e399a0}, !- Handle
  Availability Manager Night Cycle 37 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c5ccd0ec-f2c8-4146-8395-9f12056ab4cc}, !- Handle
  Availability Manager Night Cycle 37 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c726cf59-d604-4232-9a3d-3751b800ab3b}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Diffuser, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {ff4e1ee4-b68a-4eef-9bff-f1b56ce26ca4}, !- Air Inlet Node Name
  {5b0f229e-ee81-409d-96b5-bd91c87aa784}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {99d50a53-7190-4a04-8e73-91233dc6fd3b}, !- Handle
  Zone SuperMarket Dining A  - Story ground Return Air Node, !- Name
  {50562681-571e-4a14-a7d0-cfa5b1a4ea6f}, !- Inlet Port
  {b7cb57bc-547e-442f-ba0c-c43241d69fa5}; !- Outlet Port

OS:Connection,
  {6e3f0759-49f1-4efe-ad7c-6d6258210d3b}, !- Handle
  {89db99cd-f72a-407e-aa56-1c4ee9120a8b}, !- Source Object
  3,                                      !- Outlet Port
  {e2adf92a-de8d-4aa8-9a94-c946d676a76a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50562681-571e-4a14-a7d0-cfa5b1a4ea6f}, !- Handle
  {280444e6-632d-4cc3-a72d-e12b5b2050a4}, !- Source Object
  2,                                      !- Outlet Port
  {99d50a53-7190-4a04-8e73-91233dc6fd3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7cb57bc-547e-442f-ba0c-c43241d69fa5}, !- Handle
  {99d50a53-7190-4a04-8e73-91233dc6fd3b}, !- Source Object
  3,                                      !- Outlet Port
  {641dd462-9236-4db2-8a74-7498cddda287}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7de10ac6-0ad2-4583-994e-b51c101f9daf}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {ebb48aac-7b6f-42d2-97a6-aaec7802609f}, !- Inlet Port
  {ff4e1ee4-b68a-4eef-9bff-f1b56ce26ca4}; !- Outlet Port

OS:Connection,
  {ebb48aac-7b6f-42d2-97a6-aaec7802609f}, !- Handle
  {bd7d41c3-3dec-43c4-af8b-30c2f2c190aa}, !- Source Object
  3,                                      !- Outlet Port
  {7de10ac6-0ad2-4583-994e-b51c101f9daf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff4e1ee4-b68a-4eef-9bff-f1b56ce26ca4}, !- Handle
  {7de10ac6-0ad2-4583-994e-b51c101f9daf}, !- Source Object
  3,                                      !- Outlet Port
  {c726cf59-d604-4232-9a3d-3751b800ab3b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b0f229e-ee81-409d-96b5-bd91c87aa784}, !- Handle
  {c726cf59-d604-4232-9a3d-3751b800ab3b}, !- Source Object
  4,                                      !- Outlet Port
  {89db99cd-f72a-407e-aa56-1c4ee9120a8b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {61d29d4d-121e-4d4d-8350-8302134fe9d2}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d7636dbb-935c-4659-9342-a89856ecae3e}, !- Availability Schedule
  {87d6ac82-eee1-476f-9756-9bc9265229cd}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {db7c43be-c0a2-4cad-a0b4-2cc22c7cbdaa}, !- Supply Side Inlet Node Name
  {94c7e3ed-46b9-400e-8915-16308daf0660}, !- Demand Side Outlet Node Name
  {a2c940c9-e3e5-40d3-a7a8-9352e15ad8a8}, !- Demand Side Inlet Node A
  {ff9ec1a3-84c7-4b1d-a6b8-a4685d377f95}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a7081f98-be2d-4f4b-a1e4-e31efc925726}, !- Demand Mixer Name
  {f8a7064c-e16d-4dd8-89fc-dd1f4464278c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {502c81bd-20b7-4348-b900-d09cd20b69f0}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {db7c43be-c0a2-4cad-a0b4-2cc22c7cbdaa}, !- Inlet Port
  {2f9e167a-c82e-4156-906a-3e0defce2682}; !- Outlet Port

OS:Node,
  {de9eab1d-1567-459d-b45c-001a333a96bf}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {a1ebb309-0b1d-4bab-af11-2dcaa79cdbd2}, !- Inlet Port
  {ff9ec1a3-84c7-4b1d-a6b8-a4685d377f95}; !- Outlet Port

OS:Connection,
  {db7c43be-c0a2-4cad-a0b4-2cc22c7cbdaa}, !- Handle
  {61d29d4d-121e-4d4d-8350-8302134fe9d2}, !- Source Object
  9,                                      !- Outlet Port
  {502c81bd-20b7-4348-b900-d09cd20b69f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff9ec1a3-84c7-4b1d-a6b8-a4685d377f95}, !- Handle
  {de9eab1d-1567-459d-b45c-001a333a96bf}, !- Source Object
  3,                                      !- Outlet Port
  {61d29d4d-121e-4d4d-8350-8302134fe9d2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1b61dc7b-2569-4f70-9cba-8df71a5ee6af}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {a2c940c9-e3e5-40d3-a7a8-9352e15ad8a8}, !- Inlet Port
  {8e43a0a2-85fd-4a52-bdba-2054f35a8b62}; !- Outlet Port

OS:Node,
  {e4abd3fe-f6b4-49fd-9dc4-da86a8942e00}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {fb64c506-0d98-4adc-b951-6c3d7e23d9ea}, !- Inlet Port
  {94c7e3ed-46b9-400e-8915-16308daf0660}; !- Outlet Port

OS:Node,
  {8646207d-d2e7-4e04-b620-96456fcf5753}, !- Handle
