  Zone SuperMarket Dining B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {80638702-b70f-4f7b-b3b5-885a7a943f8e}, !- Inlet Port
  {2cd93654-a309-4056-b4ed-b61890d2d986}; !- Outlet Port

OS:Connection,
  {a2c940c9-e3e5-40d3-a7a8-9352e15ad8a8}, !- Handle
  {61d29d4d-121e-4d4d-8350-8302134fe9d2}, !- Source Object
  11,                                     !- Outlet Port
  {1b61dc7b-2569-4f70-9cba-8df71a5ee6af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94c7e3ed-46b9-400e-8915-16308daf0660}, !- Handle
  {e4abd3fe-f6b4-49fd-9dc4-da86a8942e00}, !- Source Object
  3,                                      !- Outlet Port
  {61d29d4d-121e-4d4d-8350-8302134fe9d2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f8a7064c-e16d-4dd8-89fc-dd1f4464278c}, !- Handle
  Air Loop HVAC Zone Splitter 38,         !- Name
  {8e43a0a2-85fd-4a52-bdba-2054f35a8b62}, !- Inlet Node Name
  {6f8c7850-79c8-4e5f-904d-6cdcd46cf451}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a7081f98-be2d-4f4b-a1e4-e31efc925726}, !- Handle
  Air Loop HVAC Zone Mixer 38,            !- Name
  {fb64c506-0d98-4adc-b951-6c3d7e23d9ea}, !- Outlet Node Name
  {0eccf56e-1c87-457f-8cb4-995c9b124c09}; !- Inlet Node Name 1

OS:Connection,
  {8e43a0a2-85fd-4a52-bdba-2054f35a8b62}, !- Handle
  {1b61dc7b-2569-4f70-9cba-8df71a5ee6af}, !- Source Object
  3,                                      !- Outlet Port
  {f8a7064c-e16d-4dd8-89fc-dd1f4464278c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb64c506-0d98-4adc-b951-6c3d7e23d9ea}, !- Handle
  {a7081f98-be2d-4f4b-a1e4-e31efc925726}, !- Source Object
  2,                                      !- Outlet Port
  {e4abd3fe-f6b4-49fd-9dc4-da86a8942e00}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {713008c9-bb54-491f-a033-b061ffc9c3a6}, !- Handle
  {61d29d4d-121e-4d4d-8350-8302134fe9d2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {87d6ac82-eee1-476f-9756-9bc9265229cd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 37, !- Name
  {b748f9a8-b0a2-472c-b64f-498b407528bf}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ec5b7a63-a539-40dc-b9dc-448beee5b1a2}, !- Handle
  Zone SuperMarket Dining B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {be2b5898-f528-4464-a9ce-15db878b156b}, !- Control Zone Name
  {de9eab1d-1567-459d-b45c-001a333a96bf}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {19aa80b8-4c6a-42f1-92de-1e94bee5165f}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Water Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ddf1d20b-8853-414f-83be-cf5e15ce15b7}, !- Water Inlet Node Name
  {cf20b3c4-8902-4c3a-a38f-bbfaab7f0111}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e4eaeaed-0767-422b-9611-3fc25279235d}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {5662dee3-e1a8-44ea-8cab-bf7c653842f2}, !- Inlet Port
  {ddf1d20b-8853-414f-83be-cf5e15ce15b7}; !- Outlet Port

OS:Connection,
  {5662dee3-e1a8-44ea-8cab-bf7c653842f2}, !- Handle
  {b8016d57-9f53-4a56-a5de-a84a8661df16}, !- Source Object
  41,                                     !- Outlet Port
  {e4eaeaed-0767-422b-9611-3fc25279235d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a6dbe719-1ddc-4419-bc04-40cd534732e4}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {cf20b3c4-8902-4c3a-a38f-bbfaab7f0111}, !- Inlet Port
  {84ac2494-b2d5-4522-b69b-3478bd1dbbf4}; !- Outlet Port

OS:Connection,
  {ddf1d20b-8853-414f-83be-cf5e15ce15b7}, !- Handle
  {e4eaeaed-0767-422b-9611-3fc25279235d}, !- Source Object
  3,                                      !- Outlet Port
  {19aa80b8-4c6a-42f1-92de-1e94bee5165f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cf20b3c4-8902-4c3a-a38f-bbfaab7f0111}, !- Handle
  {19aa80b8-4c6a-42f1-92de-1e94bee5165f}, !- Source Object
  6,                                      !- Outlet Port
  {a6dbe719-1ddc-4419-bc04-40cd534732e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84ac2494-b2d5-4522-b69b-3478bd1dbbf4}, !- Handle
  {a6dbe719-1ddc-4419-bc04-40cd534732e4}, !- Source Object
  3,                                      !- Outlet Port
  {64f745e1-4a9d-48a5-8715-d01080921cba}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {690ddafd-99ba-4206-a6a0-0a4416eb4067}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {19aa80b8-4c6a-42f1-92de-1e94bee5165f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {e4d4fbca-3a92-487a-b821-cce1915c29bf}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b9087c43-d503-43c1-aede-c278f312a573}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC 1spd DX AC Clg Coil 39kBtu/hr 13.4SEER, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.721984,                               !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ace1594-ab4f-45df-adac-9bb94ea836ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b688de7d-64ae-46e4-a83d-6d756086e5d3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4b316060-523b-4153-8950-aaf5696cf6e1}, !- Energy Input Ratio Function of Temperature Curve Name
  {e7704611-6016-4db6-9851-07a4c280b741}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c21d0a1-1b9c-42ac-8150-b6d313c63ade}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {49efb0c1-90aa-4fee-a5a2-98fd3490a528}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Fan, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0be0f206-5d3d-4b97-a546-9f411d9ba050}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d42eaaac-b262-4d0e-a155-61b197b88f76}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0be0f206-5d3d-4b97-a546-9f411d9ba050}, !- Handle
  Fan On Off Power Curve 37,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d42eaaac-b262-4d0e-a155-61b197b88f76}, !- Handle
  Fan On Off Efficiency Curve 37,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c8075a7a-00b9-4505-b54a-894fe5b5c342}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {be2b5898-f528-4464-a9ce-15db878b156b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {b318e94e-909d-44a7-a7b8-186629d2cade}, !- Air Inlet Node Name
  {a1ebb309-0b1d-4bab-af11-2dcaa79cdbd2}, !- Air Outlet Node Name
  {49efb0c1-90aa-4fee-a5a2-98fd3490a528}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {d7636dbb-935c-4659-9342-a89856ecae3e}, !- Supply Air Fan Operating Mode Schedule Name
  {19aa80b8-4c6a-42f1-92de-1e94bee5165f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b9087c43-d503-43c1-aede-c278f312a573}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {e4d4fbca-3a92-487a-b821-cce1915c29bf}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a1ebb309-0b1d-4bab-af11-2dcaa79cdbd2}, !- Handle
  {c8075a7a-00b9-4505-b54a-894fe5b5c342}, !- Source Object
  7,                                      !- Outlet Port
  {de9eab1d-1567-459d-b45c-001a333a96bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0a196b20-b80b-4f1c-9edf-2d419c4184d6}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d7636dbb-935c-4659-9342-a89856ecae3e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {cef9a428-71d0-4e6d-9307-e888d9a4c1c2}, !- Maximum Fraction of Outdoor Air Schedule Name
  {c2802a13-9708-432c-8554-0c8875737289}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {c2802a13-9708-432c-8554-0c8875737289}, !- Handle
  Controller Mechanical Ventilation 38,   !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {404eab99-2e0b-45e2-a7ae-ebc42bf1b70d}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC OA System, !- Name
  {0a196b20-b80b-4f1c-9edf-2d419c4184d6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d45402b0-9d2c-4c8d-876a-d30baaee0738}, !- Mixed Air Node Name
  {1803a310-1a0e-462d-a8a5-7d432333d41a}, !- Outdoor Air Stream Node Name
  {8c80c57c-30d6-4675-aa81-ddc887e3c6a3}, !- Relief Air Stream Node Name
  {2f9e167a-c82e-4156-906a-3e0defce2682}; !- Return Air Stream Node Name

OS:Node,
  {ecbb3a43-99f7-42ab-9943-915d2bd013c4}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {1803a310-1a0e-462d-a8a5-7d432333d41a}; !- Outlet Port

OS:Connection,
  {1803a310-1a0e-462d-a8a5-7d432333d41a}, !- Handle
  {ecbb3a43-99f7-42ab-9943-915d2bd013c4}, !- Source Object
  3,                                      !- Outlet Port
  {404eab99-2e0b-45e2-a7ae-ebc42bf1b70d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0ec3938a-efa7-41be-b756-72240b7fcacf}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Relief Air Node, !- Name
  {8c80c57c-30d6-4675-aa81-ddc887e3c6a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c80c57c-30d6-4675-aa81-ddc887e3c6a3}, !- Handle
  {404eab99-2e0b-45e2-a7ae-ebc42bf1b70d}, !- Source Object
  7,                                      !- Outlet Port
  {0ec3938a-efa7-41be-b756-72240b7fcacf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c28f02b-2407-474e-af9f-7e5abb223c17}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {d45402b0-9d2c-4c8d-876a-d30baaee0738}, !- Inlet Port
  {b318e94e-909d-44a7-a7b8-186629d2cade}; !- Outlet Port

OS:Connection,
  {2f9e167a-c82e-4156-906a-3e0defce2682}, !- Handle
  {502c81bd-20b7-4348-b900-d09cd20b69f0}, !- Source Object
  3,                                      !- Outlet Port
  {404eab99-2e0b-45e2-a7ae-ebc42bf1b70d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d45402b0-9d2c-4c8d-876a-d30baaee0738}, !- Handle
  {404eab99-2e0b-45e2-a7ae-ebc42bf1b70d}, !- Source Object
  5,                                      !- Outlet Port
  {2c28f02b-2407-474e-af9f-7e5abb223c17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b318e94e-909d-44a7-a7b8-186629d2cade}, !- Handle
  {2c28f02b-2407-474e-af9f-7e5abb223c17}, !- Source Object
  3,                                      !- Outlet Port
  {c8075a7a-00b9-4505-b54a-894fe5b5c342}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b748f9a8-b0a2-472c-b64f-498b407528bf}, !- Handle
  Availability Manager Night Cycle 38,    !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f24ff6a3-1506-47d6-ba23-6dd4b1164db3}, !- Control Zone or Zone List Name
  {4dd56211-f4a9-4b97-8469-253422cb903a}, !- Cooling Control Zone or Zone List Name
  {74ffb86d-3704-400e-9158-7b85731a3e89}, !- Heating Control Zone or Zone List Name
  {f75f2d10-8be9-4238-9ee7-53521d5b74e1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f24ff6a3-1506-47d6-ba23-6dd4b1164db3}, !- Handle
  Availability Manager Night Cycle 38 Control Zone List; !- Name

OS:ModelObjectList,
  {4dd56211-f4a9-4b97-8469-253422cb903a}, !- Handle
  Availability Manager Night Cycle 38 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {74ffb86d-3704-400e-9158-7b85731a3e89}, !- Handle
  Availability Manager Night Cycle 38 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f75f2d10-8be9-4238-9ee7-53521d5b74e1}, !- Handle
  Availability Manager Night Cycle 38 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {53f40c61-d774-4a45-adab-756cc3ad1d99}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Diffuser, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {59c6aaa3-42e2-4bbd-8909-f97fc47616d5}, !- Air Inlet Node Name
  {80638702-b70f-4f7b-b3b5-885a7a943f8e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2e5de302-d386-46e7-99e0-d5b4ad4978cf}, !- Handle
  Zone SuperMarket Dining B  - Story ground Return Air Node, !- Name
  {517b8c26-49af-43fe-9976-31764350e304}, !- Inlet Port
  {0eccf56e-1c87-457f-8cb4-995c9b124c09}; !- Outlet Port

OS:Connection,
  {2cd93654-a309-4056-b4ed-b61890d2d986}, !- Handle
  {8646207d-d2e7-4e04-b620-96456fcf5753}, !- Source Object
  3,                                      !- Outlet Port
  {d2d7913d-bcfd-4d7a-b409-8c2bd3037c21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {517b8c26-49af-43fe-9976-31764350e304}, !- Handle
  {59c753df-1115-4c65-9a6a-9413fb93e53c}, !- Source Object
  2,                                      !- Outlet Port
  {2e5de302-d386-46e7-99e0-d5b4ad4978cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0eccf56e-1c87-457f-8cb4-995c9b124c09}, !- Handle
  {2e5de302-d386-46e7-99e0-d5b4ad4978cf}, !- Source Object
  3,                                      !- Outlet Port
  {a7081f98-be2d-4f4b-a1e4-e31efc925726}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e8dd4554-3e9e-4eb3-a992-3e24fe1b6222}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {6f8c7850-79c8-4e5f-904d-6cdcd46cf451}, !- Inlet Port
  {59c6aaa3-42e2-4bbd-8909-f97fc47616d5}; !- Outlet Port

OS:Connection,
  {6f8c7850-79c8-4e5f-904d-6cdcd46cf451}, !- Handle
  {f8a7064c-e16d-4dd8-89fc-dd1f4464278c}, !- Source Object
  3,                                      !- Outlet Port
  {e8dd4554-3e9e-4eb3-a992-3e24fe1b6222}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59c6aaa3-42e2-4bbd-8909-f97fc47616d5}, !- Handle
  {e8dd4554-3e9e-4eb3-a992-3e24fe1b6222}, !- Source Object
  3,                                      !- Outlet Port
  {53f40c61-d774-4a45-adab-756cc3ad1d99}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {80638702-b70f-4f7b-b3b5-885a7a943f8e}, !- Handle
  {53f40c61-d774-4a45-adab-756cc3ad1d99}, !- Source Object
  4,                                      !- Outlet Port
  {8646207d-d2e7-4e04-b620-96456fcf5753}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {05019b9f-1e13-4ce6-a5bf-8a26fe021324}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {5464be3b-5779-48ca-a12f-e047b3e1b1cc}, !- Availability Schedule
  {cf6ccba1-7b68-45d6-aa2f-0e381fdf042f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {da1a2e56-c830-4871-a021-e05dcc00b5a4}, !- Supply Side Inlet Node Name
  {62bbcd65-ce39-46fb-8180-6ca783a5d948}, !- Demand Side Outlet Node Name
  {49a3db74-3352-45ca-b1b1-dfd96ddcdbad}, !- Demand Side Inlet Node A
  {fa981fb1-2ec1-4555-851c-ca69b475fbde}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6d575418-3e09-4a37-8377-9e81bf487afb}, !- Demand Mixer Name
  {27f57b5c-34d7-433e-8a92-18384675ce31}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5d2cf335-8ef1-4475-9c7f-54d7985e5e33}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {da1a2e56-c830-4871-a021-e05dcc00b5a4}, !- Inlet Port
  {e9debb7c-628b-4fb6-b2fa-604abf820863}; !- Outlet Port

OS:Node,
  {0b600058-bdcd-4d36-8824-8dec3703812f}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {02000110-420c-4124-a6a2-060cae77e239}, !- Inlet Port
  {fa981fb1-2ec1-4555-851c-ca69b475fbde}; !- Outlet Port

OS:Connection,
  {da1a2e56-c830-4871-a021-e05dcc00b5a4}, !- Handle
  {05019b9f-1e13-4ce6-a5bf-8a26fe021324}, !- Source Object
  9,                                      !- Outlet Port
  {5d2cf335-8ef1-4475-9c7f-54d7985e5e33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa981fb1-2ec1-4555-851c-ca69b475fbde}, !- Handle
  {0b600058-bdcd-4d36-8824-8dec3703812f}, !- Source Object
  3,                                      !- Outlet Port
  {05019b9f-1e13-4ce6-a5bf-8a26fe021324}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {840ab16b-1d38-457c-bbee-49f33399caa4}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {49a3db74-3352-45ca-b1b1-dfd96ddcdbad}, !- Inlet Port
  {3c9b5f91-46f5-4416-8757-303fdd2731ed}; !- Outlet Port

OS:Node,
  {238ad64e-09c6-4a7a-984b-cb151ede1205}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {41c5fef3-c611-4bc7-b6b0-a8a85fa5a8bf}, !- Inlet Port
  {62bbcd65-ce39-46fb-8180-6ca783a5d948}; !- Outlet Port

OS:Node,
  {da352a59-4da8-4d7c-a7e4-7860a872ca15}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {85add1b7-79a7-43d6-90d7-e0e0d87ea92d}, !- Inlet Port
  {ff580015-80f1-495f-b056-7687898ed6c2}; !- Outlet Port

OS:Connection,
  {49a3db74-3352-45ca-b1b1-dfd96ddcdbad}, !- Handle
  {05019b9f-1e13-4ce6-a5bf-8a26fe021324}, !- Source Object
  11,                                     !- Outlet Port
  {840ab16b-1d38-457c-bbee-49f33399caa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62bbcd65-ce39-46fb-8180-6ca783a5d948}, !- Handle
  {238ad64e-09c6-4a7a-984b-cb151ede1205}, !- Source Object
  3,                                      !- Outlet Port
  {05019b9f-1e13-4ce6-a5bf-8a26fe021324}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {27f57b5c-34d7-433e-8a92-18384675ce31}, !- Handle
  Air Loop HVAC Zone Splitter 39,         !- Name
  {3c9b5f91-46f5-4416-8757-303fdd2731ed}, !- Inlet Node Name
  {f0a9f2ae-2259-46c4-9de1-12212a84bc03}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6d575418-3e09-4a37-8377-9e81bf487afb}, !- Handle
  Air Loop HVAC Zone Mixer 39,            !- Name
  {41c5fef3-c611-4bc7-b6b0-a8a85fa5a8bf}, !- Outlet Node Name
  {fd29830c-b946-43b7-ac7c-eee4f1cd5b40}; !- Inlet Node Name 1

OS:Connection,
  {3c9b5f91-46f5-4416-8757-303fdd2731ed}, !- Handle
  {840ab16b-1d38-457c-bbee-49f33399caa4}, !- Source Object
  3,                                      !- Outlet Port
  {27f57b5c-34d7-433e-8a92-18384675ce31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41c5fef3-c611-4bc7-b6b0-a8a85fa5a8bf}, !- Handle
  {6d575418-3e09-4a37-8377-9e81bf487afb}, !- Source Object
  2,                                      !- Outlet Port
  {238ad64e-09c6-4a7a-984b-cb151ede1205}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f37988df-bec9-4bca-9c3a-810d1d35c17e}, !- Handle
  {05019b9f-1e13-4ce6-a5bf-8a26fe021324}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {cf6ccba1-7b68-45d6-aa2f-0e381fdf042f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 38, !- Name
  {e9199903-fd8d-4748-a3b9-e61a34519b6b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e16ffac4-c98b-49bb-a0d5-ffb441f65e18}, !- Handle
  Zone SuperMarket Dining C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8e26185f-bc50-4aa8-be3e-0b48e8f7c8de}, !- Control Zone Name
  {0b600058-bdcd-4d36-8824-8dec3703812f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {4bfdb7f4-3fdf-4518-b0b4-cf7746b076d1}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Water Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cc5dd786-25a8-42f7-ba29-a688d3159df7}, !- Water Inlet Node Name
  {31512aab-f2fd-47d3-8622-581ba7bb5222}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {37ebec25-c113-45d2-b861-c126f359641d}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {45690c1e-15a4-423c-a6d5-813ed2ab8c82}, !- Inlet Port
  {cc5dd786-25a8-42f7-ba29-a688d3159df7}; !- Outlet Port

OS:Connection,
  {45690c1e-15a4-423c-a6d5-813ed2ab8c82}, !- Handle
  {b8016d57-9f53-4a56-a5de-a84a8661df16}, !- Source Object
  42,                                     !- Outlet Port
  {37ebec25-c113-45d2-b861-c126f359641d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2083706a-bf2c-455b-8c5d-f3755f124f3e}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {31512aab-f2fd-47d3-8622-581ba7bb5222}, !- Inlet Port
  {939aefcd-14cd-44d9-815a-30183d37d00e}; !- Outlet Port

OS:Connection,
  {cc5dd786-25a8-42f7-ba29-a688d3159df7}, !- Handle
  {37ebec25-c113-45d2-b861-c126f359641d}, !- Source Object
  3,                                      !- Outlet Port
  {4bfdb7f4-3fdf-4518-b0b4-cf7746b076d1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {31512aab-f2fd-47d3-8622-581ba7bb5222}, !- Handle
  {4bfdb7f4-3fdf-4518-b0b4-cf7746b076d1}, !- Source Object
  6,                                      !- Outlet Port
  {2083706a-bf2c-455b-8c5d-f3755f124f3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {939aefcd-14cd-44d9-815a-30183d37d00e}, !- Handle
  {2083706a-bf2c-455b-8c5d-f3755f124f3e}, !- Source Object
  3,                                      !- Outlet Port
  {64f745e1-4a9d-48a5-8715-d01080921cba}, !- Target Object
  42;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0e5b2e89-d279-4e5f-a86f-6804a441c12e}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {4bfdb7f4-3fdf-4518-b0b4-cf7746b076d1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {a00c49e8-9d6a-4c1c-9ad1-5ba7a97dade5}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e23665f7-e335-43d9-8b50-0e2b37836b6c}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC 1spd DX AC Clg Coil 4kBtu/hr 13.4SEER, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.721984,                               !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ace1594-ab4f-45df-adac-9bb94ea836ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b688de7d-64ae-46e4-a83d-6d756086e5d3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4b316060-523b-4153-8950-aaf5696cf6e1}, !- Energy Input Ratio Function of Temperature Curve Name
  {e7704611-6016-4db6-9851-07a4c280b741}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c21d0a1-1b9c-42ac-8150-b6d313c63ade}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {b7d62f9c-d922-430d-974a-c7597db7d8ac}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Fan, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9d56ee6e-e7ea-45ce-853b-cee8adfbbf1c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6b6567a4-5dcf-48d3-9250-1a27d0795df3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9d56ee6e-e7ea-45ce-853b-cee8adfbbf1c}, !- Handle
  Fan On Off Power Curve 38,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6b6567a4-5dcf-48d3-9250-1a27d0795df3}, !- Handle
  Fan On Off Efficiency Curve 38,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e6ab929f-710d-45af-9c13-1478b86ccc23}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {8e26185f-bc50-4aa8-be3e-0b48e8f7c8de}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {ba798cd4-9457-4dcc-8e72-9032ee5c79d2}, !- Air Inlet Node Name
  {02000110-420c-4124-a6a2-060cae77e239}, !- Air Outlet Node Name
  {b7d62f9c-d922-430d-974a-c7597db7d8ac}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {5464be3b-5779-48ca-a12f-e047b3e1b1cc}, !- Supply Air Fan Operating Mode Schedule Name
  {4bfdb7f4-3fdf-4518-b0b4-cf7746b076d1}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e23665f7-e335-43d9-8b50-0e2b37836b6c}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a00c49e8-9d6a-4c1c-9ad1-5ba7a97dade5}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {02000110-420c-4124-a6a2-060cae77e239}, !- Handle
  {e6ab929f-710d-45af-9c13-1478b86ccc23}, !- Source Object
  7,                                      !- Outlet Port
  {0b600058-bdcd-4d36-8824-8dec3703812f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {15f215ee-2a7e-4503-bac5-dacc39a78982}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5464be3b-5779-48ca-a12f-e047b3e1b1cc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {43bf42e7-0276-4f3f-8471-fc2ca97d7bf2}, !- Maximum Fraction of Outdoor Air Schedule Name
  {429f7d99-6906-4548-8d22-75124daec4f2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {429f7d99-6906-4548-8d22-75124daec4f2}, !- Handle
  Controller Mechanical Ventilation 39,   !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {130bafe9-cb75-4866-a2f7-d7fc34e1fbe0}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC OA System, !- Name
  {15f215ee-2a7e-4503-bac5-dacc39a78982}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d6fe5924-ad80-451a-a7d2-3d3fe44c7be6}, !- Mixed Air Node Name
  {1ea756cb-3aa6-4129-beee-38b1a2d4393d}, !- Outdoor Air Stream Node Name
  {e08cb709-d816-47b6-9156-ba8a07945737}, !- Relief Air Stream Node Name
  {e9debb7c-628b-4fb6-b2fa-604abf820863}; !- Return Air Stream Node Name

OS:Node,
  {54959cff-7543-4e0c-a028-0b0a4d400c4f}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {1ea756cb-3aa6-4129-beee-38b1a2d4393d}; !- Outlet Port

OS:Connection,
  {1ea756cb-3aa6-4129-beee-38b1a2d4393d}, !- Handle
  {54959cff-7543-4e0c-a028-0b0a4d400c4f}, !- Source Object
  3,                                      !- Outlet Port
  {130bafe9-cb75-4866-a2f7-d7fc34e1fbe0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d644db1c-4ebd-4fe3-aa83-850dbe220aa1}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Relief Air Node, !- Name
  {e08cb709-d816-47b6-9156-ba8a07945737}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e08cb709-d816-47b6-9156-ba8a07945737}, !- Handle
  {130bafe9-cb75-4866-a2f7-d7fc34e1fbe0}, !- Source Object
  7,                                      !- Outlet Port
  {d644db1c-4ebd-4fe3-aa83-850dbe220aa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0f9e191c-eb14-493f-8dd5-d929d7fc4922}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {d6fe5924-ad80-451a-a7d2-3d3fe44c7be6}, !- Inlet Port
  {ba798cd4-9457-4dcc-8e72-9032ee5c79d2}; !- Outlet Port

OS:Connection,
  {e9debb7c-628b-4fb6-b2fa-604abf820863}, !- Handle
  {5d2cf335-8ef1-4475-9c7f-54d7985e5e33}, !- Source Object
  3,                                      !- Outlet Port
  {130bafe9-cb75-4866-a2f7-d7fc34e1fbe0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d6fe5924-ad80-451a-a7d2-3d3fe44c7be6}, !- Handle
  {130bafe9-cb75-4866-a2f7-d7fc34e1fbe0}, !- Source Object
  5,                                      !- Outlet Port
  {0f9e191c-eb14-493f-8dd5-d929d7fc4922}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba798cd4-9457-4dcc-8e72-9032ee5c79d2}, !- Handle
  {0f9e191c-eb14-493f-8dd5-d929d7fc4922}, !- Source Object
  3,                                      !- Outlet Port
  {e6ab929f-710d-45af-9c13-1478b86ccc23}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e9199903-fd8d-4748-a3b9-e61a34519b6b}, !- Handle
  Availability Manager Night Cycle 39,    !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b2f8c4fc-3fde-48b6-bb08-48f1764af8b8}, !- Control Zone or Zone List Name
  {70e718b7-fffd-4eee-aa12-1d97eb30c7b3}, !- Cooling Control Zone or Zone List Name
  {0f8517e9-46af-4e2b-823a-4ba55b4a4d25}, !- Heating Control Zone or Zone List Name
  {3a629607-ec07-4f6f-ad40-541ec210e61e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b2f8c4fc-3fde-48b6-bb08-48f1764af8b8}, !- Handle
  Availability Manager Night Cycle 39 Control Zone List; !- Name

OS:ModelObjectList,
  {70e718b7-fffd-4eee-aa12-1d97eb30c7b3}, !- Handle
  Availability Manager Night Cycle 39 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0f8517e9-46af-4e2b-823a-4ba55b4a4d25}, !- Handle
  Availability Manager Night Cycle 39 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3a629607-ec07-4f6f-ad40-541ec210e61e}, !- Handle
  Availability Manager Night Cycle 39 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9aebb469-4884-47b1-b48b-1e755d79dadd}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Diffuser, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {d49375c0-bf57-48ab-9656-dc4932922de9}, !- Air Inlet Node Name
  {85add1b7-79a7-43d6-90d7-e0e0d87ea92d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0ef3a79e-ead0-4fb5-9d4e-4bfee9fa2af8}, !- Handle
  Zone SuperMarket Dining C  - Story ground Return Air Node, !- Name
  {ea9521aa-d67d-4518-846a-7b67122d31c3}, !- Inlet Port
  {fd29830c-b946-43b7-ac7c-eee4f1cd5b40}; !- Outlet Port

OS:Connection,
  {ff580015-80f1-495f-b056-7687898ed6c2}, !- Handle
  {da352a59-4da8-4d7c-a7e4-7860a872ca15}, !- Source Object
  3,                                      !- Outlet Port
  {b7345154-401e-466b-b7d8-20783b00d24a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea9521aa-d67d-4518-846a-7b67122d31c3}, !- Handle
  {ebf929e5-5511-4b06-aabd-5b2ca6695fd9}, !- Source Object
  2,                                      !- Outlet Port
  {0ef3a79e-ead0-4fb5-9d4e-4bfee9fa2af8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd29830c-b946-43b7-ac7c-eee4f1cd5b40}, !- Handle
  {0ef3a79e-ead0-4fb5-9d4e-4bfee9fa2af8}, !- Source Object
  3,                                      !- Outlet Port
  {6d575418-3e09-4a37-8377-9e81bf487afb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a9d10f2f-9622-4468-beef-fbe2c3db2a06}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {f0a9f2ae-2259-46c4-9de1-12212a84bc03}, !- Inlet Port
  {d49375c0-bf57-48ab-9656-dc4932922de9}; !- Outlet Port

OS:Connection,
  {f0a9f2ae-2259-46c4-9de1-12212a84bc03}, !- Handle
  {27f57b5c-34d7-433e-8a92-18384675ce31}, !- Source Object
  3,                                      !- Outlet Port
  {a9d10f2f-9622-4468-beef-fbe2c3db2a06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d49375c0-bf57-48ab-9656-dc4932922de9}, !- Handle
  {a9d10f2f-9622-4468-beef-fbe2c3db2a06}, !- Source Object
  3,                                      !- Outlet Port
  {9aebb469-4884-47b1-b48b-1e755d79dadd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85add1b7-79a7-43d6-90d7-e0e0d87ea92d}, !- Handle
  {9aebb469-4884-47b1-b48b-1e755d79dadd}, !- Source Object
  4,                                      !- Outlet Port
  {da352a59-4da8-4d7c-a7e4-7860a872ca15}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {602e1429-d23f-4541-8c35-630751618c76}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {7bad75bf-dda4-4a6e-8c8d-9a881a812dd7}, !- Availability Schedule
  {4ed55204-c319-4837-b9ba-a02ff52a7a08}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4869cf92-516f-4c27-8bd3-d8da73906da5}, !- Supply Side Inlet Node Name
  {ba21fdb1-0ffc-4762-aee5-62a4fd1ae96f}, !- Demand Side Outlet Node Name
  {42b350dd-eda3-4fc6-8ea9-7c342dea780c}, !- Demand Side Inlet Node A
  {c73eccaf-07a2-4a8d-9f6a-97f8b624bfb3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ffe21322-830d-46d6-a5d8-0468dbef4cbf}, !- Demand Mixer Name
  {ceb4a0ed-eca2-42d6-a1e6-709908570224}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {678a8e3b-2209-4992-8f73-4952acd72381}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {4869cf92-516f-4c27-8bd3-d8da73906da5}, !- Inlet Port
  {fa5e1d66-42a4-4db6-8f7a-58429b04b9a1}; !- Outlet Port

OS:Node,
  {e288dea8-5480-4f1a-8f6a-2447d00b4717}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {c2146121-55f0-497c-843b-9d46da4db0f3}, !- Inlet Port
  {c73eccaf-07a2-4a8d-9f6a-97f8b624bfb3}; !- Outlet Port

OS:Connection,
  {4869cf92-516f-4c27-8bd3-d8da73906da5}, !- Handle
  {602e1429-d23f-4541-8c35-630751618c76}, !- Source Object
  9,                                      !- Outlet Port
  {678a8e3b-2209-4992-8f73-4952acd72381}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c73eccaf-07a2-4a8d-9f6a-97f8b624bfb3}, !- Handle
  {e288dea8-5480-4f1a-8f6a-2447d00b4717}, !- Source Object
  3,                                      !- Outlet Port
  {602e1429-d23f-4541-8c35-630751618c76}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e99adbed-9632-4d00-a5fa-21d1e3c72eb4}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {42b350dd-eda3-4fc6-8ea9-7c342dea780c}, !- Inlet Port
  {9edaacac-a50c-4776-ad4b-aff8215fca9f}; !- Outlet Port

OS:Node,
  {9af79395-02b9-492f-91db-72d3c79b231b}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {4e91a8e4-3254-4105-bfa4-81ef52d00b8a}, !- Inlet Port
  {ba21fdb1-0ffc-4762-aee5-62a4fd1ae96f}; !- Outlet Port

OS:Node,
  {814278d3-af17-41fb-88b2-49a4d758112c}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {f406304a-ebc7-430e-b846-53f26da50a1a}, !- Inlet Port
  {29be34af-6c31-41ad-9161-18d6033dcdf5}; !- Outlet Port

OS:Connection,
  {42b350dd-eda3-4fc6-8ea9-7c342dea780c}, !- Handle
  {602e1429-d23f-4541-8c35-630751618c76}, !- Source Object
  11,                                     !- Outlet Port
  {e99adbed-9632-4d00-a5fa-21d1e3c72eb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba21fdb1-0ffc-4762-aee5-62a4fd1ae96f}, !- Handle
  {9af79395-02b9-492f-91db-72d3c79b231b}, !- Source Object
  3,                                      !- Outlet Port
  {602e1429-d23f-4541-8c35-630751618c76}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ceb4a0ed-eca2-42d6-a1e6-709908570224}, !- Handle
  Air Loop HVAC Zone Splitter 40,         !- Name
  {9edaacac-a50c-4776-ad4b-aff8215fca9f}, !- Inlet Node Name
  {cb8e0910-3c35-483c-a4e3-0dffac0c1f5e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ffe21322-830d-46d6-a5d8-0468dbef4cbf}, !- Handle
  Air Loop HVAC Zone Mixer 40,            !- Name
  {4e91a8e4-3254-4105-bfa4-81ef52d00b8a}, !- Outlet Node Name
  {38c25640-4c14-40c8-8a3d-7a19ad9acde4}; !- Inlet Node Name 1

OS:Connection,
  {9edaacac-a50c-4776-ad4b-aff8215fca9f}, !- Handle
  {e99adbed-9632-4d00-a5fa-21d1e3c72eb4}, !- Source Object
  3,                                      !- Outlet Port
  {ceb4a0ed-eca2-42d6-a1e6-709908570224}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e91a8e4-3254-4105-bfa4-81ef52d00b8a}, !- Handle
  {ffe21322-830d-46d6-a5d8-0468dbef4cbf}, !- Source Object
  2,                                      !- Outlet Port
  {9af79395-02b9-492f-91db-72d3c79b231b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {92b947a9-c2f5-471e-a550-3e625eedd3fa}, !- Handle
  {602e1429-d23f-4541-8c35-630751618c76}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {4ed55204-c319-4837-b9ba-a02ff52a7a08}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 39, !- Name
  {39cd05fa-63cb-4dc0-ad2e-9d8c4162b6b9}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {fb85ecc1-359f-41aa-b2c4-b060d0b8e664}, !- Handle
  Zone SuperMarket Deli A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5c8cedf2-d30e-4efe-b7ed-5b695b2da984}, !- Control Zone Name
  {e288dea8-5480-4f1a-8f6a-2447d00b4717}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {d0ae1129-a806-4b36-9bde-b07d7f695e1d}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Water Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {82e4337b-94bb-44c3-8b85-bb186747e755}, !- Water Inlet Node Name
  {47630277-fde8-42df-85ef-765422edeb0b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dc538900-1313-4dfe-8ea3-aef3242f6fdf}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {3e2ee20f-431c-46c4-9e84-5c65528d2db5}, !- Inlet Port
  {82e4337b-94bb-44c3-8b85-bb186747e755}; !- Outlet Port

OS:Connection,
  {3e2ee20f-431c-46c4-9e84-5c65528d2db5}, !- Handle
  {b8016d57-9f53-4a56-a5de-a84a8661df16}, !- Source Object
  43,                                     !- Outlet Port
  {dc538900-1313-4dfe-8ea3-aef3242f6fdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96d166bb-0a4e-4e00-adf2-ae15f13f5a74}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {47630277-fde8-42df-85ef-765422edeb0b}, !- Inlet Port
  {6d07345f-d8c4-4541-85d3-7892c33aed11}; !- Outlet Port

OS:Connection,
  {82e4337b-94bb-44c3-8b85-bb186747e755}, !- Handle
  {dc538900-1313-4dfe-8ea3-aef3242f6fdf}, !- Source Object
  3,                                      !- Outlet Port
  {d0ae1129-a806-4b36-9bde-b07d7f695e1d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {47630277-fde8-42df-85ef-765422edeb0b}, !- Handle
  {d0ae1129-a806-4b36-9bde-b07d7f695e1d}, !- Source Object
  6,                                      !- Outlet Port
  {96d166bb-0a4e-4e00-adf2-ae15f13f5a74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d07345f-d8c4-4541-85d3-7892c33aed11}, !- Handle
  {96d166bb-0a4e-4e00-adf2-ae15f13f5a74}, !- Source Object
  3,                                      !- Outlet Port
  {64f745e1-4a9d-48a5-8715-d01080921cba}, !- Target Object
  43;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f04567c3-c1ce-4243-8716-8fddabb379ae}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {d0ae1129-a806-4b36-9bde-b07d7f695e1d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {678e9aa2-f572-443d-9573-a831b795c783}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {37be6ad0-60d5-4617-be58-d4fe0ac63698}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 13.4SEER, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.721984,                               !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ace1594-ab4f-45df-adac-9bb94ea836ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b688de7d-64ae-46e4-a83d-6d756086e5d3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4b316060-523b-4153-8950-aaf5696cf6e1}, !- Energy Input Ratio Function of Temperature Curve Name
  {e7704611-6016-4db6-9851-07a4c280b741}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c21d0a1-1b9c-42ac-8150-b6d313c63ade}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {5985758e-3d0a-4b52-8d6e-841cb08f335c}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Fan, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5d7ebe15-8a94-407e-a809-d02942df92ec}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ee600e16-66a9-4340-be12-05d00884869c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5d7ebe15-8a94-407e-a809-d02942df92ec}, !- Handle
  Fan On Off Power Curve 39,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ee600e16-66a9-4340-be12-05d00884869c}, !- Handle
  Fan On Off Efficiency Curve 39,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {7fa4dcd2-8161-4940-aba6-7be4357105fd}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {5c8cedf2-d30e-4efe-b7ed-5b695b2da984}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {4f9dca37-4baf-48c0-a5d3-a57f26db46d5}, !- Air Inlet Node Name
  {c2146121-55f0-497c-843b-9d46da4db0f3}, !- Air Outlet Node Name
  {5985758e-3d0a-4b52-8d6e-841cb08f335c}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7bad75bf-dda4-4a6e-8c8d-9a881a812dd7}, !- Supply Air Fan Operating Mode Schedule Name
  {d0ae1129-a806-4b36-9bde-b07d7f695e1d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {37be6ad0-60d5-4617-be58-d4fe0ac63698}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {678e9aa2-f572-443d-9573-a831b795c783}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c2146121-55f0-497c-843b-9d46da4db0f3}, !- Handle
  {7fa4dcd2-8161-4940-aba6-7be4357105fd}, !- Source Object
  7,                                      !- Outlet Port
  {e288dea8-5480-4f1a-8f6a-2447d00b4717}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {902c5134-b8b0-4fd0-bc44-f44f7393308b}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7bad75bf-dda4-4a6e-8c8d-9a881a812dd7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {61f1e434-fd36-4205-9bd2-21a24280b196}, !- Maximum Fraction of Outdoor Air Schedule Name
  {0bd6296d-3bb7-4cf8-8f58-d4ff24e6fe17}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {0bd6296d-3bb7-4cf8-8f58-d4ff24e6fe17}, !- Handle
  Controller Mechanical Ventilation 40,   !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2a41b41c-d967-4eb5-8bbe-ba19741aa202}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC OA System, !- Name
  {902c5134-b8b0-4fd0-bc44-f44f7393308b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5b781312-8c9f-4801-b266-d59ee620e8db}, !- Mixed Air Node Name
  {fa2bb004-e760-44df-ae20-907ef34a5463}, !- Outdoor Air Stream Node Name
  {aa530e27-8641-49a2-b6cc-4344e346f4f1}, !- Relief Air Stream Node Name
  {fa5e1d66-42a4-4db6-8f7a-58429b04b9a1}; !- Return Air Stream Node Name

OS:Node,
  {ea5927ff-f2a5-40a0-b4a2-17a8680aabd2}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {fa2bb004-e760-44df-ae20-907ef34a5463}; !- Outlet Port

OS:Connection,
  {fa2bb004-e760-44df-ae20-907ef34a5463}, !- Handle
  {ea5927ff-f2a5-40a0-b4a2-17a8680aabd2}, !- Source Object
  3,                                      !- Outlet Port
  {2a41b41c-d967-4eb5-8bbe-ba19741aa202}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2fe28945-0aed-47dc-afdc-aa1e66fa734d}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Relief Air Node, !- Name
  {aa530e27-8641-49a2-b6cc-4344e346f4f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa530e27-8641-49a2-b6cc-4344e346f4f1}, !- Handle
  {2a41b41c-d967-4eb5-8bbe-ba19741aa202}, !- Source Object
  7,                                      !- Outlet Port
  {2fe28945-0aed-47dc-afdc-aa1e66fa734d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e48ce74a-e2cc-470d-96b9-0032f14e5af3}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {5b781312-8c9f-4801-b266-d59ee620e8db}, !- Inlet Port
  {4f9dca37-4baf-48c0-a5d3-a57f26db46d5}; !- Outlet Port

OS:Connection,
  {fa5e1d66-42a4-4db6-8f7a-58429b04b9a1}, !- Handle
  {678a8e3b-2209-4992-8f73-4952acd72381}, !- Source Object
  3,                                      !- Outlet Port
  {2a41b41c-d967-4eb5-8bbe-ba19741aa202}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5b781312-8c9f-4801-b266-d59ee620e8db}, !- Handle
  {2a41b41c-d967-4eb5-8bbe-ba19741aa202}, !- Source Object
  5,                                      !- Outlet Port
  {e48ce74a-e2cc-470d-96b9-0032f14e5af3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f9dca37-4baf-48c0-a5d3-a57f26db46d5}, !- Handle
  {e48ce74a-e2cc-470d-96b9-0032f14e5af3}, !- Source Object
  3,                                      !- Outlet Port
  {7fa4dcd2-8161-4940-aba6-7be4357105fd}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {39cd05fa-63cb-4dc0-ad2e-9d8c4162b6b9}, !- Handle
  Availability Manager Night Cycle 40,    !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {8ef9ab0c-90f4-4b10-ad31-640ba3b83fbf}, !- Control Zone or Zone List Name
  {66b36086-f150-4c79-a9f4-398708016d40}, !- Cooling Control Zone or Zone List Name
  {97a7de28-7238-4901-8aca-e5d1e9791916}, !- Heating Control Zone or Zone List Name
  {f6ad6640-e682-42ba-b1b1-f8d9d3fc880b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8ef9ab0c-90f4-4b10-ad31-640ba3b83fbf}, !- Handle
  Availability Manager Night Cycle 40 Control Zone List; !- Name

OS:ModelObjectList,
  {66b36086-f150-4c79-a9f4-398708016d40}, !- Handle
  Availability Manager Night Cycle 40 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {97a7de28-7238-4901-8aca-e5d1e9791916}, !- Handle
  Availability Manager Night Cycle 40 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f6ad6640-e682-42ba-b1b1-f8d9d3fc880b}, !- Handle
  Availability Manager Night Cycle 40 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {73614291-9d27-49cc-ae87-6520454dad90}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Diffuser, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {3159f4f5-88b8-4cdb-af8a-7ffb14f61f1d}, !- Air Inlet Node Name
  {f406304a-ebc7-430e-b846-53f26da50a1a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c5a059fb-0240-4837-962a-b27f64389939}, !- Handle
  Zone SuperMarket Deli A  - Story ground Return Air Node, !- Name
  {5d9e9385-0681-408f-a236-480092b1e342}, !- Inlet Port
  {38c25640-4c14-40c8-8a3d-7a19ad9acde4}; !- Outlet Port

OS:Connection,
  {29be34af-6c31-41ad-9161-18d6033dcdf5}, !- Handle
  {814278d3-af17-41fb-88b2-49a4d758112c}, !- Source Object
  3,                                      !- Outlet Port
  {686e0c50-9eb2-4820-83a1-2c24c8281e0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d9e9385-0681-408f-a236-480092b1e342}, !- Handle
  {d9f3a78b-6f61-450c-a943-8a4a085971ee}, !- Source Object
  2,                                      !- Outlet Port
  {c5a059fb-0240-4837-962a-b27f64389939}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38c25640-4c14-40c8-8a3d-7a19ad9acde4}, !- Handle
  {c5a059fb-0240-4837-962a-b27f64389939}, !- Source Object
  3,                                      !- Outlet Port
  {ffe21322-830d-46d6-a5d8-0468dbef4cbf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9b2bcd9b-3448-4b5a-a2d9-e690d30f1eee}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {cb8e0910-3c35-483c-a4e3-0dffac0c1f5e}, !- Inlet Port
  {3159f4f5-88b8-4cdb-af8a-7ffb14f61f1d}; !- Outlet Port

OS:Connection,
  {cb8e0910-3c35-483c-a4e3-0dffac0c1f5e}, !- Handle
  {ceb4a0ed-eca2-42d6-a1e6-709908570224}, !- Source Object
  3,                                      !- Outlet Port
  {9b2bcd9b-3448-4b5a-a2d9-e690d30f1eee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3159f4f5-88b8-4cdb-af8a-7ffb14f61f1d}, !- Handle
  {9b2bcd9b-3448-4b5a-a2d9-e690d30f1eee}, !- Source Object
  3,                                      !- Outlet Port
  {73614291-9d27-49cc-ae87-6520454dad90}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f406304a-ebc7-430e-b846-53f26da50a1a}, !- Handle
  {73614291-9d27-49cc-ae87-6520454dad90}, !- Source Object
  4,                                      !- Outlet Port
  {814278d3-af17-41fb-88b2-49a4d758112c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cba4dd48-7bb0-4cd7-85d3-7e835985d8f1}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d40ceb18-d796-4b61-bcee-a92672ff1bc9}, !- Availability Schedule
  {07617dae-b100-4a22-a16a-a39b170d8b24}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fe1b927b-3a32-49da-abe5-548c75649326}, !- Supply Side Inlet Node Name
  {c9d3af13-b67d-4d6c-b58a-0714418d5d78}, !- Demand Side Outlet Node Name
  {2aa5c406-c96f-4706-af4c-f7dc785a4bd8}, !- Demand Side Inlet Node A
  {f2f89a29-749a-4838-9293-12d3e8ec09e2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a2d028e8-10ba-41db-aebc-3c8b263b2366}, !- Demand Mixer Name
  {222a8dd0-e603-487b-a35b-9768b1d81513}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9a5eb627-cee9-4717-b9de-cb317615ce6a}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {fe1b927b-3a32-49da-abe5-548c75649326}, !- Inlet Port
  {35a5f640-4613-4f03-9a02-83d0a6a1e9dd}; !- Outlet Port

OS:Node,
  {bbdd42b6-1d7b-474e-8675-626b558a4301}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {952cd358-d607-45b7-bd74-59e600c8b4db}, !- Inlet Port
  {f2f89a29-749a-4838-9293-12d3e8ec09e2}; !- Outlet Port

OS:Connection,
  {fe1b927b-3a32-49da-abe5-548c75649326}, !- Handle
  {cba4dd48-7bb0-4cd7-85d3-7e835985d8f1}, !- Source Object
  9,                                      !- Outlet Port
  {9a5eb627-cee9-4717-b9de-cb317615ce6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2f89a29-749a-4838-9293-12d3e8ec09e2}, !- Handle
  {bbdd42b6-1d7b-474e-8675-626b558a4301}, !- Source Object
  3,                                      !- Outlet Port
  {cba4dd48-7bb0-4cd7-85d3-7e835985d8f1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {883e4d1c-06cf-4e9d-819f-411f53e809a6}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {2aa5c406-c96f-4706-af4c-f7dc785a4bd8}, !- Inlet Port
  {1b55ba08-c698-4ede-ad3d-82c793b1570e}; !- Outlet Port

OS:Node,
  {1b17f267-eb7c-478c-89f9-f1be68beaf55}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {c959e416-3382-481f-81b8-9ae19ab434d6}, !- Inlet Port
  {c9d3af13-b67d-4d6c-b58a-0714418d5d78}; !- Outlet Port

OS:Node,
  {c59d7f5b-85bc-4c81-b20d-1974713f28d6}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {39089107-c72b-4bca-914a-3ae4c679e89b}, !- Inlet Port
  {9826952e-4095-47fd-a8a9-5ea2b1a6e22e}; !- Outlet Port

OS:Connection,
  {2aa5c406-c96f-4706-af4c-f7dc785a4bd8}, !- Handle
  {cba4dd48-7bb0-4cd7-85d3-7e835985d8f1}, !- Source Object
  11,                                     !- Outlet Port
  {883e4d1c-06cf-4e9d-819f-411f53e809a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9d3af13-b67d-4d6c-b58a-0714418d5d78}, !- Handle
  {1b17f267-eb7c-478c-89f9-f1be68beaf55}, !- Source Object
  3,                                      !- Outlet Port
  {cba4dd48-7bb0-4cd7-85d3-7e835985d8f1}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {222a8dd0-e603-487b-a35b-9768b1d81513}, !- Handle
  Air Loop HVAC Zone Splitter 41,         !- Name
  {1b55ba08-c698-4ede-ad3d-82c793b1570e}, !- Inlet Node Name
  {325ef2cc-0708-41a0-b9e2-84a128bb4381}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a2d028e8-10ba-41db-aebc-3c8b263b2366}, !- Handle
  Air Loop HVAC Zone Mixer 41,            !- Name
  {c959e416-3382-481f-81b8-9ae19ab434d6}, !- Outlet Node Name
  {ed413e66-e4d4-483f-8535-b8c6f8e82738}; !- Inlet Node Name 1

OS:Connection,
  {1b55ba08-c698-4ede-ad3d-82c793b1570e}, !- Handle
  {883e4d1c-06cf-4e9d-819f-411f53e809a6}, !- Source Object
  3,                                      !- Outlet Port
  {222a8dd0-e603-487b-a35b-9768b1d81513}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c959e416-3382-481f-81b8-9ae19ab434d6}, !- Handle
  {a2d028e8-10ba-41db-aebc-3c8b263b2366}, !- Source Object
  2,                                      !- Outlet Port
  {1b17f267-eb7c-478c-89f9-f1be68beaf55}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {069f4a62-07fe-465f-9417-b66446cd2665}, !- Handle
  {cba4dd48-7bb0-4cd7-85d3-7e835985d8f1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {07617dae-b100-4a22-a16a-a39b170d8b24}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 40, !- Name
  {083367e0-ef8b-4d3d-833b-71674377e110}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e4f2241e-e7b6-4ae0-bf69-c0f3d21ef3a8}, !- Handle
  Zone SuperMarket Deli B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8db11255-2959-4ea9-a621-51e269181293}, !- Control Zone Name
  {bbdd42b6-1d7b-474e-8675-626b558a4301}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {ee12a5e2-7c89-414b-9ac7-2a361aaa5f8a}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Water Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d2ce8654-88d9-4ad1-afc6-fb281f0eee7a}, !- Water Inlet Node Name
  {2268b27e-1f63-4254-a865-2dae615aec12}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {62292762-9a81-4f70-aeb4-dd9f4b8d234e}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {9cc8b3c4-28a2-4695-a020-ddc2bac63dd1}, !- Inlet Port
  {d2ce8654-88d9-4ad1-afc6-fb281f0eee7a}; !- Outlet Port

OS:Connection,
  {9cc8b3c4-28a2-4695-a020-ddc2bac63dd1}, !- Handle
  {b8016d57-9f53-4a56-a5de-a84a8661df16}, !- Source Object
  44,                                     !- Outlet Port
  {62292762-9a81-4f70-aeb4-dd9f4b8d234e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c8843d91-5aec-471d-b38d-020d7b02259e}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {2268b27e-1f63-4254-a865-2dae615aec12}, !- Inlet Port
  {554b3a73-a5a7-4f16-8427-9961de56bc89}; !- Outlet Port

OS:Connection,
  {d2ce8654-88d9-4ad1-afc6-fb281f0eee7a}, !- Handle
  {62292762-9a81-4f70-aeb4-dd9f4b8d234e}, !- Source Object
  3,                                      !- Outlet Port
  {ee12a5e2-7c89-414b-9ac7-2a361aaa5f8a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2268b27e-1f63-4254-a865-2dae615aec12}, !- Handle
  {ee12a5e2-7c89-414b-9ac7-2a361aaa5f8a}, !- Source Object
  6,                                      !- Outlet Port
  {c8843d91-5aec-471d-b38d-020d7b02259e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {554b3a73-a5a7-4f16-8427-9961de56bc89}, !- Handle
  {c8843d91-5aec-471d-b38d-020d7b02259e}, !- Source Object
  3,                                      !- Outlet Port
  {64f745e1-4a9d-48a5-8715-d01080921cba}, !- Target Object
  44;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {47b3d009-e799-4159-bba4-83ea52603569}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {ee12a5e2-7c89-414b-9ac7-2a361aaa5f8a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {cb291320-6726-42e3-9e2b-3e3ca6333ab3}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {bc008f68-5027-48fd-8930-9a1b6a3a5f28}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC 1spd DX AC Clg Coil 52kBtu/hr 13.4SEER, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.721984,                               !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ace1594-ab4f-45df-adac-9bb94ea836ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b688de7d-64ae-46e4-a83d-6d756086e5d3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4b316060-523b-4153-8950-aaf5696cf6e1}, !- Energy Input Ratio Function of Temperature Curve Name
  {e7704611-6016-4db6-9851-07a4c280b741}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c21d0a1-1b9c-42ac-8150-b6d313c63ade}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {f24c1711-571f-4ffc-b889-d92c09d1957e}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Fan, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {07b408b2-b321-4716-a5b1-46f94dedf62e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {128c1562-1f58-4628-86c8-505eef8ca2bb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {07b408b2-b321-4716-a5b1-46f94dedf62e}, !- Handle
  Fan On Off Power Curve 40,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {128c1562-1f58-4628-86c8-505eef8ca2bb}, !- Handle
  Fan On Off Efficiency Curve 40,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {6ad9ffb4-9703-4331-a98c-3f07148a40eb}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {8db11255-2959-4ea9-a621-51e269181293}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {eb282a6c-cf5d-41b0-9684-7002a6bfcccf}, !- Air Inlet Node Name
  {952cd358-d607-45b7-bd74-59e600c8b4db}, !- Air Outlet Node Name
  {f24c1711-571f-4ffc-b889-d92c09d1957e}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {d40ceb18-d796-4b61-bcee-a92672ff1bc9}, !- Supply Air Fan Operating Mode Schedule Name
  {ee12a5e2-7c89-414b-9ac7-2a361aaa5f8a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {bc008f68-5027-48fd-8930-9a1b6a3a5f28}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {cb291320-6726-42e3-9e2b-3e3ca6333ab3}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {952cd358-d607-45b7-bd74-59e600c8b4db}, !- Handle
  {6ad9ffb4-9703-4331-a98c-3f07148a40eb}, !- Source Object
  7,                                      !- Outlet Port
  {bbdd42b6-1d7b-474e-8675-626b558a4301}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f4356b95-3059-4883-afad-ae66f3457b90}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d40ceb18-d796-4b61-bcee-a92672ff1bc9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {f9262088-f7f0-4188-875f-d5ef71e869c4}, !- Maximum Fraction of Outdoor Air Schedule Name
  {36c8867e-5405-456b-a189-156cbcabc7cc}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {36c8867e-5405-456b-a189-156cbcabc7cc}, !- Handle
  Controller Mechanical Ventilation 41,   !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c20b3fc7-a22f-4832-91c7-24675e0a33b9}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC OA System, !- Name
  {f4356b95-3059-4883-afad-ae66f3457b90}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4c4dbc5b-23a6-40a3-bc79-b83c8daa9d59}, !- Mixed Air Node Name
  {f8e040d3-2926-4800-b57e-24f969198550}, !- Outdoor Air Stream Node Name
  {39334e1a-ae82-418f-95b9-10f60328d037}, !- Relief Air Stream Node Name
  {35a5f640-4613-4f03-9a02-83d0a6a1e9dd}; !- Return Air Stream Node Name

OS:Node,
  {b1ccb451-0bec-489d-b7d7-7b7e36611650}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f8e040d3-2926-4800-b57e-24f969198550}; !- Outlet Port

OS:Connection,
  {f8e040d3-2926-4800-b57e-24f969198550}, !- Handle
  {b1ccb451-0bec-489d-b7d7-7b7e36611650}, !- Source Object
  3,                                      !- Outlet Port
  {c20b3fc7-a22f-4832-91c7-24675e0a33b9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {96a07abb-eff3-4c5e-bd37-5f3dc6277411}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Relief Air Node, !- Name
  {39334e1a-ae82-418f-95b9-10f60328d037}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39334e1a-ae82-418f-95b9-10f60328d037}, !- Handle
  {c20b3fc7-a22f-4832-91c7-24675e0a33b9}, !- Source Object
  7,                                      !- Outlet Port
  {96a07abb-eff3-4c5e-bd37-5f3dc6277411}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8437072-375b-4bb4-8c4b-ac71523ce14a}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {4c4dbc5b-23a6-40a3-bc79-b83c8daa9d59}, !- Inlet Port
  {eb282a6c-cf5d-41b0-9684-7002a6bfcccf}; !- Outlet Port

OS:Connection,
  {35a5f640-4613-4f03-9a02-83d0a6a1e9dd}, !- Handle
  {9a5eb627-cee9-4717-b9de-cb317615ce6a}, !- Source Object
  3,                                      !- Outlet Port
  {c20b3fc7-a22f-4832-91c7-24675e0a33b9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4c4dbc5b-23a6-40a3-bc79-b83c8daa9d59}, !- Handle
  {c20b3fc7-a22f-4832-91c7-24675e0a33b9}, !- Source Object
  5,                                      !- Outlet Port
  {a8437072-375b-4bb4-8c4b-ac71523ce14a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb282a6c-cf5d-41b0-9684-7002a6bfcccf}, !- Handle
  {a8437072-375b-4bb4-8c4b-ac71523ce14a}, !- Source Object
  3,                                      !- Outlet Port
  {6ad9ffb4-9703-4331-a98c-3f07148a40eb}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {083367e0-ef8b-4d3d-833b-71674377e110}, !- Handle
  Availability Manager Night Cycle 41,    !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f44035b4-0b56-4300-a589-e211cdf3e682}, !- Control Zone or Zone List Name
  {a2c07b99-3687-4a12-8cb1-6d310d86d0a3}, !- Cooling Control Zone or Zone List Name
  {c57c0c9b-61a9-496f-b4ad-d95605692599}, !- Heating Control Zone or Zone List Name
  {9bfec904-81ba-44af-ae04-b18e393dae8b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f44035b4-0b56-4300-a589-e211cdf3e682}, !- Handle
  Availability Manager Night Cycle 41 Control Zone List; !- Name

OS:ModelObjectList,
  {a2c07b99-3687-4a12-8cb1-6d310d86d0a3}, !- Handle
  Availability Manager Night Cycle 41 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c57c0c9b-61a9-496f-b4ad-d95605692599}, !- Handle
  Availability Manager Night Cycle 41 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9bfec904-81ba-44af-ae04-b18e393dae8b}, !- Handle
  Availability Manager Night Cycle 41 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {edb4340c-0c93-49f3-979f-d39d6852a303}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Diffuser, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {ec56a904-0070-4bc8-a07f-1b53006861be}, !- Air Inlet Node Name
  {39089107-c72b-4bca-914a-3ae4c679e89b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {71f44424-328b-4420-b231-08a7557b403e}, !- Handle
  Zone SuperMarket Deli B  - Story ground Return Air Node, !- Name
  {78713deb-ee8a-4e23-86f2-7127350ba4a0}, !- Inlet Port
  {ed413e66-e4d4-483f-8535-b8c6f8e82738}; !- Outlet Port

OS:Connection,
  {9826952e-4095-47fd-a8a9-5ea2b1a6e22e}, !- Handle
  {c59d7f5b-85bc-4c81-b20d-1974713f28d6}, !- Source Object
  3,                                      !- Outlet Port
  {792edbf6-dd66-4696-a828-53fd8cd8edc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78713deb-ee8a-4e23-86f2-7127350ba4a0}, !- Handle
  {a3d221ac-eee4-41ee-b39d-56e6a1f1f79c}, !- Source Object
  2,                                      !- Outlet Port
  {71f44424-328b-4420-b231-08a7557b403e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed413e66-e4d4-483f-8535-b8c6f8e82738}, !- Handle
  {71f44424-328b-4420-b231-08a7557b403e}, !- Source Object
  3,                                      !- Outlet Port
  {a2d028e8-10ba-41db-aebc-3c8b263b2366}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {77ff2b6a-933a-4824-8fd8-151cf63ee49b}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {325ef2cc-0708-41a0-b9e2-84a128bb4381}, !- Inlet Port
  {ec56a904-0070-4bc8-a07f-1b53006861be}; !- Outlet Port

OS:Connection,
  {325ef2cc-0708-41a0-b9e2-84a128bb4381}, !- Handle
  {222a8dd0-e603-487b-a35b-9768b1d81513}, !- Source Object
  3,                                      !- Outlet Port
  {77ff2b6a-933a-4824-8fd8-151cf63ee49b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec56a904-0070-4bc8-a07f-1b53006861be}, !- Handle
  {77ff2b6a-933a-4824-8fd8-151cf63ee49b}, !- Source Object
  3,                                      !- Outlet Port
  {edb4340c-0c93-49f3-979f-d39d6852a303}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {39089107-c72b-4bca-914a-3ae4c679e89b}, !- Handle
  {edb4340c-0c93-49f3-979f-d39d6852a303}, !- Source Object
  4,                                      !- Outlet Port
  {c59d7f5b-85bc-4c81-b20d-1974713f28d6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f1563ac0-d55a-4099-a6b5-d73ad412a298}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {17012d93-2e81-44e7-885c-4f26c623cf0a}, !- Availability Schedule
  {b36e1fea-9ebe-4ca0-8548-9fd4bae20967}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6cdb8337-a983-4a25-bb78-60c9e0292f2e}, !- Supply Side Inlet Node Name
  {c0092fe7-5751-4b2d-809f-dd856d9654b1}, !- Demand Side Outlet Node Name
  {8fbf3927-88cf-4625-b353-be8bf732c144}, !- Demand Side Inlet Node A
  {37d357f8-8ffd-46c2-9b40-fc047cfe9cd6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4f429f4d-eff2-4df6-9d94-a033bb784cb6}, !- Demand Mixer Name
  {2849f12a-762c-4a59-af4d-8af0bbc1d51a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {eda74ff6-915c-40df-bcc7-b49ad49e2783}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {6cdb8337-a983-4a25-bb78-60c9e0292f2e}, !- Inlet Port
  {a2a83db7-108c-4bf3-9275-52c188a78d5e}; !- Outlet Port

OS:Node,
  {853d7cd4-1c4c-461f-9e69-64fb8ed25f83}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {e1e63ca5-3d01-4842-bbd2-63056e9e7a1a}, !- Inlet Port
  {37d357f8-8ffd-46c2-9b40-fc047cfe9cd6}; !- Outlet Port

OS:Connection,
  {6cdb8337-a983-4a25-bb78-60c9e0292f2e}, !- Handle
  {f1563ac0-d55a-4099-a6b5-d73ad412a298}, !- Source Object
  9,                                      !- Outlet Port
  {eda74ff6-915c-40df-bcc7-b49ad49e2783}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37d357f8-8ffd-46c2-9b40-fc047cfe9cd6}, !- Handle
  {853d7cd4-1c4c-461f-9e69-64fb8ed25f83}, !- Source Object
  3,                                      !- Outlet Port
  {f1563ac0-d55a-4099-a6b5-d73ad412a298}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e1620e90-74e5-482e-a963-24d06097a62a}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {8fbf3927-88cf-4625-b353-be8bf732c144}, !- Inlet Port
  {e4b58875-0d7c-4550-bf23-a095c4ba9261}; !- Outlet Port

OS:Node,
  {6d95a9c7-3842-45b9-ba89-e2621473c12f}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {b77dc52a-6a8c-4845-96ac-844323dcb4a5}, !- Inlet Port
  {c0092fe7-5751-4b2d-809f-dd856d9654b1}; !- Outlet Port

OS:Node,
  {42bb4a38-25bc-44bb-921b-11fc196dc233}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {6a1bf678-95a9-49bb-8899-5dfb346402bc}, !- Inlet Port
  {daceeafa-8eca-4f77-bb4a-fc1d57f0614a}; !- Outlet Port

OS:Connection,
  {8fbf3927-88cf-4625-b353-be8bf732c144}, !- Handle
  {f1563ac0-d55a-4099-a6b5-d73ad412a298}, !- Source Object
  11,                                     !- Outlet Port
  {e1620e90-74e5-482e-a963-24d06097a62a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0092fe7-5751-4b2d-809f-dd856d9654b1}, !- Handle
  {6d95a9c7-3842-45b9-ba89-e2621473c12f}, !- Source Object
  3,                                      !- Outlet Port
  {f1563ac0-d55a-4099-a6b5-d73ad412a298}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2849f12a-762c-4a59-af4d-8af0bbc1d51a}, !- Handle
  Air Loop HVAC Zone Splitter 42,         !- Name
  {e4b58875-0d7c-4550-bf23-a095c4ba9261}, !- Inlet Node Name
  {d8f65dfa-3906-4884-931e-bc71d850e218}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4f429f4d-eff2-4df6-9d94-a033bb784cb6}, !- Handle
  Air Loop HVAC Zone Mixer 42,            !- Name
  {b77dc52a-6a8c-4845-96ac-844323dcb4a5}, !- Outlet Node Name
  {40570d6d-aed7-43cd-b7f6-ec21c6814c71}; !- Inlet Node Name 1

OS:Connection,
  {e4b58875-0d7c-4550-bf23-a095c4ba9261}, !- Handle
  {e1620e90-74e5-482e-a963-24d06097a62a}, !- Source Object
  3,                                      !- Outlet Port
  {2849f12a-762c-4a59-af4d-8af0bbc1d51a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b77dc52a-6a8c-4845-96ac-844323dcb4a5}, !- Handle
  {4f429f4d-eff2-4df6-9d94-a033bb784cb6}, !- Source Object
  2,                                      !- Outlet Port
  {6d95a9c7-3842-45b9-ba89-e2621473c12f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {dce16993-2628-48b9-a0c4-014e86f4386b}, !- Handle
  {f1563ac0-d55a-4099-a6b5-d73ad412a298}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {b36e1fea-9ebe-4ca0-8548-9fd4bae20967}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 41, !- Name
  {f268fea0-f93f-4c51-a0a9-c56d3b6775ca}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {2c214779-90f3-4eec-983c-e992075bb56e}, !- Handle
  Zone SuperMarket Deli C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ecc93793-8ffe-41e5-bd10-b6432d8c52bb}, !- Control Zone Name
  {853d7cd4-1c4c-461f-9e69-64fb8ed25f83}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {9e656db0-7fdd-4847-a3b2-5b75a3e1303b}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Water Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7a0da211-5024-4352-92ef-a3fcb4f5f873}, !- Water Inlet Node Name
  {80b21864-a82f-45ac-8dff-0402cf753c6a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {69e018db-2b97-4e86-9837-29a0fcd80f40}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {08d962f3-7ed0-4e39-a235-2b7110659cce}, !- Inlet Port
  {7a0da211-5024-4352-92ef-a3fcb4f5f873}; !- Outlet Port

OS:Connection,
  {08d962f3-7ed0-4e39-a235-2b7110659cce}, !- Handle
  {b8016d57-9f53-4a56-a5de-a84a8661df16}, !- Source Object
  45,                                     !- Outlet Port
  {69e018db-2b97-4e86-9837-29a0fcd80f40}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b5dff599-9431-4270-8c2a-f2fdd8b96d53}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {80b21864-a82f-45ac-8dff-0402cf753c6a}, !- Inlet Port
  {7a0467b0-abde-4853-83ce-2d88994d0701}; !- Outlet Port

OS:Connection,
  {7a0da211-5024-4352-92ef-a3fcb4f5f873}, !- Handle
  {69e018db-2b97-4e86-9837-29a0fcd80f40}, !- Source Object
  3,                                      !- Outlet Port
  {9e656db0-7fdd-4847-a3b2-5b75a3e1303b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {80b21864-a82f-45ac-8dff-0402cf753c6a}, !- Handle
  {9e656db0-7fdd-4847-a3b2-5b75a3e1303b}, !- Source Object
  6,                                      !- Outlet Port
  {b5dff599-9431-4270-8c2a-f2fdd8b96d53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a0467b0-abde-4853-83ce-2d88994d0701}, !- Handle
  {b5dff599-9431-4270-8c2a-f2fdd8b96d53}, !- Source Object
  3,                                      !- Outlet Port
  {64f745e1-4a9d-48a5-8715-d01080921cba}, !- Target Object
  45;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {18383ba3-3143-4386-a37d-1d0bb23cbf8b}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {9e656db0-7fdd-4847-a3b2-5b75a3e1303b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {7bb867ad-f292-435b-98c9-e054c69cb450}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {04f701e6-8aa6-4f58-9643-7bd34e049e6d}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 13.4SEER, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.721984,                               !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ace1594-ab4f-45df-adac-9bb94ea836ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b688de7d-64ae-46e4-a83d-6d756086e5d3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4b316060-523b-4153-8950-aaf5696cf6e1}, !- Energy Input Ratio Function of Temperature Curve Name
  {e7704611-6016-4db6-9851-07a4c280b741}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c21d0a1-1b9c-42ac-8150-b6d313c63ade}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {06b599e8-1bd7-4631-bdfc-28e610ee1d16}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Fan, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cdc9d83c-4694-4093-ba71-21164ce92d44}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e3287ef6-a2a2-4ef5-94b9-e1dfc743df81}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cdc9d83c-4694-4093-ba71-21164ce92d44}, !- Handle
  Fan On Off Power Curve 41,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e3287ef6-a2a2-4ef5-94b9-e1dfc743df81}, !- Handle
  Fan On Off Efficiency Curve 41,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8a37dbee-333d-45d2-a119-6c4f169cf37c}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {ecc93793-8ffe-41e5-bd10-b6432d8c52bb}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {8f5e1b68-e1ed-4d2a-a0d9-8591f8d0dc94}, !- Air Inlet Node Name
  {e1e63ca5-3d01-4842-bbd2-63056e9e7a1a}, !- Air Outlet Node Name
  {06b599e8-1bd7-4631-bdfc-28e610ee1d16}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {17012d93-2e81-44e7-885c-4f26c623cf0a}, !- Supply Air Fan Operating Mode Schedule Name
  {9e656db0-7fdd-4847-a3b2-5b75a3e1303b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {04f701e6-8aa6-4f58-9643-7bd34e049e6d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {7bb867ad-f292-435b-98c9-e054c69cb450}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {e1e63ca5-3d01-4842-bbd2-63056e9e7a1a}, !- Handle
  {8a37dbee-333d-45d2-a119-6c4f169cf37c}, !- Source Object
  7,                                      !- Outlet Port
  {853d7cd4-1c4c-461f-9e69-64fb8ed25f83}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8c9052dc-922a-44dc-b422-f3a335d2a00e}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {17012d93-2e81-44e7-885c-4f26c623cf0a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {fa4cf0c1-c8df-49c0-8fb5-331bd793bea5}, !- Maximum Fraction of Outdoor Air Schedule Name
  {b3cfe2de-c557-4e07-b2be-25246379f7e8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b3cfe2de-c557-4e07-b2be-25246379f7e8}, !- Handle
  Controller Mechanical Ventilation 42,   !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e4fc04b9-8d25-4789-9077-9fda11383cce}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC OA System, !- Name
  {8c9052dc-922a-44dc-b422-f3a335d2a00e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b42c261c-8091-4d92-bcd0-c1e2950c9f69}, !- Mixed Air Node Name
  {a747938c-01c1-4b35-8b49-e0ee3da45fd0}, !- Outdoor Air Stream Node Name
  {70d5826c-51cc-4d11-95ce-dcfbb10e208f}, !- Relief Air Stream Node Name
  {a2a83db7-108c-4bf3-9275-52c188a78d5e}; !- Return Air Stream Node Name

OS:Node,
  {cdcc2964-4717-442b-8875-adfb261e6788}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a747938c-01c1-4b35-8b49-e0ee3da45fd0}; !- Outlet Port

OS:Connection,
  {a747938c-01c1-4b35-8b49-e0ee3da45fd0}, !- Handle
  {cdcc2964-4717-442b-8875-adfb261e6788}, !- Source Object
  3,                                      !- Outlet Port
  {e4fc04b9-8d25-4789-9077-9fda11383cce}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2b09bdb1-7ce2-4128-9ade-ab9bb925cc3d}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Relief Air Node, !- Name
  {70d5826c-51cc-4d11-95ce-dcfbb10e208f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {70d5826c-51cc-4d11-95ce-dcfbb10e208f}, !- Handle
  {e4fc04b9-8d25-4789-9077-9fda11383cce}, !- Source Object
  7,                                      !- Outlet Port
  {2b09bdb1-7ce2-4128-9ade-ab9bb925cc3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae158e50-ae30-4d65-9285-886efe98f303}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {b42c261c-8091-4d92-bcd0-c1e2950c9f69}, !- Inlet Port
  {8f5e1b68-e1ed-4d2a-a0d9-8591f8d0dc94}; !- Outlet Port

OS:Connection,
  {a2a83db7-108c-4bf3-9275-52c188a78d5e}, !- Handle
  {eda74ff6-915c-40df-bcc7-b49ad49e2783}, !- Source Object
  3,                                      !- Outlet Port
  {e4fc04b9-8d25-4789-9077-9fda11383cce}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b42c261c-8091-4d92-bcd0-c1e2950c9f69}, !- Handle
  {e4fc04b9-8d25-4789-9077-9fda11383cce}, !- Source Object
  5,                                      !- Outlet Port
  {ae158e50-ae30-4d65-9285-886efe98f303}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f5e1b68-e1ed-4d2a-a0d9-8591f8d0dc94}, !- Handle
  {ae158e50-ae30-4d65-9285-886efe98f303}, !- Source Object
  3,                                      !- Outlet Port
  {8a37dbee-333d-45d2-a119-6c4f169cf37c}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f268fea0-f93f-4c51-a0a9-c56d3b6775ca}, !- Handle
  Availability Manager Night Cycle 42,    !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {fe24fc69-a451-4608-b168-66f46d9e6d06}, !- Control Zone or Zone List Name
  {80351bfb-5d6a-4f6a-9e10-a67bd12ad388}, !- Cooling Control Zone or Zone List Name
  {9ff59a11-08a1-4959-b3ef-468c96b8a346}, !- Heating Control Zone or Zone List Name
  {648d1d22-a14a-4644-9ebb-14ee939c28ac}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fe24fc69-a451-4608-b168-66f46d9e6d06}, !- Handle
  Availability Manager Night Cycle 42 Control Zone List; !- Name

OS:ModelObjectList,
  {80351bfb-5d6a-4f6a-9e10-a67bd12ad388}, !- Handle
  Availability Manager Night Cycle 42 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9ff59a11-08a1-4959-b3ef-468c96b8a346}, !- Handle
  Availability Manager Night Cycle 42 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {648d1d22-a14a-4644-9ebb-14ee939c28ac}, !- Handle
  Availability Manager Night Cycle 42 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {82d4fc29-a2ed-4db3-afde-e4057f41d7fb}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Diffuser, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {f2ad2c39-5fc5-4072-a89a-6e0829e7dd07}, !- Air Inlet Node Name
  {6a1bf678-95a9-49bb-8899-5dfb346402bc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {119e297c-0b56-4f71-830e-a133186ef303}, !- Handle
  Zone SuperMarket Deli C  - Story ground Return Air Node, !- Name
  {d0bec4a2-4949-47ed-8830-042447255f4a}, !- Inlet Port
  {40570d6d-aed7-43cd-b7f6-ec21c6814c71}; !- Outlet Port

OS:Connection,
  {daceeafa-8eca-4f77-bb4a-fc1d57f0614a}, !- Handle
  {42bb4a38-25bc-44bb-921b-11fc196dc233}, !- Source Object
  3,                                      !- Outlet Port
  {823e205d-8a8b-4ee1-8487-8d0346f4f18b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0bec4a2-4949-47ed-8830-042447255f4a}, !- Handle
  {2b545243-51d2-431c-838d-ed271ff2bfdf}, !- Source Object
  2,                                      !- Outlet Port
  {119e297c-0b56-4f71-830e-a133186ef303}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40570d6d-aed7-43cd-b7f6-ec21c6814c71}, !- Handle
  {119e297c-0b56-4f71-830e-a133186ef303}, !- Source Object
  3,                                      !- Outlet Port
  {4f429f4d-eff2-4df6-9d94-a033bb784cb6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0e968ec2-0c29-45db-88b1-219a3fd7da6b}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {d8f65dfa-3906-4884-931e-bc71d850e218}, !- Inlet Port
  {f2ad2c39-5fc5-4072-a89a-6e0829e7dd07}; !- Outlet Port

OS:Connection,
  {d8f65dfa-3906-4884-931e-bc71d850e218}, !- Handle
  {2849f12a-762c-4a59-af4d-8af0bbc1d51a}, !- Source Object
  3,                                      !- Outlet Port
  {0e968ec2-0c29-45db-88b1-219a3fd7da6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2ad2c39-5fc5-4072-a89a-6e0829e7dd07}, !- Handle
  {0e968ec2-0c29-45db-88b1-219a3fd7da6b}, !- Source Object
  3,                                      !- Outlet Port
  {82d4fc29-a2ed-4db3-afde-e4057f41d7fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a1bf678-95a9-49bb-8899-5dfb346402bc}, !- Handle
  {82d4fc29-a2ed-4db3-afde-e4057f41d7fb}, !- Source Object
  4,                                      !- Outlet Port
  {42bb4a38-25bc-44bb-921b-11fc196dc233}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {8e4399f2-ce69-44db-bc33-4ead87d7cea9}, !- Handle
  {cac2c267-ddcd-4fdc-a8ad-45d708b8b61d}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Inferred;                               !- Feature Value 1

OS:Sizing:Parameters,
  {dc3ccbaa-8d96-490f-938f-a81c17944aa5}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:SimulationControl,
  {a0b9d00f-5c73-4e94-95fe-92df6174348e}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Schedule:Ruleset,
  {56f159e0-1ebe-450d-926a-be8ad49c2d25}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Occ Sch, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  {cdbef25a-80ed-459c-bee9-26ca6cce4eeb}, !- Default Day Schedule Name
  {0d07b770-7af4-4d24-be41-cf48afc68426}, !- Summer Design Day Schedule Name
  {66f58cc0-e2df-421c-9b79-7ecb020a7d8b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cdbef25a-80ed-459c-bee9-26ca6cce4eeb}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Occ Sch Default, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {fd5fc4a4-457f-4e67-b28b-dcd748d1133d}, !- Handle
  {56f159e0-1ebe-450d-926a-be8ad49c2d25}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5588457268119917,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-01 14:54:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-01 14:54:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {66f58cc0-e2df-421c-9b79-7ecb020a7d8b}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0d07b770-7af4-4d24-be41-cf48afc68426}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5df4abc7-edb8-43a1-a5d7-e641092e3227}, !- Handle
  Schedule Rule 14,                       !- Name
  {56f159e0-1ebe-450d-926a-be8ad49c2d25}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7a32d381-157d-491d-9cab-c23d6962a129}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7a32d381-157d-491d-9cab-c23d6962a129}, !- Handle
  Schedule Day 27,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3a22425e-365f-473b-a5d8-1a98f349e78d}, !- Handle
  Schedule Rule 15,                       !- Name
  {56f159e0-1ebe-450d-926a-be8ad49c2d25}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6d8a20f9-0b23-4c65-adec-f582d72647fc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d8a20f9-0b23-4c65-adec-f582d72647fc}, !- Handle
  Schedule Day 28,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Schedule:Ruleset,
  {feba07e9-6b98-4dc9-a9a8-c49051a136c8}, !- Handle
  ems_Zone_SuperMarket_Bakery_A____Story_ground_PSZ_AC_maxOASch, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  {699fb65c-a67e-46c7-a625-9a041b7a8687}; !- Default Day Schedule Name

OS:Schedule:Day,
  {699fb65c-a67e-46c7-a625-9a041b7a8687}, !- Handle
  ems_Zone_SuperMarket_Bakery_A____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e0cf7151-01c9-4ef8-9a6a-56acea924260}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Occ Sch, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  {dc85f69e-a157-4672-8e10-db8d1bded146}, !- Default Day Schedule Name
  {152c6e31-2dfd-4946-b8f9-e138ab9d5bcb}, !- Summer Design Day Schedule Name
  {2cbdcdd5-da23-412a-b4ae-b767079d3275}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dc85f69e-a157-4672-8e10-db8d1bded146}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Occ Sch Default, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c07f4fe7-eb76-4c38-b519-a85a042a234c}, !- Handle
  {e0cf7151-01c9-4ef8-9a6a-56acea924260}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  14.882308546376061,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-01 14:54:36 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-01 14:54:36 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2cbdcdd5-da23-412a-b4ae-b767079d3275}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {152c6e31-2dfd-4946-b8f9-e138ab9d5bcb}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ffaa82de-25f9-4caf-96ca-202175d32ad6}, !- Handle
  Schedule Rule 16,                       !- Name
  {e0cf7151-01c9-4ef8-9a6a-56acea924260}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {906c33a8-5560-4104-9c4c-04d60a8314af}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {906c33a8-5560-4104-9c4c-04d60a8314af}, !- Handle
  Schedule Day 29,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b3941115-3aeb-4aee-b16c-78b74ae1c137}, !- Handle
  Schedule Rule 17,                       !- Name
  {e0cf7151-01c9-4ef8-9a6a-56acea924260}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e702c0f2-ccb5-4c45-b9fd-566a6a87db86}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e702c0f2-ccb5-4c45-b9fd-566a6a87db86}, !- Handle
  Schedule Day 30,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b676a2f4-84c3-4699-88c3-2fcfc298477a}, !- Handle
  ems_Zone_SuperMarket_Bakery_B____Story_ground_PSZ_AC_maxOASch, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  {2a26b8bf-60af-42e6-bf5d-7f1b2371fffd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a26b8bf-60af-42e6-bf5d-7f1b2371fffd}, !- Handle
  ems_Zone_SuperMarket_Bakery_B____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {159553ff-cf6b-4df8-bc67-a5e21c130458}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Occ Sch, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  {77a83d71-c5ea-4afe-b37f-b4e613c086c5}, !- Default Day Schedule Name
  {985b2d42-4269-46fc-8e0e-9dec7390724f}, !- Summer Design Day Schedule Name
  {2504874e-22c8-46e5-a0ec-b3f5f67dc64f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {77a83d71-c5ea-4afe-b37f-b4e613c086c5}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Occ Sch Default, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2bc05f8b-cfe9-46c3-8961-926c7e96ea16}, !- Handle
  {159553ff-cf6b-4df8-bc67-a5e21c130458}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5588457268119935,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-01 14:54:38 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-01 14:54:38 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2504874e-22c8-46e5-a0ec-b3f5f67dc64f}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {985b2d42-4269-46fc-8e0e-9dec7390724f}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ac2071db-899c-4af0-86cf-e4b495c1d53b}, !- Handle
  Schedule Rule 18,                       !- Name
  {159553ff-cf6b-4df8-bc67-a5e21c130458}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6210f1db-6e11-40b8-bfb2-9bc3f5d3736f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6210f1db-6e11-40b8-bfb2-9bc3f5d3736f}, !- Handle
  Schedule Day 31,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {859ba9ff-9a0c-4f1c-a708-204f09c93a05}, !- Handle
  Schedule Rule 19,                       !- Name
  {159553ff-cf6b-4df8-bc67-a5e21c130458}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3b3b218f-e6a0-4905-8457-e2758e9993f0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3b3b218f-e6a0-4905-8457-e2758e9993f0}, !- Handle
  Schedule Day 32,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2e55f1d4-19f7-4832-8db7-347373a42011}, !- Handle
  ems_Zone_SuperMarket_Bakery_C____Story_ground_PSZ_AC_maxOASch, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  {ce19d7c4-896d-41ee-a9d4-7eb04ef6f84f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ce19d7c4-896d-41ee-a9d4-7eb04ef6f84f}, !- Handle
  ems_Zone_SuperMarket_Bakery_C____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ea4e05a1-17be-4a0f-85f5-7c9eadabb31f}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Occ Sch, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  {ac6d4558-e412-48b1-9fba-93958c7b9f58}, !- Default Day Schedule Name
  {4e2e9757-ad5f-4461-95ae-592234f04a10}, !- Summer Design Day Schedule Name
  {20065cd4-5c0d-49c6-85c2-3a19ebb33265}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ac6d4558-e412-48b1-9fba-93958c7b9f58}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Occ Sch Default, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {83a5813c-47a7-4342-a009-d71ffeec060d}, !- Handle
  {ea4e05a1-17be-4a0f-85f5-7c9eadabb31f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.36788759152762968,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-01 14:54:39 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-01 14:54:39 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {20065cd4-5c0d-49c6-85c2-3a19ebb33265}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4e2e9757-ad5f-4461-95ae-592234f04a10}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6d44b247-b94a-4e44-bb89-e04b438d773f}, !- Handle
  Schedule Rule 20,                       !- Name
  {ea4e05a1-17be-4a0f-85f5-7c9eadabb31f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5002431f-61e7-4aad-b394-8624c31dbdd2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5002431f-61e7-4aad-b394-8624c31dbdd2}, !- Handle
  Schedule Day 33,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0d809f81-1516-437f-a60e-482bccca406c}, !- Handle
  Schedule Rule 21,                       !- Name
  {ea4e05a1-17be-4a0f-85f5-7c9eadabb31f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5c92d4a7-2474-4539-be08-f6be76e30f40}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c92d4a7-2474-4539-be08-f6be76e30f40}, !- Handle
  Schedule Day 34,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {e00a2ddd-c81e-4a52-8ec7-bccd36d248b4}, !- Handle
  ems_Zone_SuperMarket_Corridor_A____Story_ground_PSZ_AC_maxOASch, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  {a4e1c322-2aa1-4f0d-9528-2d61bcc33dbc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a4e1c322-2aa1-4f0d-9528-2d61bcc33dbc}, !- Handle
  ems_Zone_SuperMarket_Corridor_A____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {96ff33f3-5ed5-4019-b157-057f398ca9fb}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Occ Sch, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  {55ba229d-1dd4-47de-b01b-4ebe5b4b36de}, !- Default Day Schedule Name
  {b21ee62a-9586-4ed8-8c75-89a0df5f5645}, !- Summer Design Day Schedule Name
  {97fd288a-182e-4f37-a45b-cbe5097f5bb5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {55ba229d-1dd4-47de-b01b-4ebe5b4b36de}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Occ Sch Default, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {ae7c49c4-e1ae-4458-92ec-2049a8a152bb}, !- Handle
  {96ff33f3-5ed5-4019-b157-057f398ca9fb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5122248169447463,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-01 14:54:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-01 14:54:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {97fd288a-182e-4f37-a45b-cbe5097f5bb5}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b21ee62a-9586-4ed8-8c75-89a0df5f5645}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2e9fba9b-d376-4657-83ab-026ae9dcc861}, !- Handle
  Schedule Rule 22,                       !- Name
  {96ff33f3-5ed5-4019-b157-057f398ca9fb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c3a76cc2-8aa9-4b21-86e4-831caa942c25}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c3a76cc2-8aa9-4b21-86e4-831caa942c25}, !- Handle
  Schedule Day 35,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a4761824-f76f-4bc7-a14d-2971924223b7}, !- Handle
  Schedule Rule 23,                       !- Name
  {96ff33f3-5ed5-4019-b157-057f398ca9fb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7536a844-883d-4228-bd9c-66b95b64d8e8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7536a844-883d-4228-bd9c-66b95b64d8e8}, !- Handle
  Schedule Day 36,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ee915850-e28f-414c-9078-8a9f8a77a124}, !- Handle
  ems_Zone_SuperMarket_Corridor_B____Story_ground_PSZ_AC_maxOASch, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  {8bbb884d-40be-4510-9952-a4c7ba85a0c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8bbb884d-40be-4510-9952-a4c7ba85a0c8}, !- Handle
  ems_Zone_SuperMarket_Corridor_B____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2c178180-3844-47c7-ab4b-af4f484ee620}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Occ Sch, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  {12d964d5-38a8-4569-81f5-71b92b8d5c9c}, !- Default Day Schedule Name
  {f86e7225-fa5a-4440-91ce-64c3cc9e7211}, !- Summer Design Day Schedule Name
  {c2f4d039-fcd0-4846-b388-8f564269e818}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {12d964d5-38a8-4569-81f5-71b92b8d5c9c}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Occ Sch Default, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {ba43c542-629f-48ba-ba0c-89b6f91884b2}, !- Handle
  {2c178180-3844-47c7-ab4b-af4f484ee620}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.36788759152763012,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-01 14:54:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-01 14:54:42 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c2f4d039-fcd0-4846-b388-8f564269e818}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f86e7225-fa5a-4440-91ce-64c3cc9e7211}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1554f379-9d92-42c4-80f5-3943ea527522}, !- Handle
  Schedule Rule 24,                       !- Name
  {2c178180-3844-47c7-ab4b-af4f484ee620}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {db883a79-ec03-4f68-b8ab-3a5a5b2bf9a0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {db883a79-ec03-4f68-b8ab-3a5a5b2bf9a0}, !- Handle
  Schedule Day 37,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {58c262bf-149e-4d8c-8593-9315d2dd40e4}, !- Handle
  Schedule Rule 25,                       !- Name
  {2c178180-3844-47c7-ab4b-af4f484ee620}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5ae1ba43-daf2-485f-8122-e9c05def5949}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ae1ba43-daf2-485f-8122-e9c05def5949}, !- Handle
  Schedule Day 38,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b218a0d0-a0f2-4e54-8e1f-fee2cce2d359}, !- Handle
  ems_Zone_SuperMarket_Corridor_C____Story_ground_PSZ_AC_maxOASch, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  {678124f7-7fad-4adc-a5a2-2c222651326e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {678124f7-7fad-4adc-a5a2-2c222651326e}, !- Handle
  ems_Zone_SuperMarket_Corridor_C____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7bad75bf-dda4-4a6e-8c8d-9a881a812dd7}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Occ Sch, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  {838898c8-a155-4807-a653-8f474ae87aba}, !- Default Day Schedule Name
  {1ceb0fab-d3a2-4a03-9327-17ef0afa3083}, !- Summer Design Day Schedule Name
  {fa0d80cc-f563-44ec-939d-b6c2445a684f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {838898c8-a155-4807-a653-8f474ae87aba}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Occ Sch Default, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {aee601a5-93d6-462f-974d-a38702366292}, !- Handle
  {7bad75bf-dda4-4a6e-8c8d-9a881a812dd7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.6742003105960637,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-01 14:54:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-01 14:54:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fa0d80cc-f563-44ec-939d-b6c2445a684f}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1ceb0fab-d3a2-4a03-9327-17ef0afa3083}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b26e9173-82a7-4944-b02a-40ce3360224b}, !- Handle
  Schedule Rule 26,                       !- Name
  {7bad75bf-dda4-4a6e-8c8d-9a881a812dd7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f197332a-22b2-439e-99e7-078fe56c626d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f197332a-22b2-439e-99e7-078fe56c626d}, !- Handle
  Schedule Day 39,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {56e45fce-4345-4aa4-b61a-4812aad16b2e}, !- Handle
  Schedule Rule 27,                       !- Name
  {7bad75bf-dda4-4a6e-8c8d-9a881a812dd7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {06ef4b70-7146-4b93-8832-2ce733d39fda}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {06ef4b70-7146-4b93-8832-2ce733d39fda}, !- Handle
  Schedule Day 40,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {61f1e434-fd36-4205-9bd2-21a24280b196}, !- Handle
  ems_Zone_SuperMarket_Deli_A____Story_ground_PSZ_AC_maxOASch, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  {7bba54a5-a8c1-4465-b29c-f8109a14df88}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7bba54a5-a8c1-4465-b29c-f8109a14df88}, !- Handle
  ems_Zone_SuperMarket_Deli_A____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d40ceb18-d796-4b61-bcee-a92672ff1bc9}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Occ Sch, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  {723e7a90-2d3d-44f4-b065-5660e0bce16b}, !- Default Day Schedule Name
  {836f13a9-9995-4876-a60c-2307623fac1a}, !- Summer Design Day Schedule Name
  {a9f68027-70ed-4400-8036-456a8ae55493}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {723e7a90-2d3d-44f4-b065-5660e0bce16b}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Occ Sch Default, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {984b95af-4897-461c-acff-c4e7d86bb7b4}, !- Handle
  {d40ceb18-d796-4b61-bcee-a92672ff1bc9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.983599378807739,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-01 14:54:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-01 14:54:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a9f68027-70ed-4400-8036-456a8ae55493}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {836f13a9-9995-4876-a60c-2307623fac1a}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {812295a3-01ee-4ad1-bd41-5bb1e4d99e91}, !- Handle
  Schedule Rule 28,                       !- Name
  {d40ceb18-d796-4b61-bcee-a92672ff1bc9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9066e75f-d646-46b9-b07f-884a8a5fcce8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9066e75f-d646-46b9-b07f-884a8a5fcce8}, !- Handle
  Schedule Day 41,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6bb1b190-8299-42da-86fc-bb38690520d3}, !- Handle
  Schedule Rule 29,                       !- Name
  {d40ceb18-d796-4b61-bcee-a92672ff1bc9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0808831f-2d85-4109-ba8b-3af31fbf421d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0808831f-2d85-4109-ba8b-3af31fbf421d}, !- Handle
  Schedule Day 42,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {f9262088-f7f0-4188-875f-d5ef71e869c4}, !- Handle
  ems_Zone_SuperMarket_Deli_B____Story_ground_PSZ_AC_maxOASch, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  {a9823740-f16f-44a4-a66e-926122fa3147}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9823740-f16f-44a4-a66e-926122fa3147}, !- Handle
  ems_Zone_SuperMarket_Deli_B____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {17012d93-2e81-44e7-885c-4f26c623cf0a}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Occ Sch, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  {da53e685-8d44-4a2e-b475-e3c92e9e2da0}, !- Default Day Schedule Name
  {be2c8c72-0ba5-484c-b148-4b44b0e31928}, !- Summer Design Day Schedule Name
  {9dfabb9d-b931-4feb-944c-181937060872}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {da53e685-8d44-4a2e-b475-e3c92e9e2da0}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Occ Sch Default, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f8ce8873-b351-4239-bce8-b1894554c066}, !- Handle
  {17012d93-2e81-44e7-885c-4f26c623cf0a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.6742003105960654,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-01 14:54:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-01 14:54:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9dfabb9d-b931-4feb-944c-181937060872}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be2c8c72-0ba5-484c-b148-4b44b0e31928}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8db0c918-8f14-4f8e-adba-f9e70134a606}, !- Handle
  Schedule Rule 30,                       !- Name
  {17012d93-2e81-44e7-885c-4f26c623cf0a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6586e251-d2c5-40b6-8e7c-43fd74cbe296}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6586e251-d2c5-40b6-8e7c-43fd74cbe296}, !- Handle
  Schedule Day 43,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9318f0e0-104b-41da-8ed9-10813a89daa0}, !- Handle
  Schedule Rule 31,                       !- Name
  {17012d93-2e81-44e7-885c-4f26c623cf0a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {97a26f6f-c38b-4325-afaf-a2c724ce940f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {97a26f6f-c38b-4325-afaf-a2c724ce940f}, !- Handle
  Schedule Day 44,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {fa4cf0c1-c8df-49c0-8fb5-331bd793bea5}, !- Handle
  ems_Zone_SuperMarket_Deli_C____Story_ground_PSZ_AC_maxOASch, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  {e1edf226-684b-49df-b33d-53829daeb44f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e1edf226-684b-49df-b33d-53829daeb44f}, !- Handle
  ems_Zone_SuperMarket_Deli_C____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3e276c30-d8b6-4882-8ee1-b9703477a330}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Occ Sch, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  {03d917d9-941a-4f2d-a625-4f6855fd48ba}, !- Default Day Schedule Name
  {66f2461f-3d8d-4cb0-9c3d-7ee9b523cdbb}, !- Summer Design Day Schedule Name
  {8c2411e9-9991-484f-bd57-35b859a64a8f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {03d917d9-941a-4f2d-a625-4f6855fd48ba}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Occ Sch Default, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9c078113-055f-421f-a014-cc8a0a5ffc66}, !- Handle
  {3e276c30-d8b6-4882-8ee1-b9703477a330}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.02805782433231,                       !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-01 14:54:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-01 14:54:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8c2411e9-9991-484f-bd57-35b859a64a8f}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {66f2461f-3d8d-4cb0-9c3d-7ee9b523cdbb}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9a12b9c6-8063-481c-9c1f-ca0d61f14bb7}, !- Handle
  Schedule Rule 32,                       !- Name
  {3e276c30-d8b6-4882-8ee1-b9703477a330}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e5b5e2bd-9b68-48d7-97ca-8537be97b9c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e5b5e2bd-9b68-48d7-97ca-8537be97b9c4}, !- Handle
  Schedule Day 45,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0217ea37-c3ce-4e10-bb72-3d13a0667f2a}, !- Handle
  Schedule Rule 33,                       !- Name
  {3e276c30-d8b6-4882-8ee1-b9703477a330}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8fd5aa6a-78fa-4968-b62b-8553acaa4eaf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8fd5aa6a-78fa-4968-b62b-8553acaa4eaf}, !- Handle
  Schedule Day 46,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a9f0baf0-72d7-4e17-996e-2d199270db91}, !- Handle
  ems_Zone_SuperMarket_Dining_A____Story_ground_PSZ_AC_maxOASch, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  {6ead3bc8-c4bb-46e0-9126-65e46d187843}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ead3bc8-c4bb-46e0-9126-65e46d187843}, !- Handle
  ems_Zone_SuperMarket_Dining_A____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d7636dbb-935c-4659-9342-a89856ecae3e}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Occ Sch, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  {3f6a5e1e-2905-42db-990c-d8181881ddde}, !- Default Day Schedule Name
  {df176b94-bc78-4c46-b221-0fa968437774}, !- Summer Design Day Schedule Name
  {b15b998a-6418-40e9-8375-49d9297afd17}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3f6a5e1e-2905-42db-990c-d8181881ddde}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Occ Sch Default, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b4f19f7c-064a-4c7f-b24a-9709bce2a227}, !- Handle
  {d7636dbb-935c-4659-9342-a89856ecae3e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  28.908884351335647,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-01 14:54:50 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-01 14:54:50 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b15b998a-6418-40e9-8375-49d9297afd17}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {df176b94-bc78-4c46-b221-0fa968437774}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {10eee92e-ad63-4687-9f0c-19dd9f436003}, !- Handle
  Schedule Rule 34,                       !- Name
  {d7636dbb-935c-4659-9342-a89856ecae3e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c86d34bf-ebe3-497b-ad2d-0075d5b42595}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c86d34bf-ebe3-497b-ad2d-0075d5b42595}, !- Handle
  Schedule Day 47,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3738ef6b-b92c-440d-9231-89416fc34915}, !- Handle
  Schedule Rule 35,                       !- Name
  {d7636dbb-935c-4659-9342-a89856ecae3e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e71ac5ef-8d34-4be4-a135-be8e4bffc590}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e71ac5ef-8d34-4be4-a135-be8e4bffc590}, !- Handle
  Schedule Day 48,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {cef9a428-71d0-4e6d-9307-e888d9a4c1c2}, !- Handle
  ems_Zone_SuperMarket_Dining_B____Story_ground_PSZ_AC_maxOASch, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  {1e72e6ab-3558-434c-aee6-80f8d31df9d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e72e6ab-3558-434c-aee6-80f8d31df9d2}, !- Handle
  ems_Zone_SuperMarket_Dining_B____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5464be3b-5779-48ca-a12f-e047b3e1b1cc}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Occ Sch, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  {d1777a9b-9805-4d6d-9761-7ea96b951eca}, !- Default Day Schedule Name
  {b914a3d8-1fc6-489d-af1f-ba835dd84b6a}, !- Summer Design Day Schedule Name
  {b06fe0bd-2cba-4592-a519-038d0fb4e75b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d1777a9b-9805-4d6d-9761-7ea96b951eca}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Occ Sch Default, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {66b2396d-9d46-4a8b-a208-965a5f748231}, !- Handle
  {5464be3b-5779-48ca-a12f-e047b3e1b1cc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.0280578243323135,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-01 14:54:51 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-01 14:54:51 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b06fe0bd-2cba-4592-a519-038d0fb4e75b}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b914a3d8-1fc6-489d-af1f-ba835dd84b6a}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3e218292-e717-4b33-a39e-81ca29b775b0}, !- Handle
  Schedule Rule 36,                       !- Name
  {5464be3b-5779-48ca-a12f-e047b3e1b1cc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {67820161-d662-419a-b04d-4032baa815c5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {67820161-d662-419a-b04d-4032baa815c5}, !- Handle
  Schedule Day 49,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cc61b741-4160-4c7f-b867-9448cd2b41cf}, !- Handle
  Schedule Rule 37,                       !- Name
  {5464be3b-5779-48ca-a12f-e047b3e1b1cc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {adb222e3-f957-4c75-92a0-03f2ea7eea58}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {adb222e3-f957-4c75-92a0-03f2ea7eea58}, !- Handle
  Schedule Day 50,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {43bf42e7-0276-4f3f-8471-fc2ca97d7bf2}, !- Handle
  ems_Zone_SuperMarket_Dining_C____Story_ground_PSZ_AC_maxOASch, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  {88bee644-a283-44f6-b73b-b8ee3bf49e2d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88bee644-a283-44f6-b73b-b8ee3bf49e2d}, !- Handle
  ems_Zone_SuperMarket_Dining_C____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d6bd3e33-80eb-4935-95c4-094be2a62c28}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Occ Sch, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  {312748f0-82ac-4aad-9e4a-fe155fefd792}, !- Default Day Schedule Name
  {dbf81863-f25c-4c55-8a38-7853eaeb39eb}, !- Summer Design Day Schedule Name
  {0ef30d08-ac21-42ba-84e3-c5ef94ef7f11}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {312748f0-82ac-4aad-9e4a-fe155fefd792}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Occ Sch Default, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {0dbbafdf-18d0-4c87-941f-8c4d2b7210dc}, !- Handle
  {d6bd3e33-80eb-4935-95c4-094be2a62c28}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3146525437068985,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-01 14:54:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-01 14:54:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0ef30d08-ac21-42ba-84e3-c5ef94ef7f11}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dbf81863-f25c-4c55-8a38-7853eaeb39eb}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2aee3728-8991-4f6f-84c6-ddf78ce488a4}, !- Handle
  Schedule Rule 38,                       !- Name
  {d6bd3e33-80eb-4935-95c4-094be2a62c28}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {776600c5-421a-4b70-af92-52ce6777a6c8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {776600c5-421a-4b70-af92-52ce6777a6c8}, !- Handle
  Schedule Day 51,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a7a45e21-3973-4d63-aeac-c984053fd510}, !- Handle
  Schedule Rule 39,                       !- Name
  {d6bd3e33-80eb-4935-95c4-094be2a62c28}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6abb0c73-23c6-47a5-b3e3-ee636af6c968}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6abb0c73-23c6-47a5-b3e3-ee636af6c968}, !- Handle
  Schedule Day 52,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {9805af01-c7ea-49d0-b1d8-734e00febbbc}, !- Handle
  ems_Zone_SuperMarket_DryStorage_A____Story_ground_PSZ_AC_maxOASch, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  {684c9b68-4229-4710-b306-fd886135d435}; !- Default Day Schedule Name

OS:Schedule:Day,
  {684c9b68-4229-4710-b306-fd886135d435}, !- Handle
  ems_Zone_SuperMarket_DryStorage_A____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1fccb389-ec26-4dbb-b876-2e84d2f8dff5}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Occ Sch, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  {13d4b172-3f5d-4475-9230-2b99610f050e}, !- Default Day Schedule Name
  {12b3d425-7dd1-4f48-b0b7-e770b01eb483}, !- Summer Design Day Schedule Name
  {b7997dd2-e8c9-40ff-b759-b956c0387512}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {13d4b172-3f5d-4475-9230-2b99610f050e}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Occ Sch Default, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f59a2602-9ecc-4b99-8996-bf6241dc1cff}, !- Handle
  {1fccb389-ec26-4dbb-b876-2e84d2f8dff5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12.550994912586301,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-01 14:54:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-01 14:54:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b7997dd2-e8c9-40ff-b759-b956c0387512}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {12b3d425-7dd1-4f48-b0b7-e770b01eb483}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1ccabfaa-9f34-406b-974e-f49f2b0570ef}, !- Handle
  Schedule Rule 40,                       !- Name
  {1fccb389-ec26-4dbb-b876-2e84d2f8dff5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5ff0819d-61b4-4eaa-96b2-7d8b81acf1c1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5ff0819d-61b4-4eaa-96b2-7d8b81acf1c1}, !- Handle
  Schedule Day 53,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {615e51b6-8e49-45ec-98c3-33cd474914a4}, !- Handle
  Schedule Rule 41,                       !- Name
  {1fccb389-ec26-4dbb-b876-2e84d2f8dff5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1502bbd5-2a6c-4236-bcfc-da2ab9112c23}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1502bbd5-2a6c-4236-bcfc-da2ab9112c23}, !- Handle
  Schedule Day 54,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {47553bdb-5ed3-4f87-9aca-d919425056e7}, !- Handle
  ems_Zone_SuperMarket_DryStorage_B____Story_ground_PSZ_AC_maxOASch, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  {22774d68-7da5-48d7-a6ed-1395d939f8c2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {22774d68-7da5-48d7-a6ed-1395d939f8c2}, !- Handle
  ems_Zone_SuperMarket_DryStorage_B____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9cd0b151-9efe-4861-a7b0-87f31f570bfc}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Occ Sch, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  {82b0111d-e873-47fe-94a4-e191c76edee8}, !- Default Day Schedule Name
  {a829a505-e67a-40a3-ac0c-97eab69ae877}, !- Summer Design Day Schedule Name
  {841a5c3e-32d3-4f82-b1dc-6e20772eead8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {82b0111d-e873-47fe-94a4-e191c76edee8}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Occ Sch Default, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b7a43d48-cd86-44a1-bfc1-cdb2de62c461}, !- Handle
  {9cd0b151-9efe-4861-a7b0-87f31f570bfc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3146525437068999,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-01 14:54:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-01 14:54:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {841a5c3e-32d3-4f82-b1dc-6e20772eead8}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a829a505-e67a-40a3-ac0c-97eab69ae877}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {19608bf0-201d-4667-8cf7-6c3568c5a5ed}, !- Handle
  Schedule Rule 42,                       !- Name
  {9cd0b151-9efe-4861-a7b0-87f31f570bfc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {88f41562-b971-41a2-a38a-ccd9088620a4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {88f41562-b971-41a2-a38a-ccd9088620a4}, !- Handle
  Schedule Day 55,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7b124626-f3f3-4a9a-8d84-4b1f96320050}, !- Handle
  Schedule Rule 43,                       !- Name
  {9cd0b151-9efe-4861-a7b0-87f31f570bfc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4026b0ef-6456-4980-b51d-bb0cef6c2561}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4026b0ef-6456-4980-b51d-bb0cef6c2561}, !- Handle
  Schedule Day 56,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {925600a3-4352-4202-bb22-105b28241585}, !- Handle
  ems_Zone_SuperMarket_DryStorage_C____Story_ground_PSZ_AC_maxOASch, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  {a00e4881-014e-4b27-9802-9d65137f8c4c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a00e4881-014e-4b27-9802-9d65137f8c4c}, !- Handle
  ems_Zone_SuperMarket_DryStorage_C____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b505c51d-b1fd-44b0-add7-ec56f01d1c0d}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Occ Sch, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  {1724642f-bd26-4ec7-ade0-734b879c3955}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1724642f-bd26-4ec7-ade0-734b879c3955}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Occ Sch Default, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f881866b-65b6-43c1-89a7-4cb5dfdbc559}, !- Handle
  ems_Zone_SuperMarket_Elec_MechRoom_A____Story_ground_PSZ_AC_maxOASch, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  {db23f4e9-f552-4d22-846e-e1d159501271}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db23f4e9-f552-4d22-846e-e1d159501271}, !- Handle
  ems_Zone_SuperMarket_Elec_MechRoom_A____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cfef21e7-012c-4d66-9d3f-8d7fe4e035e1}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Occ Sch, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  {96470964-0ff9-4aac-b8b3-4b5edc445157}; !- Default Day Schedule Name

OS:Schedule:Day,
  {96470964-0ff9-4aac-b8b3-4b5edc445157}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Occ Sch Default, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {bf76a265-fe6d-4cd3-a084-df1c8fdad318}, !- Handle
  ems_Zone_SuperMarket_Elec_MechRoom_B____Story_ground_PSZ_AC_maxOASch, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  {a4e267ef-a33c-48bb-94f8-68d700b753e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a4e267ef-a33c-48bb-94f8-68d700b753e1}, !- Handle
  ems_Zone_SuperMarket_Elec_MechRoom_B____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {04884f8e-2220-4690-9808-62b91c383b2e}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Occ Sch, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  {65609ce1-83d7-417e-b032-16a53e2b8a94}; !- Default Day Schedule Name

OS:Schedule:Day,
  {65609ce1-83d7-417e-b032-16a53e2b8a94}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Occ Sch Default, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {62cae28d-624c-4409-8c45-47263520ef04}, !- Handle
  ems_Zone_SuperMarket_Elec_MechRoom_C____Story_ground_PSZ_AC_maxOASch, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  {1926bd6a-da75-445a-9f06-796e6552df64}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1926bd6a-da75-445a-9f06-796e6552df64}, !- Handle
  ems_Zone_SuperMarket_Elec_MechRoom_C____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f7e69163-f646-4370-a80f-8b9febaa2424}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  {0d640b9b-04d5-4177-9ed0-4e054e4b77c2}, !- Default Day Schedule Name
  {46c28edd-1ed2-4619-98b7-203a1577e8e6}, !- Summer Design Day Schedule Name
  {83b637eb-6854-47fa-8c87-2c1313e3c467}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0d640b9b-04d5-4177-9ed0-4e054e4b77c2}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Default, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {ca969e02-74de-4b07-b47a-ec77143387b0}, !- Handle
  {f7e69163-f646-4370-a80f-8b9febaa2424}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1628984459516225,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-01 14:54:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-01 14:54:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {83b637eb-6854-47fa-8c87-2c1313e3c467}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {46c28edd-1ed2-4619-98b7-203a1577e8e6}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eb296444-ead5-4b7e-a552-d656d3b3ea58}, !- Handle
  Schedule Rule 44,                       !- Name
  {f7e69163-f646-4370-a80f-8b9febaa2424}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7cdf9d63-04d0-41d2-bfbb-d557a98a768d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7cdf9d63-04d0-41d2-bfbb-d557a98a768d}, !- Handle
  Schedule Day 57,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {88dbaeb8-266d-4876-8c21-8362aea9ae52}, !- Handle
  Schedule Rule 45,                       !- Name
  {f7e69163-f646-4370-a80f-8b9febaa2424}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {561ae3f8-be8e-4781-b263-261512673365}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {561ae3f8-be8e-4781-b263-261512673365}, !- Handle
  Schedule Day 58,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {35ee488a-f0fb-4974-a428-0125cbaadfc2}, !- Handle
  ems_Zone_SuperMarket_Meeting_A____Story_ground_PSZ_AC_maxOASch, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  {9559c404-0841-456e-aedc-574eb769e323}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9559c404-0841-456e-aedc-574eb769e323}, !- Handle
  ems_Zone_SuperMarket_Meeting_A____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {af349062-be65-48f4-838c-1ab7c1732de8}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch - adjusted, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  {51cc48a7-fda2-43ef-b054-bafb7c9ebecb}, !- Default Day Schedule Name
  {9f732dc7-8219-4a35-a985-2c1f53b750fd}, !- Summer Design Day Schedule Name
  {dbf35d21-0390-4d6f-83de-a5ed499dda73}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9fc24945-5da5-4006-9bf9-421c6b8127cd}, !- Handle
  {af349062-be65-48f4-838c-1ab7c1732de8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1628984459516225,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-01 14:54:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-01 14:54:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {51cc48a7-fda2-43ef-b054-bafb7c9ebecb}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {9f732dc7-8219-4a35-a985-2c1f53b750fd}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dbf35d21-0390-4d6f-83de-a5ed499dda73}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {608fb53e-12e8-4acb-8c1c-1887bbadf3d8}, !- Handle
  Schedule Rule 46,                       !- Name
  {af349062-be65-48f4-838c-1ab7c1732de8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8e121495-8ade-40ec-9121-7997226027ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8e121495-8ade-40ec-9121-7997226027ef}, !- Handle
  Schedule Day 59,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {2836b35c-8dc5-4ca5-9817-94cd4ddefceb}, !- Handle
  Schedule Rule 47,                       !- Name
  {af349062-be65-48f4-838c-1ab7c1732de8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ce876753-9f2c-4c8f-9a07-e5d70c66780f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ce876753-9f2c-4c8f-9a07-e5d70c66780f}, !- Handle
  Schedule Day 60,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {17601de5-31c9-4bb2-a086-3855a96bfbb7}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  {b3dfee85-b56b-4e41-9e8b-11320252324e}, !- Default Day Schedule Name
  {26084ba5-857e-4a61-ab37-cb3c29cae9db}, !- Summer Design Day Schedule Name
  {017931f5-096d-402c-a2ff-ca5227ac596c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b3dfee85-b56b-4e41-9e8b-11320252324e}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Default, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2a1d010f-df3a-44aa-84f4-1cdf948417d8}, !- Handle
  {17601de5-31c9-4bb2-a086-3855a96bfbb7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  20.649203108096632,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-01 14:54:58 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-01 14:54:58 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {017931f5-096d-402c-a2ff-ca5227ac596c}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {26084ba5-857e-4a61-ab37-cb3c29cae9db}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {45bbc1ed-52e0-4306-8f69-56da4f1cac8c}, !- Handle
  Schedule Rule 48,                       !- Name
  {17601de5-31c9-4bb2-a086-3855a96bfbb7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fe0e9485-63c4-423a-b50d-198ba454b24e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fe0e9485-63c4-423a-b50d-198ba454b24e}, !- Handle
  Schedule Day 61,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {013cc8e8-46ed-453a-94e5-4d9a51eb720a}, !- Handle
  Schedule Rule 49,                       !- Name
  {17601de5-31c9-4bb2-a086-3855a96bfbb7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {44cf1aed-20c6-4d8d-9b55-18665a28aeba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {44cf1aed-20c6-4d8d-9b55-18665a28aeba}, !- Handle
  Schedule Day 62,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {e1f1895d-36b0-40f3-8bfb-7929f7be4703}, !- Handle
  ems_Zone_SuperMarket_Meeting_B____Story_ground_PSZ_AC_maxOASch, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  {9b8db1da-2e91-4242-8892-fa2097513da3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b8db1da-2e91-4242-8892-fa2097513da3}, !- Handle
  ems_Zone_SuperMarket_Meeting_B____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {eef91319-c676-4983-9d9e-0c45c8ee44fb}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch - adjusted, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  {0fd1a993-7611-4c72-a31a-9f5f5d6f35f2}, !- Default Day Schedule Name
  {c04edfa3-d61d-453a-ab83-906106d0cd95}, !- Summer Design Day Schedule Name
  {f4920b21-a487-4cae-be61-f4dd03403cca}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {034f37ee-dc61-47b9-adf5-a06f1bda25e9}, !- Handle
  {eef91319-c676-4983-9d9e-0c45c8ee44fb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  20.649203108096632,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-01 14:54:58 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-01 14:54:58 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0fd1a993-7611-4c72-a31a-9f5f5d6f35f2}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {c04edfa3-d61d-453a-ab83-906106d0cd95}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f4920b21-a487-4cae-be61-f4dd03403cca}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2e8f12cc-8386-40ce-8d23-425dd2662b43}, !- Handle
  Schedule Rule 50,                       !- Name
  {eef91319-c676-4983-9d9e-0c45c8ee44fb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ee125d76-8b40-43ea-86f4-332d95470d79}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee125d76-8b40-43ea-86f4-332d95470d79}, !- Handle
  Schedule Day 63,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {585b4c20-10c6-4734-a70f-5ed6ed9b676b}, !- Handle
  Schedule Rule 51,                       !- Name
  {eef91319-c676-4983-9d9e-0c45c8ee44fb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {73e282d4-8afd-454f-844f-ab24b8679fa8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {73e282d4-8afd-454f-844f-ab24b8679fa8}, !- Handle
  Schedule Day 64,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {9772051e-6c92-48ad-8961-c4e540251c6f}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  {bb7cc2f3-82c0-4c3c-aadb-dd1fa4b5e974}, !- Default Day Schedule Name
  {d8d838a5-3437-4c68-a27b-1677b57bef66}, !- Summer Design Day Schedule Name
  {f6ff014f-1ebf-47e7-ab24-04107318fc5a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bb7cc2f3-82c0-4c3c-aadb-dd1fa4b5e974}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Default, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {71f75cf9-dbc2-47a9-8177-a5a41416e01c}, !- Handle
  {9772051e-6c92-48ad-8961-c4e540251c6f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1628984459516256,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-01 14:55:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-01 14:55:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f6ff014f-1ebf-47e7-ab24-04107318fc5a}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d8d838a5-3437-4c68-a27b-1677b57bef66}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9293fb11-1dc7-42ec-8e91-df955b9a1cf9}, !- Handle
  Schedule Rule 52,                       !- Name
  {9772051e-6c92-48ad-8961-c4e540251c6f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {36b4530a-b70e-490e-b588-1892ae2d4d51}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {36b4530a-b70e-490e-b588-1892ae2d4d51}, !- Handle
  Schedule Day 65,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {993ecda7-3c8a-48dc-bed6-d9d8fb0dde30}, !- Handle
  Schedule Rule 53,                       !- Name
  {9772051e-6c92-48ad-8961-c4e540251c6f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7878d6cc-47e4-48fb-891c-8bcc36b09032}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7878d6cc-47e4-48fb-891c-8bcc36b09032}, !- Handle
  Schedule Day 66,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {bcc8034f-726f-48e0-bb90-83ae91250575}, !- Handle
  ems_Zone_SuperMarket_Meeting_C____Story_ground_PSZ_AC_maxOASch, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  {27c9ebb4-6901-48f5-8682-cece20d79da1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {27c9ebb4-6901-48f5-8682-cece20d79da1}, !- Handle
  ems_Zone_SuperMarket_Meeting_C____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {00532202-a623-43c3-9aef-b7fb5e4ad410}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch - adjusted, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  {f542754c-eeb4-4758-9f90-fad093033c8b}, !- Default Day Schedule Name
  {c1689f09-752a-4921-9d36-9a488c9acb56}, !- Summer Design Day Schedule Name
  {031ded56-621c-4d16-a3bd-cb647772b0dc}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9ae9ec15-f029-4f5d-8c45-2570bb91b669}, !- Handle
  {00532202-a623-43c3-9aef-b7fb5e4ad410}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1628984459516256,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-01 14:55:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-01 14:55:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f542754c-eeb4-4758-9f90-fad093033c8b}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {c1689f09-752a-4921-9d36-9a488c9acb56}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {031ded56-621c-4d16-a3bd-cb647772b0dc}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e8dbba9d-224c-433f-adc2-cd9fb34c3866}, !- Handle
  Schedule Rule 54,                       !- Name
  {00532202-a623-43c3-9aef-b7fb5e4ad410}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cec365cd-b5a0-43c2-923f-d426babf62bf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cec365cd-b5a0-43c2-923f-d426babf62bf}, !- Handle
  Schedule Day 67,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {a0de8c84-9c58-41ae-97d6-cc41d128356a}, !- Handle
  Schedule Rule 55,                       !- Name
  {00532202-a623-43c3-9aef-b7fb5e4ad410}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {00cb8cf9-51a7-407c-9084-3ee272ab2b3a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {00cb8cf9-51a7-407c-9084-3ee272ab2b3a}, !- Handle
  Schedule Day 68,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {b7eb9ebd-e616-4afe-8b4a-60eafb9e1711}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  {629d6677-6e3e-4371-9a9a-94f861267171}, !- Default Day Schedule Name
  {75f3059c-aef1-4c11-9ad3-e16e4c40877f}, !- Summer Design Day Schedule Name
  {a79f27ac-e414-4d59-87bd-2a64b2b40a3a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {629d6677-6e3e-4371-9a9a-94f861267171}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Default, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f4806246-fc1d-42dd-9843-e79e765809bb}, !- Handle
  {b7eb9ebd-e616-4afe-8b4a-60eafb9e1711}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.13055332962050417,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-01 14:55:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-01 14:55:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a79f27ac-e414-4d59-87bd-2a64b2b40a3a}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {75f3059c-aef1-4c11-9ad3-e16e4c40877f}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f3592351-67c5-4008-9a77-68fd90b358ba}, !- Handle
  Schedule Rule 56,                       !- Name
  {b7eb9ebd-e616-4afe-8b4a-60eafb9e1711}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8ed361a7-794b-481e-ac33-8e32360f58b7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8ed361a7-794b-481e-ac33-8e32360f58b7}, !- Handle
  Schedule Day 69,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1abaf9a5-6a50-4500-8cd6-fb9ef2c524d3}, !- Handle
  Schedule Rule 57,                       !- Name
  {b7eb9ebd-e616-4afe-8b4a-60eafb9e1711}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d506a3e0-b00e-4755-820f-4e98a56a6b9f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d506a3e0-b00e-4755-820f-4e98a56a6b9f}, !- Handle
  Schedule Day 70,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ce7e6c7f-6cab-49a4-922a-a3fc0c6396f9}, !- Handle
  ems_Zone_SuperMarket_Office_A____Story_ground_PSZ_AC_maxOASch, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  {364b982a-c8c7-461b-bcfa-638c8e83044c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {364b982a-c8c7-461b-bcfa-638c8e83044c}, !- Handle
  ems_Zone_SuperMarket_Office_A____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7a204fa4-bd05-4570-b162-69e9095bfc54}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch - adjusted, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  {67416afa-6ead-4f69-9c17-39fc8e49f4c0}, !- Default Day Schedule Name
  {937f2bb8-05e8-4366-8a55-32b503aa90a7}, !- Summer Design Day Schedule Name
  {202b42d8-ddfb-4abe-a4ee-4d38f951633e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c7fd889e-769c-4069-a2c9-c56d4dfd3771}, !- Handle
  {7a204fa4-bd05-4570-b162-69e9095bfc54}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.13055332962050417,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-01 14:55:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-01 14:55:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {67416afa-6ead-4f69-9c17-39fc8e49f4c0}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {937f2bb8-05e8-4366-8a55-32b503aa90a7}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {202b42d8-ddfb-4abe-a4ee-4d38f951633e}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2984d232-e531-47e4-b3d8-13009e15aba7}, !- Handle
  Schedule Rule 58,                       !- Name
  {7a204fa4-bd05-4570-b162-69e9095bfc54}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1c4c5849-b27f-4853-9b28-f4204e1bab8c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c4c5849-b27f-4853-9b28-f4204e1bab8c}, !- Handle
  Schedule Day 71,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {4d457621-3bcb-496a-bf1c-19e5f9f23c9b}, !- Handle
  Schedule Rule 59,                       !- Name
  {7a204fa4-bd05-4570-b162-69e9095bfc54}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2cfbc7ff-def5-4696-b2e3-dcb003a3cc0c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2cfbc7ff-def5-4696-b2e3-dcb003a3cc0c}, !- Handle
  Schedule Day 72,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {bea7a073-6061-42a4-91b1-1d6309e1b3ab}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  {b6a016c2-5b24-4361-86ef-17a341ead5af}, !- Default Day Schedule Name
  {94abb015-112a-4ec4-8384-9a2c0830bffb}, !- Summer Design Day Schedule Name
  {d65dc3f1-c56a-4dce-a5aa-a23735954bc9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b6a016c2-5b24-4361-86ef-17a341ead5af}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Default, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {66dd02c8-9fec-48d4-997b-fbeb1bbce7d1}, !- Handle
  {bea7a073-6061-42a4-91b1-1d6309e1b3ab}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.2463933407589938,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-01 14:55:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-01 14:55:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d65dc3f1-c56a-4dce-a5aa-a23735954bc9}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {94abb015-112a-4ec4-8384-9a2c0830bffb}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6b1d6d66-6824-44c5-9285-d8b32b24dfe2}, !- Handle
  Schedule Rule 60,                       !- Name
  {bea7a073-6061-42a4-91b1-1d6309e1b3ab}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9d951beb-0665-49af-af47-dd0596d1928f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9d951beb-0665-49af-af47-dd0596d1928f}, !- Handle
  Schedule Day 73,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {796a6d88-08b5-4ea8-a304-8c55fbd25efb}, !- Handle
  Schedule Rule 61,                       !- Name
  {bea7a073-6061-42a4-91b1-1d6309e1b3ab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f6b05980-a58c-4fbc-afb8-45a856237d51}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6b05980-a58c-4fbc-afb8-45a856237d51}, !- Handle
  Schedule Day 74,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {32788bfb-282e-416a-822f-036344ad0452}, !- Handle
  ems_Zone_SuperMarket_Office_B____Story_ground_PSZ_AC_maxOASch, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  {e05c8ca2-84e1-4214-8f6f-15b9f5a15d84}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e05c8ca2-84e1-4214-8f6f-15b9f5a15d84}, !- Handle
  ems_Zone_SuperMarket_Office_B____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3ad5c502-b257-4227-bad1-abfb3041ade8}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch - adjusted, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  {398c354d-feb5-4559-8114-8d766d1af5f0}, !- Default Day Schedule Name
  {e2f79cdd-91ef-4e21-a960-97b1bf4e1774}, !- Summer Design Day Schedule Name
  {dea87f5d-8585-4ed0-a106-15d4d7c6a545}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {fddbbfa8-06d6-49cf-8179-a39c608f5831}, !- Handle
  {3ad5c502-b257-4227-bad1-abfb3041ade8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.2463933407589938,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-01 14:55:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-01 14:55:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {398c354d-feb5-4559-8114-8d766d1af5f0}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {e2f79cdd-91ef-4e21-a960-97b1bf4e1774}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dea87f5d-8585-4ed0-a106-15d4d7c6a545}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {973e7d98-9007-44d1-a357-a831435d080a}, !- Handle
  Schedule Rule 62,                       !- Name
  {3ad5c502-b257-4227-bad1-abfb3041ade8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c46c6f0b-7e04-44d0-ace6-b05a8be6be10}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c46c6f0b-7e04-44d0-ace6-b05a8be6be10}, !- Handle
  Schedule Day 75,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {14a0d3c7-f45e-4d08-97d3-f0d0474f61b3}, !- Handle
  Schedule Rule 63,                       !- Name
  {3ad5c502-b257-4227-bad1-abfb3041ade8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4f37ee29-742d-4f22-9196-b77da613b632}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4f37ee29-742d-4f22-9196-b77da613b632}, !- Handle
  Schedule Day 76,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {3ffc4095-671e-4eae-861f-6e16573f7c8e}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  {4408cd86-9bfd-4b3f-840a-a523c76d665e}, !- Default Day Schedule Name
  {cd3db25c-9bde-43e3-b2ed-5f1427b173c6}, !- Summer Design Day Schedule Name
  {3b0f3da6-9a2d-4411-914e-c322138312d5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4408cd86-9bfd-4b3f-840a-a523c76d665e}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Default, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {34baf079-268d-490f-a112-12cc76225e04}, !- Handle
  {3ffc4095-671e-4eae-861f-6e16573f7c8e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.13055332962050434,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-01 14:55:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-01 14:55:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3b0f3da6-9a2d-4411-914e-c322138312d5}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd3db25c-9bde-43e3-b2ed-5f1427b173c6}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {22335fdb-268c-44fa-9357-6fd836519058}, !- Handle
  Schedule Rule 64,                       !- Name
  {3ffc4095-671e-4eae-861f-6e16573f7c8e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f88a2035-c453-45a0-92c9-6257e6765432}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f88a2035-c453-45a0-92c9-6257e6765432}, !- Handle
  Schedule Day 77,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d9ce1dcd-0e1f-4bb6-9ba5-009be2fea041}, !- Handle
  Schedule Rule 65,                       !- Name
  {3ffc4095-671e-4eae-861f-6e16573f7c8e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2d6ed008-4e0f-4507-b546-0174550a149c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d6ed008-4e0f-4507-b546-0174550a149c}, !- Handle
  Schedule Day 78,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {0f118dd3-87ae-4242-a3f2-e67cb018ebc6}, !- Handle
  ems_Zone_SuperMarket_Office_C____Story_ground_PSZ_AC_maxOASch, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  {f36f6241-16f4-41ed-99f3-45a082aa8fc0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f36f6241-16f4-41ed-99f3-45a082aa8fc0}, !- Handle
  ems_Zone_SuperMarket_Office_C____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5189ce73-06c4-4d0a-a5f8-d0a5b46d326f}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch - adjusted, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  {fda93a6c-590e-400f-a848-2bb8bb560376}, !- Default Day Schedule Name
  {1e2642e9-e299-4f7f-8fa9-6608fdf02743}, !- Summer Design Day Schedule Name
  {f20cdb73-c7cb-4c1a-95d0-4eecc43032a0}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b4a344a6-67bc-47f0-af56-f4cb2ad404f4}, !- Handle
  {5189ce73-06c4-4d0a-a5f8-d0a5b46d326f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.13055332962050434,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-01 14:55:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-01 14:55:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fda93a6c-590e-400f-a848-2bb8bb560376}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {1e2642e9-e299-4f7f-8fa9-6608fdf02743}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f20cdb73-c7cb-4c1a-95d0-4eecc43032a0}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9ac1276d-30f3-459a-bbd2-8a27e8b277d4}, !- Handle
  Schedule Rule 66,                       !- Name
  {5189ce73-06c4-4d0a-a5f8-d0a5b46d326f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f060e697-9318-4cd1-be92-79d4beca9ebc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f060e697-9318-4cd1-be92-79d4beca9ebc}, !- Handle
  Schedule Day 79,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {28f97f76-2551-409e-b65c-1a5767d56c2d}, !- Handle
  Schedule Rule 67,                       !- Name
  {5189ce73-06c4-4d0a-a5f8-d0a5b46d326f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {87ddc9df-812a-437d-9ac2-c1ab5466253b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {87ddc9df-812a-437d-9ac2-c1ab5466253b}, !- Handle
  Schedule Day 80,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {f8919aee-4236-40ed-8449-c2f5c48975d8}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Occ Sch, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  {3e02e383-e639-4eb3-b68a-7a51e0bf8fca}, !- Default Day Schedule Name
  {cf1af1fe-7d4a-4603-8727-393cdbbed6ea}, !- Summer Design Day Schedule Name
  {5a106683-fd22-48f0-a074-b8a946688465}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3e02e383-e639-4eb3-b68a-7a51e0bf8fca}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Occ Sch Default, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {1474814d-81b2-4409-a0de-a6bc217e08c4}, !- Handle
  {f8919aee-4236-40ed-8449-c2f5c48975d8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5031931626143673,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-01 14:55:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-01 14:55:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5a106683-fd22-48f0-a074-b8a946688465}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cf1af1fe-7d4a-4603-8727-393cdbbed6ea}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4106c7b5-38aa-4d46-bf6a-0c1e330ae4e0}, !- Handle
  Schedule Rule 68,                       !- Name
  {f8919aee-4236-40ed-8449-c2f5c48975d8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0b6c6599-28eb-47bd-8d1d-9e0ebb54997c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0b6c6599-28eb-47bd-8d1d-9e0ebb54997c}, !- Handle
  Schedule Day 81,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e81a8da6-2f82-4a2a-b13a-5a0f3880ddc8}, !- Handle
  Schedule Rule 69,                       !- Name
  {f8919aee-4236-40ed-8449-c2f5c48975d8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {914f9cc6-6292-4628-80ad-af9ea0fd411f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {914f9cc6-6292-4628-80ad-af9ea0fd411f}, !- Handle
  Schedule Day 82,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {0ad005e2-153c-467e-b5ac-12e6de4798e1}, !- Handle
  ems_Zone_SuperMarket_Produce_A____Story_ground_PSZ_AC_maxOASch, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  {b56af1e1-4d4a-43fb-b249-9d6ef477046f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b56af1e1-4d4a-43fb-b249-9d6ef477046f}, !- Handle
  ems_Zone_SuperMarket_Produce_A____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bf116477-c624-4e78-b435-b1a222854a77}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Occ Sch, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  {a277d002-fc9a-48c8-bc0d-b2ad60315f79}, !- Default Day Schedule Name
  {dca00cb6-b1cd-43bd-91f8-f92d89c3bcc2}, !- Summer Design Day Schedule Name
  {f95247ac-48e2-42e4-90de-0b3cf8e9a919}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a277d002-fc9a-48c8-bc0d-b2ad60315f79}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Occ Sch Default, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {568399bb-cfd0-4269-9f4f-3af8b5156fe2}, !- Handle
  {bf116477-c624-4e78-b435-b1a222854a77}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.8000000000000018,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-01 14:55:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-01 14:55:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f95247ac-48e2-42e4-90de-0b3cf8e9a919}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dca00cb6-b1cd-43bd-91f8-f92d89c3bcc2}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9b34d073-39ba-468f-816a-0ccf0b639030}, !- Handle
  Schedule Rule 70,                       !- Name
  {bf116477-c624-4e78-b435-b1a222854a77}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fb27cd71-4be8-4fef-841b-baa03806ae6e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fb27cd71-4be8-4fef-841b-baa03806ae6e}, !- Handle
  Schedule Day 83,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9e32ea59-5776-4a46-acad-9165976ede54}, !- Handle
  Schedule Rule 71,                       !- Name
  {bf116477-c624-4e78-b435-b1a222854a77}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {32041724-96a8-49b6-acaf-6c417ef42dfd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {32041724-96a8-49b6-acaf-6c417ef42dfd}, !- Handle
  Schedule Day 84,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {5eb31b06-d8e0-478f-b7c9-1b09de00b4a3}, !- Handle
  ems_Zone_SuperMarket_Produce_A_end_b___Story_ground_PSZ_AC_maxOASch, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  {0e931ee0-46df-43ab-bc18-6cf66c3d75ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e931ee0-46df-43ab-bc18-6cf66c3d75ff}, !- Handle
  ems_Zone_SuperMarket_Produce_A_end_b___Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {18e49ad4-f8b4-4e4b-a7b0-ad1b2af89820}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Occ Sch, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  {a9a00055-b6b5-45a9-9900-cb5fa814957f}, !- Default Day Schedule Name
  {72205242-53be-47dc-8b58-731b60dd2ceb}, !- Summer Design Day Schedule Name
  {55c3e628-51f6-4339-9cc1-7ff88bd33695}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a9a00055-b6b5-45a9-9900-cb5fa814957f}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Occ Sch Default, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {881879e0-93a7-470d-bcf1-435d2c12fe43}, !- Handle
  {18e49ad4-f8b4-4e4b-a7b0-ad1b2af89820}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  33.445003983944531,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-01 14:55:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-01 14:55:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {55c3e628-51f6-4339-9cc1-7ff88bd33695}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {72205242-53be-47dc-8b58-731b60dd2ceb}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5260071f-a51b-4a67-bbdf-e2df21ef8c19}, !- Handle
  Schedule Rule 72,                       !- Name
  {18e49ad4-f8b4-4e4b-a7b0-ad1b2af89820}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {11514110-ba28-4313-be5b-a452fed4892b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {11514110-ba28-4313-be5b-a452fed4892b}, !- Handle
  Schedule Day 85,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {562b0b18-8412-407c-bfc4-05407b467f09}, !- Handle
  Schedule Rule 73,                       !- Name
  {18e49ad4-f8b4-4e4b-a7b0-ad1b2af89820}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {82d7cd38-a54e-4708-9929-40e21d342b42}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {82d7cd38-a54e-4708-9929-40e21d342b42}, !- Handle
  Schedule Day 86,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7f98ada2-8b24-4ea4-82ed-e99d03dc19be}, !- Handle
  ems_Zone_SuperMarket_Produce_B____Story_ground_PSZ_AC_maxOASch, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  {c4f78963-cd45-4460-8ddd-2a85e3c6f0f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c4f78963-cd45-4460-8ddd-2a85e3c6f0f9}, !- Handle
  ems_Zone_SuperMarket_Produce_B____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f6b48bd7-eaf1-4731-8658-ca43b5285330}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Occ Sch, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  {6d3f7d3f-11d2-4d4a-941a-cdcf5170c23e}, !- Default Day Schedule Name
  {881905a9-8cc3-429f-a61a-2e58c72f6606}, !- Summer Design Day Schedule Name
  {fd4bf98d-5819-4d21-bcef-83f8b72fc2a3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6d3f7d3f-11d2-4d4a-941a-cdcf5170c23e}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Occ Sch Default, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {ab743e81-7c26-456e-9fb4-89addc75fec7}, !- Handle
  {f6b48bd7-eaf1-4731-8658-ca43b5285330}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  17.184609690826562,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-01 14:55:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-01 14:55:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fd4bf98d-5819-4d21-bcef-83f8b72fc2a3}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {881905a9-8cc3-429f-a61a-2e58c72f6606}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4755bee3-b8da-4f24-b19e-b659151692d6}, !- Handle
  Schedule Rule 74,                       !- Name
  {f6b48bd7-eaf1-4731-8658-ca43b5285330}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {af8b02f5-202a-4a40-8eab-2fa39cbe9218}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {af8b02f5-202a-4a40-8eab-2fa39cbe9218}, !- Handle
  Schedule Day 87,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6d9847c0-3f33-4491-ade5-28370490370a}, !- Handle
  Schedule Rule 75,                       !- Name
  {f6b48bd7-eaf1-4731-8658-ca43b5285330}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7056ee60-e321-45e3-a0f6-fae2b280e9bd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7056ee60-e321-45e3-a0f6-fae2b280e9bd}, !- Handle
  Schedule Day 88,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2d7405e7-b2db-4f0d-a1c1-a2a197076e83}, !- Handle
  ems_Zone_SuperMarket_Produce_B_end_b___Story_ground_PSZ_AC_maxOASch, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  {84b4c60c-b93a-48ec-b0e5-99995442d3e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {84b4c60c-b93a-48ec-b0e5-99995442d3e2}, !- Handle
  ems_Zone_SuperMarket_Produce_B_end_b___Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {c01180dd-e852-404d-8259-fb20d90a2a42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {af38e532-bac9-4da0-9e73-56f2174e5703}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Occ Sch, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  {3c0cfc21-2057-4e78-8738-bfd5f2ad7632}, !- Default Day Schedule Name
  {fd54faea-3ff3-45c4-aa3c-cbf3413583d1}, !- Summer Design Day Schedule Name
  {930092a2-ac10-4875-8932-33bbcafe93ba}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3c0cfc21-2057-4e78-8738-bfd5f2ad7632}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Occ Sch Default, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {8eab727e-0162-4a44-993b-937b12fae31c}, !- Handle
  {af38e532-bac9-4da0-9e73-56f2174e5703}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5031931626143717,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2026-04-01 14:55:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2026-04-01 14:55:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {930092a2-ac10-4875-8932-33bbcafe93ba}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fd54faea-3ff3-45c4-aa3c-cbf3413583d1}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f1749462-e894-41ad-8758-f70cd9f47d8c}, !- Handle
  Schedule Rule 76,                       !- Name
  {af38e532-bac9-4da0-9e73-56f2174e5703}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eb0db239-9bf8-4c5d-abf5-3e97a875e8fc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {eb0db239-9bf8-4c5d-abf5-3e97a875e8fc}, !- Handle
  Schedule Day 89,                        !- Name
  {ba510ff9-0196-44d8-a5e1-6ce92ee2bf1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {eda3671a-7de8-4e45-b78a-4225fd766e22}, !- Handle
  Schedule Rule 77,                       !- Name
  {af38e532-bac9-4da0-9e73-56f2174e5703}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
