  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {fa1fb607-9bae-47bf-a84c-2dbd2c1400ba}, !- Handle
  ADVANCED_MT_Rack6_Comp2,                !- Name
  {5baab309-4a12-4995-92ab-890dcf78f584}, !- Refrigeration Compressor Power Curve Name
  {43b0ba5a-249c-4fc5-b620-e9dd731e4915}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {5baab309-4a12-4995-92ab-890dcf78f584}, !- Handle
  Refrigeration Compressor Power Curve 76, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {43b0ba5a-249c-4fc5-b620-e9dd731e4915}, !- Handle
  Refrigeration Compressor Capacity Curve 76, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {61451f86-713e-413e-958c-5c46c2d7bcd8}, !- Handle
  ADVANCED_MT_Rack6_Comp3,                !- Name
  {92f962a7-733a-459d-964c-e0a1982aa9c8}, !- Refrigeration Compressor Power Curve Name
  {9b3da78a-b18c-4d75-a64b-065f8c210efc}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {92f962a7-733a-459d-964c-e0a1982aa9c8}, !- Handle
  Refrigeration Compressor Power Curve 77, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {9b3da78a-b18c-4d75-a64b-065f8c210efc}, !- Handle
  Refrigeration Compressor Capacity Curve 77, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {6def233f-47f2-4d0a-b847-f7c4f74d5ed0}, !- Handle
  ADVANCED_MT_Rack6_Comp4,                !- Name
  {38873aa2-9dc0-4f16-aa32-1c3d70d7e8f2}, !- Refrigeration Compressor Power Curve Name
  {9ba21fec-7567-43ce-950b-c843438c2ed3}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {38873aa2-9dc0-4f16-aa32-1c3d70d7e8f2}, !- Handle
  Refrigeration Compressor Power Curve 78, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {9ba21fec-7567-43ce-950b-c843438c2ed3}, !- Handle
  Refrigeration Compressor Capacity Curve 78, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {d61522e8-270a-45d2-94ab-fa67cbaf5248}, !- Handle
  ADVANCED_MT_Rack6_Comp5,                !- Name
  {6abbd622-70ba-4ec1-84c9-8158f398f1ba}, !- Refrigeration Compressor Power Curve Name
  {932be7db-be9c-45e6-9065-26f04f4caab1}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {6abbd622-70ba-4ec1-84c9-8158f398f1ba}, !- Handle
  Refrigeration Compressor Power Curve 79, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {932be7db-be9c-45e6-9065-26f04f4caab1}, !- Handle
  Refrigeration Compressor Capacity Curve 79, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {ef308a8b-b5d8-45c0-af6b-51c309ae7d69}, !- Handle
  ADVANCED_MT_Rack6_Comp6,                !- Name
  {8d7dcaf9-bf90-4576-b7a3-907bb9c6ea4d}, !- Refrigeration Compressor Power Curve Name
  {9f5d6567-c25d-4e29-b491-286f9026e1fa}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {8d7dcaf9-bf90-4576-b7a3-907bb9c6ea4d}, !- Handle
  Refrigeration Compressor Power Curve 80, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {9f5d6567-c25d-4e29-b491-286f9026e1fa}, !- Handle
  Refrigeration Compressor Capacity Curve 80, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {7c060a7d-4119-4a1c-a540-67bcbf8c6719}, !- Handle
  ADVANCED_MT_Rack6_Comp7,                !- Name
  {d9949e3f-682a-47a5-b59c-dbbdf98d3217}, !- Refrigeration Compressor Power Curve Name
  {1b6c943f-dc73-42fe-a3c2-e714ea8ba083}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {d9949e3f-682a-47a5-b59c-dbbdf98d3217}, !- Handle
  Refrigeration Compressor Power Curve 81, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {1b6c943f-dc73-42fe-a3c2-e714ea8ba083}, !- Handle
  Refrigeration Compressor Capacity Curve 81, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {7739b1c4-b9ad-4fa4-ba3e-a24909f8d412}, !- Handle
  ADVANCED_MT_Rack6_Comp8,                !- Name
  {d884b6f7-3191-42ab-80d4-d598d81b99ec}, !- Refrigeration Compressor Power Curve Name
  {22653977-6197-4c31-a19f-241e9be021f2}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {d884b6f7-3191-42ab-80d4-d598d81b99ec}, !- Handle
  Refrigeration Compressor Power Curve 82, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {22653977-6197-4c31-a19f-241e9be021f2}, !- Handle
  Refrigeration Compressor Capacity Curve 82, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {2c01384b-e3d7-46e4-ae9e-f8d53164f59d}, !- Handle
  ADVANCED_MT_Rack6_Comp9,                !- Name
  {73a2508a-b0a7-41d9-9b19-0fd7dd59b130}, !- Refrigeration Compressor Power Curve Name
  {e7758f7a-19b6-4fdf-ba64-5187bcebaa7e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {73a2508a-b0a7-41d9-9b19-0fd7dd59b130}, !- Handle
  Refrigeration Compressor Power Curve 83, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {e7758f7a-19b6-4fdf-ba64-5187bcebaa7e}, !- Handle
  Refrigeration Compressor Capacity Curve 83, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {65d72b40-a7fb-4cbd-a3d4-3b74dfea4595}, !- Handle
  ADVANCED_MT_Rack6_Comp10,               !- Name
  {c65216ad-d54c-4ec4-b3b2-f4b4148ccdb2}, !- Refrigeration Compressor Power Curve Name
  {639431c4-0fde-4f49-9f66-9de3f61f6c7a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {c65216ad-d54c-4ec4-b3b2-f4b4148ccdb2}, !- Handle
  Refrigeration Compressor Power Curve 84, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {639431c4-0fde-4f49-9f66-9de3f61f6c7a}, !- Handle
  Refrigeration Compressor Capacity Curve 84, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {7ec9f038-93af-413d-bff8-20208d5987aa}, !- Handle
  ADVANCED_MT_Rack6_Comp11,               !- Name
  {01860a17-3e82-4a5f-bd2a-82d1412fe7d5}, !- Refrigeration Compressor Power Curve Name
  {198c19e0-078d-4bd5-bb31-c5a9f5aa37fc}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {01860a17-3e82-4a5f-bd2a-82d1412fe7d5}, !- Handle
  Refrigeration Compressor Power Curve 85, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {198c19e0-078d-4bd5-bb31-c5a9f5aa37fc}, !- Handle
  Refrigeration Compressor Capacity Curve 85, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {52643ddb-9e5c-427e-a4a3-8d7e9cff86a9}, !- Handle
  ADVANCED_MT_Rack6_Comp12,               !- Name
  {3dbf4408-724c-47a8-93df-92c62a0d8dae}, !- Refrigeration Compressor Power Curve Name
  {83edb332-af21-4ce4-9f87-d855803b600c}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {3dbf4408-724c-47a8-93df-92c62a0d8dae}, !- Handle
  Refrigeration Compressor Power Curve 86, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {83edb332-af21-4ce4-9f87-d855803b600c}, !- Handle
  Refrigeration Compressor Capacity Curve 86, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {e718bc8b-4ba7-4539-ba5b-e2d84a39271f}, !- Handle
  ADVANCED_MT_Rack6_Comp13,               !- Name
  {a11e23a6-b564-48ae-aaec-f8e91da7d869}, !- Refrigeration Compressor Power Curve Name
  {7819da25-5f14-4c85-9bce-11563103bf1b}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {a11e23a6-b564-48ae-aaec-f8e91da7d869}, !- Handle
  Refrigeration Compressor Power Curve 87, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {7819da25-5f14-4c85-9bce-11563103bf1b}, !- Handle
  Refrigeration Compressor Capacity Curve 87, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {1a321e62-eb24-4e96-85f9-8d04a2c14dc3}, !- Handle
  ADVANCED_MT_Rack6_Comp14,               !- Name
  {7944d363-8ec3-4669-b164-0de071d4b0e3}, !- Refrigeration Compressor Power Curve Name
  {02f2c4e4-a55e-4fed-9fe4-bd92ab64b7eb}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {7944d363-8ec3-4669-b164-0de071d4b0e3}, !- Handle
  Refrigeration Compressor Power Curve 88, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {02f2c4e4-a55e-4fed-9fe4-bd92ab64b7eb}, !- Handle
  Refrigeration Compressor Capacity Curve 88, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {3b57c21f-4f6c-45aa-acbd-636291d88a82}, !- Handle
  ADVANCED_MT_Rack6_Comp15,               !- Name
  {30d8fcd8-a915-40e0-9abc-2d56bab1ff36}, !- Refrigeration Compressor Power Curve Name
  {d6bdbd6b-b9ea-440d-9406-dadba9289119}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {30d8fcd8-a915-40e0-9abc-2d56bab1ff36}, !- Handle
  Refrigeration Compressor Power Curve 89, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {d6bdbd6b-b9ea-440d-9406-dadba9289119}, !- Handle
  Refrigeration Compressor Capacity Curve 89, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {6ad431f0-9728-4b9b-87a8-6d9267c953cc}, !- Handle
  ADVANCED_LT_Rack1_Comp1,                !- Name
  {aecfe01d-8142-4d52-a697-355b4d5e98dc}, !- Refrigeration Compressor Power Curve Name
  {9ee3bd68-d269-4035-b623-f2651bfeba22}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {aecfe01d-8142-4d52-a697-355b4d5e98dc}, !- Handle
  Refrigeration Compressor Power Curve 90, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {9ee3bd68-d269-4035-b623-f2651bfeba22}, !- Handle
  Refrigeration Compressor Capacity Curve 90, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {d118c365-8f62-4a3d-a405-368ea548f635}, !- Handle
  ADVANCED_LT_Rack1_Comp2,                !- Name
  {bf1b200a-8dee-469d-81e5-ec9d6315aea9}, !- Refrigeration Compressor Power Curve Name
  {8f461be5-9d15-4c15-9eec-a18c3daef737}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {bf1b200a-8dee-469d-81e5-ec9d6315aea9}, !- Handle
  Refrigeration Compressor Power Curve 91, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {8f461be5-9d15-4c15-9eec-a18c3daef737}, !- Handle
  Refrigeration Compressor Capacity Curve 91, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {2a9db336-43ab-437a-9732-a5d7d9badd0c}, !- Handle
  ADVANCED_LT_Rack1_Comp3,                !- Name
  {33587c04-41a0-4bb4-8439-955e9d1eb734}, !- Refrigeration Compressor Power Curve Name
  {492df938-fce6-42f6-aafa-8cb0d3f8faec}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {33587c04-41a0-4bb4-8439-955e9d1eb734}, !- Handle
  Refrigeration Compressor Power Curve 92, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {492df938-fce6-42f6-aafa-8cb0d3f8faec}, !- Handle
  Refrigeration Compressor Capacity Curve 92, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {f29af3d7-ab8b-496f-95dc-cc05900c05ff}, !- Handle
  ADVANCED_LT_Rack1_Comp4,                !- Name
  {fe16d316-d008-4630-8108-3e129dc90cb2}, !- Refrigeration Compressor Power Curve Name
  {f0fc010c-9cac-4fde-a35f-fefd229fe96a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {fe16d316-d008-4630-8108-3e129dc90cb2}, !- Handle
  Refrigeration Compressor Power Curve 93, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {f0fc010c-9cac-4fde-a35f-fefd229fe96a}, !- Handle
  Refrigeration Compressor Capacity Curve 93, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {d88ab752-824e-4fad-9f7b-dc3acf7dd1f6}, !- Handle
  ADVANCED_LT_Rack1_Comp5,                !- Name
  {d2ea3e72-fc94-4607-9bae-a54e0c761962}, !- Refrigeration Compressor Power Curve Name
  {4f6f77de-2b1f-4a96-99d5-3a867c5a0b13}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {d2ea3e72-fc94-4607-9bae-a54e0c761962}, !- Handle
  Refrigeration Compressor Power Curve 94, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {4f6f77de-2b1f-4a96-99d5-3a867c5a0b13}, !- Handle
  Refrigeration Compressor Capacity Curve 94, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {94afe78c-0e36-48e7-a14f-5996c6dc71fe}, !- Handle
  ADVANCED_LT_Rack1_Comp6,                !- Name
  {effd451f-8bff-4fd8-b291-167a9fbeddfb}, !- Refrigeration Compressor Power Curve Name
  {6bea162e-a4ca-492f-b847-78421edaafdd}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {effd451f-8bff-4fd8-b291-167a9fbeddfb}, !- Handle
  Refrigeration Compressor Power Curve 95, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {6bea162e-a4ca-492f-b847-78421edaafdd}, !- Handle
  Refrigeration Compressor Capacity Curve 95, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {19d22ff7-747a-4638-a95d-c248049a7945}, !- Handle
  ADVANCED_LT_Rack1_Comp7,                !- Name
  {38f18854-cbbf-4835-bd48-52631dcf128b}, !- Refrigeration Compressor Power Curve Name
  {23c4671f-3df9-477f-9f25-40af1e1af319}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {38f18854-cbbf-4835-bd48-52631dcf128b}, !- Handle
  Refrigeration Compressor Power Curve 96, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {23c4671f-3df9-477f-9f25-40af1e1af319}, !- Handle
  Refrigeration Compressor Capacity Curve 96, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {c1e074cd-f3eb-4f72-9831-fe0a1beefc85}, !- Handle
  ADVANCED_LT_Rack1_Comp8,                !- Name
  {7cb3fcb6-7829-4ad1-b4f8-cb8542662c53}, !- Refrigeration Compressor Power Curve Name
  {fe6c77ce-8764-4037-b901-b249c3875ce8}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {7cb3fcb6-7829-4ad1-b4f8-cb8542662c53}, !- Handle
  Refrigeration Compressor Power Curve 97, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {fe6c77ce-8764-4037-b901-b249c3875ce8}, !- Handle
  Refrigeration Compressor Capacity Curve 97, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {dd5d33e1-9b03-4faa-a652-401b003d4f07}, !- Handle
  ADVANCED_LT_Rack1_Comp9,                !- Name
  {87a7b145-4d10-495a-bfeb-e5565c0c6832}, !- Refrigeration Compressor Power Curve Name
  {2773957c-f0fe-4fff-8b37-0be9a8c3ff99}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {87a7b145-4d10-495a-bfeb-e5565c0c6832}, !- Handle
  Refrigeration Compressor Power Curve 98, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {2773957c-f0fe-4fff-8b37-0be9a8c3ff99}, !- Handle
  Refrigeration Compressor Capacity Curve 98, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {eb3f8f0e-d243-4b3e-8bec-9d00712dac46}, !- Handle
  ADVANCED_LT_Rack1_Comp10,               !- Name
  {84becffe-f17e-438f-befb-f1b9a6b61335}, !- Refrigeration Compressor Power Curve Name
  {7270be05-f215-4a1d-b5da-4edae60f52b0}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {84becffe-f17e-438f-befb-f1b9a6b61335}, !- Handle
  Refrigeration Compressor Power Curve 99, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {7270be05-f215-4a1d-b5da-4edae60f52b0}, !- Handle
  Refrigeration Compressor Capacity Curve 99, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {ac014264-a8a0-46c8-a62e-777e0ae27a68}, !- Handle
  ADVANCED_LT_Rack1_Comp11,               !- Name
  {afc5af36-63b5-4e4b-9481-9073096eb226}, !- Refrigeration Compressor Power Curve Name
  {17b29adb-7c5d-44f5-929d-4df2025ad2f1}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {afc5af36-63b5-4e4b-9481-9073096eb226}, !- Handle
  Refrigeration Compressor Power Curve 100, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {17b29adb-7c5d-44f5-929d-4df2025ad2f1}, !- Handle
  Refrigeration Compressor Capacity Curve 100, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {65854918-2ae2-4950-a3c5-75bd18005874}, !- Handle
  ADVANCED_LT_Rack1_Comp12,               !- Name
  {4b1f8d85-25e5-43ec-9d86-c3fe9cc3f143}, !- Refrigeration Compressor Power Curve Name
  {169cebf5-92bd-4d21-afc0-7b9fa3fad90f}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {4b1f8d85-25e5-43ec-9d86-c3fe9cc3f143}, !- Handle
  Refrigeration Compressor Power Curve 101, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {169cebf5-92bd-4d21-afc0-7b9fa3fad90f}, !- Handle
  Refrigeration Compressor Capacity Curve 101, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {03c9567b-2fa1-4722-b483-a5b909a8ceec}, !- Handle
  ADVANCED_LT_Rack1_Comp13,               !- Name
  {60ea6889-5965-41a1-af50-ce1b2225cee5}, !- Refrigeration Compressor Power Curve Name
  {b12b8b86-427f-4583-80ee-67713b27fda7}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {60ea6889-5965-41a1-af50-ce1b2225cee5}, !- Handle
  Refrigeration Compressor Power Curve 102, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {b12b8b86-427f-4583-80ee-67713b27fda7}, !- Handle
  Refrigeration Compressor Capacity Curve 102, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {2468a1dc-47e9-4a97-9d83-0ba97bbe421a}, !- Handle
  ADVANCED_LT_Rack1_Comp14,               !- Name
  {33089811-fd85-44ae-8056-4784ed090625}, !- Refrigeration Compressor Power Curve Name
  {4ca775c6-a971-41b4-9c4e-006818cd4539}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {33089811-fd85-44ae-8056-4784ed090625}, !- Handle
  Refrigeration Compressor Power Curve 103, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {4ca775c6-a971-41b4-9c4e-006818cd4539}, !- Handle
  Refrigeration Compressor Capacity Curve 103, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {73ad9323-8683-41e4-8c67-427fa5a24a89}, !- Handle
  ADVANCED_LT_Rack1_Comp15,               !- Name
  {26f4cd25-5100-4be6-9322-e8b138b00e1e}, !- Refrigeration Compressor Power Curve Name
  {3afc41fc-8502-4a65-a736-75dd27aae482}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {26f4cd25-5100-4be6-9322-e8b138b00e1e}, !- Handle
  Refrigeration Compressor Power Curve 104, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {3afc41fc-8502-4a65-a736-75dd27aae482}, !- Handle
  Refrigeration Compressor Capacity Curve 104, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {06e165b2-3756-4c69-9573-7c6af9c517bb}, !- Handle
  ADVANCED_LT_Rack2_Comp1,                !- Name
  {8164a9cd-7f08-4737-a960-c8f6e847ceaf}, !- Refrigeration Compressor Power Curve Name
  {c48867eb-8548-45e0-b902-034602c11826}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {8164a9cd-7f08-4737-a960-c8f6e847ceaf}, !- Handle
  Refrigeration Compressor Power Curve 105, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {c48867eb-8548-45e0-b902-034602c11826}, !- Handle
  Refrigeration Compressor Capacity Curve 105, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {8e57c72c-ac53-4ac9-b7a0-e42eefd726b5}, !- Handle
  ADVANCED_LT_Rack2_Comp2,                !- Name
  {cb41aa9b-6e3c-4687-a7ce-5e24a0144835}, !- Refrigeration Compressor Power Curve Name
  {b259662b-3b27-4a63-82bf-1d28657cbef9}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {cb41aa9b-6e3c-4687-a7ce-5e24a0144835}, !- Handle
  Refrigeration Compressor Power Curve 106, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {b259662b-3b27-4a63-82bf-1d28657cbef9}, !- Handle
  Refrigeration Compressor Capacity Curve 106, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {115b1e2b-69ee-4bfa-8394-bd17b7588608}, !- Handle
  ADVANCED_LT_Rack2_Comp3,                !- Name
  {618d912e-1a7f-49e1-b8b0-98d48f334623}, !- Refrigeration Compressor Power Curve Name
  {881ebbb9-5131-4cba-b6a2-75277cdae54d}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {618d912e-1a7f-49e1-b8b0-98d48f334623}, !- Handle
  Refrigeration Compressor Power Curve 107, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {881ebbb9-5131-4cba-b6a2-75277cdae54d}, !- Handle
  Refrigeration Compressor Capacity Curve 107, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {88afdf65-af78-4247-b015-3b8f0ffd8ad9}, !- Handle
  ADVANCED_LT_Rack2_Comp4,                !- Name
  {3192fa3a-06bb-4e5c-8d7a-f2974d5b8656}, !- Refrigeration Compressor Power Curve Name
  {01ffc204-2df2-49d1-8369-3ab51fe8bb93}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {3192fa3a-06bb-4e5c-8d7a-f2974d5b8656}, !- Handle
  Refrigeration Compressor Power Curve 108, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {01ffc204-2df2-49d1-8369-3ab51fe8bb93}, !- Handle
  Refrigeration Compressor Capacity Curve 108, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {13fcb7ee-fa10-4361-a9ba-c2c01c9f38f2}, !- Handle
  ADVANCED_LT_Rack2_Comp5,                !- Name
  {2b5706b6-97a4-419d-bf93-e88635d9fd0b}, !- Refrigeration Compressor Power Curve Name
  {4caee2ec-f16e-48de-9d70-1c6866c261b4}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {2b5706b6-97a4-419d-bf93-e88635d9fd0b}, !- Handle
  Refrigeration Compressor Power Curve 109, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {4caee2ec-f16e-48de-9d70-1c6866c261b4}, !- Handle
  Refrigeration Compressor Capacity Curve 109, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {cd9f5859-7fd2-46a8-8114-8fd35378bc61}, !- Handle
  ADVANCED_LT_Rack2_Comp6,                !- Name
  {d2af7d56-33ab-4aa2-b005-dbb7eb0b290f}, !- Refrigeration Compressor Power Curve Name
  {ffd0f00a-03a0-44c7-a2ed-98cea8c62fde}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {d2af7d56-33ab-4aa2-b005-dbb7eb0b290f}, !- Handle
  Refrigeration Compressor Power Curve 110, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {ffd0f00a-03a0-44c7-a2ed-98cea8c62fde}, !- Handle
  Refrigeration Compressor Capacity Curve 110, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {ff907773-ea2d-4df1-87ca-2ef9ca3bd387}, !- Handle
  ADVANCED_LT_Rack2_Comp7,                !- Name
  {3d40d1bd-9b8e-47aa-af10-d61c80e1b4e2}, !- Refrigeration Compressor Power Curve Name
  {160140da-62ec-4faa-a0e5-81b979adb62a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {3d40d1bd-9b8e-47aa-af10-d61c80e1b4e2}, !- Handle
  Refrigeration Compressor Power Curve 111, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {160140da-62ec-4faa-a0e5-81b979adb62a}, !- Handle
  Refrigeration Compressor Capacity Curve 111, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {70bd5ce7-9d8c-4b4e-acea-3d673ef6989c}, !- Handle
  ADVANCED_LT_Rack2_Comp8,                !- Name
  {9290653f-f12a-44f5-a225-855dda2cfbea}, !- Refrigeration Compressor Power Curve Name
  {ca7e8f10-2fa9-4050-aff9-2d7286c9f2e8}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {9290653f-f12a-44f5-a225-855dda2cfbea}, !- Handle
  Refrigeration Compressor Power Curve 112, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {ca7e8f10-2fa9-4050-aff9-2d7286c9f2e8}, !- Handle
  Refrigeration Compressor Capacity Curve 112, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {174b4d6b-e1a9-4551-8c98-96ea55bed5db}, !- Handle
  ADVANCED_LT_Rack2_Comp9,                !- Name
  {e92a8231-c6b6-4ed8-ab31-f8ae10f708e5}, !- Refrigeration Compressor Power Curve Name
  {9d364f48-00fe-4bad-a2c0-eaef079e51a3}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {e92a8231-c6b6-4ed8-ab31-f8ae10f708e5}, !- Handle
  Refrigeration Compressor Power Curve 113, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {9d364f48-00fe-4bad-a2c0-eaef079e51a3}, !- Handle
  Refrigeration Compressor Capacity Curve 113, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {ea34aa34-9439-475a-96ea-a1b3001bdf93}, !- Handle
  ADVANCED_LT_Rack2_Comp10,               !- Name
  {10283259-39a0-4687-810f-fb789b240c93}, !- Refrigeration Compressor Power Curve Name
  {c6a3c678-8581-4c36-b9e6-4fdb14c75919}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {10283259-39a0-4687-810f-fb789b240c93}, !- Handle
  Refrigeration Compressor Power Curve 114, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {c6a3c678-8581-4c36-b9e6-4fdb14c75919}, !- Handle
  Refrigeration Compressor Capacity Curve 114, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {5d1460fc-59b2-4bed-bbcc-4c6eba38b860}, !- Handle
  ADVANCED_LT_Rack2_Comp11,               !- Name
  {a5e58079-f975-445d-a813-21ecc48cf6d9}, !- Refrigeration Compressor Power Curve Name
  {87991baa-6f79-43e6-8452-dcd7dc83cdcb}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {a5e58079-f975-445d-a813-21ecc48cf6d9}, !- Handle
  Refrigeration Compressor Power Curve 115, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {87991baa-6f79-43e6-8452-dcd7dc83cdcb}, !- Handle
  Refrigeration Compressor Capacity Curve 115, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {1394cac9-4d6d-4bcc-b606-d4754f454c16}, !- Handle
  ADVANCED_LT_Rack2_Comp12,               !- Name
  {169b63e6-895a-4600-b3d3-38adb9227ed5}, !- Refrigeration Compressor Power Curve Name
  {67a1301c-5037-4c66-a66c-2b264161450a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {169b63e6-895a-4600-b3d3-38adb9227ed5}, !- Handle
  Refrigeration Compressor Power Curve 116, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {67a1301c-5037-4c66-a66c-2b264161450a}, !- Handle
  Refrigeration Compressor Capacity Curve 116, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {04b00f76-9f7a-4ea4-9932-7b27e019c9a9}, !- Handle
  ADVANCED_LT_Rack2_Comp13,               !- Name
  {c16254c0-6f16-4ea1-9369-f78711374857}, !- Refrigeration Compressor Power Curve Name
  {c9751119-a39f-4cd0-b1ad-b7a8fe409a9e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {c16254c0-6f16-4ea1-9369-f78711374857}, !- Handle
  Refrigeration Compressor Power Curve 117, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {c9751119-a39f-4cd0-b1ad-b7a8fe409a9e}, !- Handle
  Refrigeration Compressor Capacity Curve 117, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {82552477-aa68-4673-a798-21232e39f10e}, !- Handle
  ADVANCED_LT_Rack2_Comp14,               !- Name
  {0302f736-77aa-40eb-8877-394330ee4d7d}, !- Refrigeration Compressor Power Curve Name
  {c6654211-b542-4f48-b1aa-4502ba9124c8}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {0302f736-77aa-40eb-8877-394330ee4d7d}, !- Handle
  Refrigeration Compressor Power Curve 118, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {c6654211-b542-4f48-b1aa-4502ba9124c8}, !- Handle
  Refrigeration Compressor Capacity Curve 118, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {35108561-1b11-4a54-9b0c-db68325fd6f6}, !- Handle
  ADVANCED_LT_Rack2_Comp15,               !- Name
  {46ac6f2d-5aaa-4900-b355-f368e67ca79d}, !- Refrigeration Compressor Power Curve Name
  {06bac1de-0924-4cfd-99d5-f04397a73237}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {46ac6f2d-5aaa-4900-b355-f368e67ca79d}, !- Handle
  Refrigeration Compressor Power Curve 119, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {06bac1de-0924-4cfd-99d5-f04397a73237}, !- Handle
  Refrigeration Compressor Capacity Curve 119, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {ff13cea3-9fda-4550-92b2-2b18d5ceabc8}, !- Handle
  ADVANCED_LT_Rack3_Comp1,                !- Name
  {fdffe813-d561-4bc1-9c69-833b73e2b73d}, !- Refrigeration Compressor Power Curve Name
  {f2f5fa02-617f-4107-8003-8526606997b0}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {fdffe813-d561-4bc1-9c69-833b73e2b73d}, !- Handle
  Refrigeration Compressor Power Curve 120, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {f2f5fa02-617f-4107-8003-8526606997b0}, !- Handle
  Refrigeration Compressor Capacity Curve 120, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {f7ecb8f2-ddd0-477b-bf70-27bac95f88d0}, !- Handle
  ADVANCED_LT_Rack3_Comp2,                !- Name
  {3cf46ae4-206e-4925-853e-11e46db45cc6}, !- Refrigeration Compressor Power Curve Name
  {64bfb5ba-f0a1-4bd2-ab2c-dc487ea6a5f4}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {3cf46ae4-206e-4925-853e-11e46db45cc6}, !- Handle
  Refrigeration Compressor Power Curve 121, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {64bfb5ba-f0a1-4bd2-ab2c-dc487ea6a5f4}, !- Handle
  Refrigeration Compressor Capacity Curve 121, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {871c54a4-bfd0-443e-a270-95e9a96f5b65}, !- Handle
  ADVANCED_LT_Rack3_Comp3,                !- Name
  {5f7cb246-437b-478d-ac6e-7f5bf0cb061c}, !- Refrigeration Compressor Power Curve Name
  {b153db22-414e-4312-8e47-b5e65fd78266}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {5f7cb246-437b-478d-ac6e-7f5bf0cb061c}, !- Handle
  Refrigeration Compressor Power Curve 122, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {b153db22-414e-4312-8e47-b5e65fd78266}, !- Handle
  Refrigeration Compressor Capacity Curve 122, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {ba592366-3771-4e62-9fe3-92fba3034959}, !- Handle
  ADVANCED_LT_Rack3_Comp4,                !- Name
  {4dff6281-2bcd-45ad-92d9-3c5a1f1508a4}, !- Refrigeration Compressor Power Curve Name
  {b623a764-d51f-4898-a9b7-ae77a8769548}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {4dff6281-2bcd-45ad-92d9-3c5a1f1508a4}, !- Handle
  Refrigeration Compressor Power Curve 123, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {b623a764-d51f-4898-a9b7-ae77a8769548}, !- Handle
  Refrigeration Compressor Capacity Curve 123, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {205f775b-95d2-425c-8368-761af97b61d2}, !- Handle
  ADVANCED_LT_Rack3_Comp5,                !- Name
  {67fe05c3-0fc8-4c9c-b765-5b889a21c0f2}, !- Refrigeration Compressor Power Curve Name
  {bab015db-b8e1-4590-8e8b-51600530ae2b}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {67fe05c3-0fc8-4c9c-b765-5b889a21c0f2}, !- Handle
  Refrigeration Compressor Power Curve 124, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {bab015db-b8e1-4590-8e8b-51600530ae2b}, !- Handle
  Refrigeration Compressor Capacity Curve 124, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {7b1bd13c-3ded-4c46-a629-06a4018a95f6}, !- Handle
  ADVANCED_LT_Rack3_Comp6,                !- Name
  {8c6831cd-186a-4aff-a8e5-b8a0ad8d0bab}, !- Refrigeration Compressor Power Curve Name
  {85e41ed8-324d-42db-8348-88cb92f9e66d}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {8c6831cd-186a-4aff-a8e5-b8a0ad8d0bab}, !- Handle
  Refrigeration Compressor Power Curve 125, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {85e41ed8-324d-42db-8348-88cb92f9e66d}, !- Handle
  Refrigeration Compressor Capacity Curve 125, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {1411bdf1-de66-4bcd-b636-b6889596895d}, !- Handle
  ADVANCED_LT_Rack3_Comp7,                !- Name
  {f1754d7d-7a9f-4869-bbe3-f744fff95508}, !- Refrigeration Compressor Power Curve Name
  {c240035e-bb3c-4c45-811f-9838802626d1}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {f1754d7d-7a9f-4869-bbe3-f744fff95508}, !- Handle
  Refrigeration Compressor Power Curve 126, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {c240035e-bb3c-4c45-811f-9838802626d1}, !- Handle
  Refrigeration Compressor Capacity Curve 126, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {a91d67ac-b0d5-4019-a932-8c46c2312f5f}, !- Handle
  ADVANCED_LT_Rack3_Comp8,                !- Name
  {03aa9c38-2d5d-476b-b83f-f8bebcead6c1}, !- Refrigeration Compressor Power Curve Name
  {f43ba9fd-5f08-4eac-87d5-093878c7bf78}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {03aa9c38-2d5d-476b-b83f-f8bebcead6c1}, !- Handle
  Refrigeration Compressor Power Curve 127, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {f43ba9fd-5f08-4eac-87d5-093878c7bf78}, !- Handle
  Refrigeration Compressor Capacity Curve 127, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {f35657d1-db63-40f0-8e01-fc0012e92ec4}, !- Handle
  ADVANCED_LT_Rack3_Comp9,                !- Name
  {129d8cd0-aadf-4011-9a50-be87b85ae239}, !- Refrigeration Compressor Power Curve Name
  {73e5a776-ee4c-4f04-b566-35aa32f9e635}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {129d8cd0-aadf-4011-9a50-be87b85ae239}, !- Handle
  Refrigeration Compressor Power Curve 128, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {73e5a776-ee4c-4f04-b566-35aa32f9e635}, !- Handle
  Refrigeration Compressor Capacity Curve 128, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {0c431562-f09c-4cd1-9d17-6c13f84c85b2}, !- Handle
  ADVANCED_LT_Rack3_Comp10,               !- Name
  {c90e4575-16a7-4f8e-b26a-98e6402e3064}, !- Refrigeration Compressor Power Curve Name
  {84c11802-a7c5-4e62-947c-129da1503704}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {c90e4575-16a7-4f8e-b26a-98e6402e3064}, !- Handle
  Refrigeration Compressor Power Curve 129, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {84c11802-a7c5-4e62-947c-129da1503704}, !- Handle
  Refrigeration Compressor Capacity Curve 129, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {515e1894-c9f9-42c4-a885-0a5ea6e64431}, !- Handle
  ADVANCED_LT_Rack3_Comp11,               !- Name
  {9e41aff9-7292-40c6-b72f-3b6870a235f2}, !- Refrigeration Compressor Power Curve Name
  {974534df-f47a-438b-a3e4-74d3540f203d}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {9e41aff9-7292-40c6-b72f-3b6870a235f2}, !- Handle
  Refrigeration Compressor Power Curve 130, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {974534df-f47a-438b-a3e4-74d3540f203d}, !- Handle
  Refrigeration Compressor Capacity Curve 130, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {f75d9e03-dfd2-4646-8038-77c3748f8a95}, !- Handle
  ADVANCED_LT_Rack3_Comp12,               !- Name
  {0818a13b-b976-4b17-8377-78b952a6027b}, !- Refrigeration Compressor Power Curve Name
  {7c7c8cd4-14e4-4fea-8a1c-13e72b1ff434}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {0818a13b-b976-4b17-8377-78b952a6027b}, !- Handle
  Refrigeration Compressor Power Curve 131, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {7c7c8cd4-14e4-4fea-8a1c-13e72b1ff434}, !- Handle
  Refrigeration Compressor Capacity Curve 131, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {3002cd49-9d87-4183-a4b8-0b91379c1cf6}, !- Handle
  ADVANCED_LT_Rack3_Comp13,               !- Name
  {5f4dfcbf-2583-4ad2-bdb8-a99d495f51de}, !- Refrigeration Compressor Power Curve Name
  {19d325c9-974d-472d-b2f1-8ddca37bf18e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {5f4dfcbf-2583-4ad2-bdb8-a99d495f51de}, !- Handle
  Refrigeration Compressor Power Curve 132, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {19d325c9-974d-472d-b2f1-8ddca37bf18e}, !- Handle
  Refrigeration Compressor Capacity Curve 132, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {a7211732-89ee-4dd6-8138-50ad89c79178}, !- Handle
  ADVANCED_LT_Rack3_Comp14,               !- Name
  {78966d02-ecde-46d6-bfda-baaab92bdd04}, !- Refrigeration Compressor Power Curve Name
  {3761192c-bd59-4287-b6e8-4b1a8d20b0b7}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {78966d02-ecde-46d6-bfda-baaab92bdd04}, !- Handle
  Refrigeration Compressor Power Curve 133, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {3761192c-bd59-4287-b6e8-4b1a8d20b0b7}, !- Handle
  Refrigeration Compressor Capacity Curve 133, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {facd781d-c155-4536-86f8-87bb52791e15}, !- Handle
  ADVANCED_LT_Rack3_Comp15,               !- Name
  {e076dbd3-d084-4f5b-9027-c610c123281e}, !- Refrigeration Compressor Power Curve Name
  {da9a3220-53de-442c-8584-1ff4ef14aecb}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {e076dbd3-d084-4f5b-9027-c610c123281e}, !- Handle
  Refrigeration Compressor Power Curve 134, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {da9a3220-53de-442c-8584-1ff4ef14aecb}, !- Handle
  Refrigeration Compressor Capacity Curve 134, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Condenser:AirCooled,
  {12f8818a-3ac7-4a8a-96b5-e713eb68364f}, !- Handle
  MT_Rack1_Condenser,                     !- Name
  {5ed8273d-c4bc-4e7f-b659-8047b0dc7a27}, !- Rated Effective Total Heat Rejection Rate Curve Name
  5,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  7000,                                   !- Rated Fan Power {W}
  0.25;                                   !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {5ed8273d-c4bc-4e7f-b659-8047b0dc7a27}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve 1, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {ebcbb132-5523-45fe-a14f-4e6269b8d923}, !- Handle
  MT_Rack2_Condenser,                     !- Name
  {4188c697-23c2-45bf-ac32-2fc4aa9a57ca}, !- Rated Effective Total Heat Rejection Rate Curve Name
  5,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  7000,                                   !- Rated Fan Power {W}
  0.25;                                   !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {4188c697-23c2-45bf-ac32-2fc4aa9a57ca}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve 2, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {fc033511-39b0-4fe9-bf85-83a5c5659ce7}, !- Handle
  MT_Rack3_Condenser,                     !- Name
  {eb33b40c-a81f-4e16-819c-62eda02ebf89}, !- Rated Effective Total Heat Rejection Rate Curve Name
  5,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  7000,                                   !- Rated Fan Power {W}
  0.25;                                   !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {eb33b40c-a81f-4e16-819c-62eda02ebf89}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve 3, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {5a8a7033-7d28-4d4d-87d0-cff8851c6664}, !- Handle
  MT_Rack4_Condenser,                     !- Name
  {c02f1cc1-8eca-4f2a-a389-e9f4e0c9643f}, !- Rated Effective Total Heat Rejection Rate Curve Name
  5,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  7000,                                   !- Rated Fan Power {W}
  0.25;                                   !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {c02f1cc1-8eca-4f2a-a389-e9f4e0c9643f}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve 4, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {975a972c-b154-4f7a-866b-8a0610bf16e0}, !- Handle
  MT_Rack5_Condenser,                     !- Name
  {6cc1355a-b9b5-4353-b45b-a839d7127521}, !- Rated Effective Total Heat Rejection Rate Curve Name
  5,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  7000,                                   !- Rated Fan Power {W}
  0.25;                                   !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {6cc1355a-b9b5-4353-b45b-a839d7127521}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve 5, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {723530f4-a5a9-4ecd-97a3-1003b322605e}, !- Handle
  MT_Rack6_Condenser,                     !- Name
  {0bb010ed-e891-4ed4-ac3f-9871b6e58d01}, !- Rated Effective Total Heat Rejection Rate Curve Name
  5,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  7000,                                   !- Rated Fan Power {W}
  0.25;                                   !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {0bb010ed-e891-4ed4-ac3f-9871b6e58d01}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve 6, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {e05e1762-26dd-4ff3-b373-b95adc82a7b5}, !- Handle
  LT_Rack1_Condenser,                     !- Name
  {5a6f230f-7b8a-402d-afb6-a323d5e66baa}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  7000,                                   !- Rated Fan Power {W}
  0.25;                                   !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {5a6f230f-7b8a-402d-afb6-a323d5e66baa}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve 7, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {15862580-dc2f-471f-b77b-68707524d678}, !- Handle
  LT_Rack2_Condenser,                     !- Name
  {6aa98bf3-75bd-40b9-b69e-190827a2f7ab}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  7000,                                   !- Rated Fan Power {W}
  0.25;                                   !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {6aa98bf3-75bd-40b9-b69e-190827a2f7ab}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve 8, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {27409f5c-af86-4f03-a2b9-03883e232958}, !- Handle
  LT_Rack3_Condenser,                     !- Name
  {06406508-9b40-4150-a25a-5cac9e8a730a}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  7000,                                   !- Rated Fan Power {W}
  0.25;                                   !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {06406508-9b40-4150-a25a-5cac9e8a730a}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve 9, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:Refrigeration:System,
  {bdfbefa0-4c96-4a55-a5a6-07b04a9aa9f2}, !- Handle
  MT_Rack1,                               !- Name
  {83ff39a7-6db7-402b-a2aa-0998c7261671}, !- Refrigerated CaseAndWalkInList Name
  {7aefaa22-6809-4df1-9104-04984917c71c}, !- Refrigeration TransferLoad List Name
  {12f8818a-3ac7-4a8a-96b5-e713eb68364f}, !- Refrigeration Condenser Name
  {3d4e483d-cb72-4de4-abe5-b8838957d3ca}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  0,                                      !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {85a2533d-2c7d-4590-b0ba-00c01eee0ea1}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {83ff39a7-6db7-402b-a2aa-0998c7261671}, !- Handle
  Refrigeration System 1 Case and Walkin List 2; !- Name

OS:ModelObjectList,
  {7aefaa22-6809-4df1-9104-04984917c71c}, !- Handle
  Refrigeration System 1 Transfer Load List 2; !- Name

OS:ModelObjectList,
  {3d4e483d-cb72-4de4-abe5-b8838957d3ca}, !- Handle
  Refrigeration System 1 Compressor List 2, !- Name
  {3b364f2e-3444-493e-aa64-524711e6a2e8}, !- Model Object 1
  {f85926d5-3485-4789-be39-5aed8393d0ee}, !- Model Object 2
  {9cc34af5-80ae-4cc5-8921-ee3ccf9ea896}, !- Model Object 3
  {8927a570-53d6-413d-a5a3-58f7d457d73c}, !- Model Object 4
  {7d7371a7-50ab-445f-9705-f5160d3ed6a6}, !- Model Object 5
  {c448f2ff-6672-4d46-b15c-267b162d31f5}, !- Model Object 6
  {f27433ce-8fad-49db-bdd0-39610adc189a}, !- Model Object 7
  {1b0d4dec-fd81-401d-a54a-f6fd0a807df3}, !- Model Object 8
  {c66021e7-c381-4109-9c85-be2d4f3b008b}, !- Model Object 9
  {d69ffc53-f401-4277-b456-85059a5b49f1}, !- Model Object 10
  {3eeca4dc-9913-4938-8727-37b09b493676}, !- Model Object 11
  {cb57a294-cebb-4c23-aabd-ac2f5f3b2bd8}, !- Model Object 12
  {b09fb558-9b87-462f-8ccb-d86c600ddaf5}, !- Model Object 13
  {6d140c88-bbfe-469c-a783-39e929e30a84}, !- Model Object 14
  {cc4f1682-b015-4348-b9ce-3e1e62a32807}; !- Model Object 15

OS:ModelObjectList,
  {85a2533d-2c7d-4590-b0ba-00c01eee0ea1}, !- Handle
  Refrigeration System 1 High Stage Compressor List 2; !- Name

OS:Refrigeration:System,
  {d32bd3bb-1362-41b7-b86d-622cf535f5bf}, !- Handle
  MT_Rack2,                               !- Name
  {6b4c0cdf-cadf-40ae-859e-54e4753e39e8}, !- Refrigerated CaseAndWalkInList Name
  {21301ecc-68e5-4b31-bd80-99155dffc074}, !- Refrigeration TransferLoad List Name
  {ebcbb132-5523-45fe-a14f-4e6269b8d923}, !- Refrigeration Condenser Name
  {5976a05c-2175-486a-8a8f-2585015c3c99}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  0,                                      !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {e3392444-957f-439c-8ad9-5b7b311a019f}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {6b4c0cdf-cadf-40ae-859e-54e4753e39e8}, !- Handle
  Refrigeration System 1 Case and Walkin List 3; !- Name

OS:ModelObjectList,
  {21301ecc-68e5-4b31-bd80-99155dffc074}, !- Handle
  Refrigeration System 1 Transfer Load List 3; !- Name

OS:ModelObjectList,
  {5976a05c-2175-486a-8a8f-2585015c3c99}, !- Handle
  Refrigeration System 1 Compressor List 3, !- Name
  {2af21020-610c-4b73-a05c-c932d1e7e07e}, !- Model Object 1
  {9ccd931f-234b-4435-a597-3436bd9c65e5}, !- Model Object 2
  {decb6260-77cb-41f7-ae83-0ceb9570596c}, !- Model Object 3
  {b0876021-340f-4483-8867-dc986201163f}, !- Model Object 4
  {fceb0b1c-72da-4b09-95ea-4cbf40dc48e1}, !- Model Object 5
  {2bc4986a-462e-4162-bdf8-e10df908e3c4}, !- Model Object 6
  {504661a2-765b-4dcf-bb66-01b7fc4f061b}, !- Model Object 7
  {5c617459-503d-4d6f-b63f-1f9947f7d5ad}, !- Model Object 8
  {85ffeb6c-6019-4eb2-9c2f-6ffa6dfc6d2d}, !- Model Object 9
  {da4df0a6-abef-438b-9d3f-55e28e42fe32}, !- Model Object 10
  {9bb9f5a7-2d10-41ee-a939-1313e5432841}, !- Model Object 11
  {baa3bc68-dbc9-4353-94bb-7018e0ee87e5}, !- Model Object 12
  {13509a44-eb8f-43f4-ad0e-7936695783fe}, !- Model Object 13
  {d04822a1-ba3e-4d93-9d11-766da7eec628}, !- Model Object 14
  {38c8c89b-2a2c-4d5d-95c9-5213b97c8895}; !- Model Object 15

OS:ModelObjectList,
  {e3392444-957f-439c-8ad9-5b7b311a019f}, !- Handle
  Refrigeration System 1 High Stage Compressor List 3; !- Name

OS:Refrigeration:System,
  {a9f10322-fbf3-47dd-aec8-1d93fdfac77e}, !- Handle
  MT_Rack3,                               !- Name
  {9537c2b1-339c-40bb-b3cc-b8c1da4d632a}, !- Refrigerated CaseAndWalkInList Name
  {21507f92-311b-4f5b-a7d3-505252ea08a2}, !- Refrigeration TransferLoad List Name
  {fc033511-39b0-4fe9-bf85-83a5c5659ce7}, !- Refrigeration Condenser Name
  {d3518a59-e9d4-430f-aec0-3c20ab55520f}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  0,                                      !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {a2577c26-caa6-465f-a52d-23db70d7da3b}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {9537c2b1-339c-40bb-b3cc-b8c1da4d632a}, !- Handle
  Refrigeration System 1 Case and Walkin List 4; !- Name

OS:ModelObjectList,
  {21507f92-311b-4f5b-a7d3-505252ea08a2}, !- Handle
  Refrigeration System 1 Transfer Load List 4; !- Name

OS:ModelObjectList,
  {d3518a59-e9d4-430f-aec0-3c20ab55520f}, !- Handle
  Refrigeration System 1 Compressor List 4, !- Name
  {91e198b1-0e8a-4894-96c9-9e54bfe56bc0}, !- Model Object 1
  {4e3645df-5786-47e1-98d4-7a161b2409b4}, !- Model Object 2
  {300c8933-ae1e-4ea1-a727-0f2945ef9579}, !- Model Object 3
  {83c613ec-0173-4a32-8d7c-ce63e5752c48}, !- Model Object 4
  {926d00dc-2143-4aeb-a053-e3f2fcd89d51}, !- Model Object 5
  {1c834ee4-8526-4a22-a12d-fbf505291f08}, !- Model Object 6
  {202a2ff7-29a5-4749-9881-19da62135037}, !- Model Object 7
  {d43934db-d881-4284-a8ac-73c438a60946}, !- Model Object 8
  {c563858d-9174-47ef-b479-c24684fa5996}, !- Model Object 9
  {851f304f-5704-42f2-b798-56b0bca09a93}, !- Model Object 10
  {223004bb-ce0f-4140-ad72-8da9d48a1d89}, !- Model Object 11
  {50c09c85-dd2c-4e8a-8af5-9196e84eb4a6}, !- Model Object 12
  {fc8148c2-7473-4c5f-8102-d4a763c35d21}, !- Model Object 13
  {1bd7666a-37fb-4014-b29b-0ca960e0c9e3}, !- Model Object 14
  {68593e0e-e46d-42dd-b92d-f6bae256563b}; !- Model Object 15

OS:ModelObjectList,
  {a2577c26-caa6-465f-a52d-23db70d7da3b}, !- Handle
  Refrigeration System 1 High Stage Compressor List 4; !- Name

OS:Refrigeration:System,
  {9f307cf3-20c5-40ac-9671-fee3f0736f9d}, !- Handle
  MT_Rack4,                               !- Name
  {ddcb4c50-b877-4252-bc0c-a2c48110573d}, !- Refrigerated CaseAndWalkInList Name
  {57151339-c09d-4e03-bafb-c7ae5298d341}, !- Refrigeration TransferLoad List Name
  {5a8a7033-7d28-4d4d-87d0-cff8851c6664}, !- Refrigeration Condenser Name
  {23460ccc-656f-4caf-a277-ecf731f29296}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  0,                                      !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {50f7792a-61a9-43d4-8e3f-f3232b947a7a}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {ddcb4c50-b877-4252-bc0c-a2c48110573d}, !- Handle
  Refrigeration System 1 Case and Walkin List 5; !- Name

OS:ModelObjectList,
  {57151339-c09d-4e03-bafb-c7ae5298d341}, !- Handle
  Refrigeration System 1 Transfer Load List 5; !- Name

OS:ModelObjectList,
  {23460ccc-656f-4caf-a277-ecf731f29296}, !- Handle
  Refrigeration System 1 Compressor List 5, !- Name
  {a383ba63-809a-43b1-bc41-b354c3c8e31e}, !- Model Object 1
  {83c9214a-fe06-4062-80f8-6943e8fa7988}, !- Model Object 2
  {1504e5ba-68d9-44d4-a8ec-56c05cc7e70b}, !- Model Object 3
  {abfb90d5-4458-40dd-bd51-0425e4c48618}, !- Model Object 4
  {ba113cb9-da48-4464-926f-f08ff6cc0967}, !- Model Object 5
  {67f7d9cc-50e6-46a9-aa1a-cb49217892a7}, !- Model Object 6
  {ee6e71b6-a450-4e9d-9f3b-aa0df7273cd1}, !- Model Object 7
  {e536c4c2-9128-4eab-86aa-acfb07386cb0}, !- Model Object 8
  {68f207ac-f177-42af-a54f-3279d7ea6003}, !- Model Object 9
  {892680c9-804d-4728-9b9c-c2fd3f145369}, !- Model Object 10
  {813271a6-24f4-46dd-9e1f-d388ec6ae8c1}, !- Model Object 11
  {49263405-182d-4175-b355-48831f08ad83}, !- Model Object 12
  {ecbe1359-953e-4851-b638-ed6ef489aaa1}, !- Model Object 13
  {df857c53-a55f-45c0-89f6-037b44d66c23}, !- Model Object 14
  {aa37e50b-4670-494f-bc9c-5102bf1eee1f}; !- Model Object 15

OS:ModelObjectList,
  {50f7792a-61a9-43d4-8e3f-f3232b947a7a}, !- Handle
  Refrigeration System 1 High Stage Compressor List 5; !- Name

OS:Refrigeration:System,
  {0df0a922-be93-4fcf-9353-274455e162f6}, !- Handle
  MT_Rack5,                               !- Name
  {d8b1c550-8442-46a9-894b-5c98e957349a}, !- Refrigerated CaseAndWalkInList Name
  {7124d338-5643-49a3-8400-9f3628be717a}, !- Refrigeration TransferLoad List Name
  {975a972c-b154-4f7a-866b-8a0610bf16e0}, !- Refrigeration Condenser Name
  {3c56229f-8963-4a30-868f-b9f54908f73c}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  0,                                      !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {b45afdd7-1510-4b56-b72f-aaa9a0dd024d}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {d8b1c550-8442-46a9-894b-5c98e957349a}, !- Handle
  Refrigeration System 1 Case and Walkin List 6; !- Name

OS:ModelObjectList,
  {7124d338-5643-49a3-8400-9f3628be717a}, !- Handle
  Refrigeration System 1 Transfer Load List 6; !- Name

OS:ModelObjectList,
  {3c56229f-8963-4a30-868f-b9f54908f73c}, !- Handle
  Refrigeration System 1 Compressor List 6, !- Name
  {ed7eb101-2fc9-4b2e-b268-5ff40f14721e}, !- Model Object 1
  {758a746c-4b63-4846-a8ae-0f6a15636424}, !- Model Object 2
  {82e78862-3a10-453f-afaf-c970e969219f}, !- Model Object 3
  {705d18f2-9276-460c-b6a9-a6f7753f8282}, !- Model Object 4
  {5bec6468-a028-4d3a-9194-774323fb5d61}, !- Model Object 5
  {1339d591-9d23-4164-8a8a-767195a1200c}, !- Model Object 6
  {4331d9c4-efaf-4c3e-a41c-64f010de0d97}, !- Model Object 7
  {92de3388-de51-419d-965c-f5273bd69e03}, !- Model Object 8
  {fea52097-77f9-4f7f-a7eb-75d0b5ac598e}, !- Model Object 9
  {101d55e6-2620-4ff2-9fcf-2effbe311b6a}, !- Model Object 10
  {1930e1e6-fd25-4649-bd8b-43e2a3df65ff}, !- Model Object 11
  {53ae5ac7-aac1-4b73-9f34-a2bc0d08bd89}, !- Model Object 12
  {c32d96ac-0280-4e77-b3ba-9b62b6ec601b}, !- Model Object 13
  {92e0c096-2a40-4fb7-8110-bee187beadd7}, !- Model Object 14
  {6bd75a29-753f-4d1c-84bf-e5e26f33bd16}; !- Model Object 15

OS:ModelObjectList,
  {b45afdd7-1510-4b56-b72f-aaa9a0dd024d}, !- Handle
  Refrigeration System 1 High Stage Compressor List 6; !- Name

OS:Refrigeration:System,
  {560bb514-39fe-4dd7-8097-f24a86ee376f}, !- Handle
  MT_Rack6,                               !- Name
  {fb417717-a4c2-4814-b52f-6d1d8410b7dc}, !- Refrigerated CaseAndWalkInList Name
  {655f973d-8e0a-422d-9ae5-b7137dcd9ffc}, !- Refrigeration TransferLoad List Name
  {723530f4-a5a9-4ecd-97a3-1003b322605e}, !- Refrigeration Condenser Name
  {0b9301b5-fb13-469c-a67a-1b6aa1b97cf5}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  0,                                      !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {ec0cc8fb-db72-4ab1-b80a-86ddfd75099a}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {fb417717-a4c2-4814-b52f-6d1d8410b7dc}, !- Handle
  Refrigeration System 1 Case and Walkin List 7; !- Name

OS:ModelObjectList,
  {655f973d-8e0a-422d-9ae5-b7137dcd9ffc}, !- Handle
  Refrigeration System 1 Transfer Load List 7; !- Name

OS:ModelObjectList,
  {0b9301b5-fb13-469c-a67a-1b6aa1b97cf5}, !- Handle
  Refrigeration System 1 Compressor List 7, !- Name
  {cf232f7c-61b4-458b-8190-8a3e7b6c1980}, !- Model Object 1
  {fa1fb607-9bae-47bf-a84c-2dbd2c1400ba}, !- Model Object 2
  {61451f86-713e-413e-958c-5c46c2d7bcd8}, !- Model Object 3
  {6def233f-47f2-4d0a-b847-f7c4f74d5ed0}, !- Model Object 4
  {d61522e8-270a-45d2-94ab-fa67cbaf5248}, !- Model Object 5
  {ef308a8b-b5d8-45c0-af6b-51c309ae7d69}, !- Model Object 6
  {7c060a7d-4119-4a1c-a540-67bcbf8c6719}, !- Model Object 7
  {7739b1c4-b9ad-4fa4-ba3e-a24909f8d412}, !- Model Object 8
  {2c01384b-e3d7-46e4-ae9e-f8d53164f59d}, !- Model Object 9
  {65d72b40-a7fb-4cbd-a3d4-3b74dfea4595}, !- Model Object 10
  {7ec9f038-93af-413d-bff8-20208d5987aa}, !- Model Object 11
  {52643ddb-9e5c-427e-a4a3-8d7e9cff86a9}, !- Model Object 12
  {e718bc8b-4ba7-4539-ba5b-e2d84a39271f}, !- Model Object 13
  {1a321e62-eb24-4e96-85f9-8d04a2c14dc3}, !- Model Object 14
  {3b57c21f-4f6c-45aa-acbd-636291d88a82}; !- Model Object 15

OS:ModelObjectList,
  {ec0cc8fb-db72-4ab1-b80a-86ddfd75099a}, !- Handle
  Refrigeration System 1 High Stage Compressor List 7; !- Name

OS:Refrigeration:System,
  {3fff90a2-5d64-458f-ba80-7b2b0109adf1}, !- Handle
  LT_Rack1,                               !- Name
  {da5da4d8-39dd-4906-af32-10fc96024c6e}, !- Refrigerated CaseAndWalkInList Name
  {8a596b97-0555-44b8-83eb-e434eab2d9be}, !- Refrigeration TransferLoad List Name
  {e05e1762-26dd-4ff3-b373-b95adc82a7b5}, !- Refrigeration Condenser Name
  {b52447be-ce1a-4bab-b59c-fe5307ca6fb9}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  0,                                      !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {73bc652c-7e1e-4bb8-87f4-5c6a6d6274ac}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {da5da4d8-39dd-4906-af32-10fc96024c6e}, !- Handle
  Refrigeration System 1 Case and Walkin List 8; !- Name

OS:ModelObjectList,
  {8a596b97-0555-44b8-83eb-e434eab2d9be}, !- Handle
  Refrigeration System 1 Transfer Load List 8; !- Name

OS:ModelObjectList,
  {b52447be-ce1a-4bab-b59c-fe5307ca6fb9}, !- Handle
  Refrigeration System 1 Compressor List 8, !- Name
  {6ad431f0-9728-4b9b-87a8-6d9267c953cc}, !- Model Object 1
  {d118c365-8f62-4a3d-a405-368ea548f635}, !- Model Object 2
  {2a9db336-43ab-437a-9732-a5d7d9badd0c}, !- Model Object 3
  {f29af3d7-ab8b-496f-95dc-cc05900c05ff}, !- Model Object 4
  {d88ab752-824e-4fad-9f7b-dc3acf7dd1f6}, !- Model Object 5
  {94afe78c-0e36-48e7-a14f-5996c6dc71fe}, !- Model Object 6
  {19d22ff7-747a-4638-a95d-c248049a7945}, !- Model Object 7
  {c1e074cd-f3eb-4f72-9831-fe0a1beefc85}, !- Model Object 8
  {dd5d33e1-9b03-4faa-a652-401b003d4f07}, !- Model Object 9
  {eb3f8f0e-d243-4b3e-8bec-9d00712dac46}, !- Model Object 10
  {ac014264-a8a0-46c8-a62e-777e0ae27a68}, !- Model Object 11
  {65854918-2ae2-4950-a3c5-75bd18005874}, !- Model Object 12
  {03c9567b-2fa1-4722-b483-a5b909a8ceec}, !- Model Object 13
  {2468a1dc-47e9-4a97-9d83-0ba97bbe421a}, !- Model Object 14
  {73ad9323-8683-41e4-8c67-427fa5a24a89}; !- Model Object 15

OS:ModelObjectList,
  {73bc652c-7e1e-4bb8-87f4-5c6a6d6274ac}, !- Handle
  Refrigeration System 1 High Stage Compressor List 8; !- Name

OS:Refrigeration:System,
  {7fdb583a-6e80-456a-9702-8c3be9ed3ea5}, !- Handle
  LT_Rack2,                               !- Name
  {7ac75246-0194-4559-9ccd-16bfaab5f874}, !- Refrigerated CaseAndWalkInList Name
  {2cee860e-94ee-4a0e-ba30-aedd239269dd}, !- Refrigeration TransferLoad List Name
  {15862580-dc2f-471f-b77b-68707524d678}, !- Refrigeration Condenser Name
  {14b44983-19ad-4625-8552-d09012ffa0fc}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  0,                                      !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {0808d20b-0e95-494e-a316-a8e3c15f7253}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {7ac75246-0194-4559-9ccd-16bfaab5f874}, !- Handle
  Refrigeration System 1 Case and Walkin List 9; !- Name

OS:ModelObjectList,
  {2cee860e-94ee-4a0e-ba30-aedd239269dd}, !- Handle
  Refrigeration System 1 Transfer Load List 9; !- Name

OS:ModelObjectList,
  {14b44983-19ad-4625-8552-d09012ffa0fc}, !- Handle
  Refrigeration System 1 Compressor List 9, !- Name
  {06e165b2-3756-4c69-9573-7c6af9c517bb}, !- Model Object 1
  {8e57c72c-ac53-4ac9-b7a0-e42eefd726b5}, !- Model Object 2
  {115b1e2b-69ee-4bfa-8394-bd17b7588608}, !- Model Object 3
  {88afdf65-af78-4247-b015-3b8f0ffd8ad9}, !- Model Object 4
  {13fcb7ee-fa10-4361-a9ba-c2c01c9f38f2}, !- Model Object 5
  {cd9f5859-7fd2-46a8-8114-8fd35378bc61}, !- Model Object 6
  {ff907773-ea2d-4df1-87ca-2ef9ca3bd387}, !- Model Object 7
  {70bd5ce7-9d8c-4b4e-acea-3d673ef6989c}, !- Model Object 8
  {174b4d6b-e1a9-4551-8c98-96ea55bed5db}, !- Model Object 9
  {ea34aa34-9439-475a-96ea-a1b3001bdf93}, !- Model Object 10
  {5d1460fc-59b2-4bed-bbcc-4c6eba38b860}, !- Model Object 11
  {1394cac9-4d6d-4bcc-b606-d4754f454c16}, !- Model Object 12
  {04b00f76-9f7a-4ea4-9932-7b27e019c9a9}, !- Model Object 13
  {82552477-aa68-4673-a798-21232e39f10e}, !- Model Object 14
  {35108561-1b11-4a54-9b0c-db68325fd6f6}; !- Model Object 15

OS:ModelObjectList,
  {0808d20b-0e95-494e-a316-a8e3c15f7253}, !- Handle
  Refrigeration System 1 High Stage Compressor List 9; !- Name

OS:Refrigeration:System,
  {bdf44d88-5085-4a6c-9533-957170592e79}, !- Handle
  LT_Rack3,                               !- Name
  {8cdda5ef-5081-4434-82a6-86a12d6fc5dc}, !- Refrigerated CaseAndWalkInList Name
  {216e46bd-06a7-4014-bfd7-0a44b5be4b20}, !- Refrigeration TransferLoad List Name
  {27409f5c-af86-4f03-a2b9-03883e232958}, !- Refrigeration Condenser Name
  {b8aeca30-9baf-4014-913c-360a8a2be971}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  0,                                      !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {abee4cb7-acba-4349-8a09-41c03a436996}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {8cdda5ef-5081-4434-82a6-86a12d6fc5dc}, !- Handle
  Refrigeration System 1 Case and Walkin List 10; !- Name

OS:ModelObjectList,
  {216e46bd-06a7-4014-bfd7-0a44b5be4b20}, !- Handle
  Refrigeration System 1 Transfer Load List 10; !- Name

OS:ModelObjectList,
  {b8aeca30-9baf-4014-913c-360a8a2be971}, !- Handle
  Refrigeration System 1 Compressor List 10, !- Name
  {ff13cea3-9fda-4550-92b2-2b18d5ceabc8}, !- Model Object 1
  {f7ecb8f2-ddd0-477b-bf70-27bac95f88d0}, !- Model Object 2
  {871c54a4-bfd0-443e-a270-95e9a96f5b65}, !- Model Object 3
  {ba592366-3771-4e62-9fe3-92fba3034959}, !- Model Object 4
  {205f775b-95d2-425c-8368-761af97b61d2}, !- Model Object 5
  {7b1bd13c-3ded-4c46-a629-06a4018a95f6}, !- Model Object 6
  {1411bdf1-de66-4bcd-b636-b6889596895d}, !- Model Object 7
  {a91d67ac-b0d5-4019-a932-8c46c2312f5f}, !- Model Object 8
  {f35657d1-db63-40f0-8e01-fc0012e92ec4}, !- Model Object 9
  {0c431562-f09c-4cd1-9d17-6c13f84c85b2}, !- Model Object 10
  {515e1894-c9f9-42c4-a885-0a5ea6e64431}, !- Model Object 11
  {f75d9e03-dfd2-4646-8038-77c3748f8a95}, !- Model Object 12
  {3002cd49-9d87-4183-a4b8-0b91379c1cf6}, !- Model Object 13
  {a7211732-89ee-4dd6-8138-50ad89c79178}, !- Model Object 14
  {facd781d-c155-4536-86f8-87bb52791e15}; !- Model Object 15

OS:ModelObjectList,
  {abee4cb7-acba-4349-8a09-41c03a436996}, !- Handle
  Refrigeration System 1 High Stage Compressor List 10; !- Name

OS:Refrigeration:Case,
  {6d881f41-6970-4d6c-895f-50cadd86535f}, !- Handle
  SuperMarket advanced LT Coffin - Ice Cream - Ice Cream, !- Name
  ,                                       !- Availability Schedule Name
  {8c05fd17-ba44-426d-afd0-8700b58f77b6}, !- Zone Name
  24,                                     !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1432.66,                                !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.2,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  2,                                      !- Case Length {m}
  -27.2,                                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {5004d424-a8ef-4c1a-b180-9f5915807cd6}, !- Latent Case Credit Curve Name
  41.01,                                  !- Standard Case Fan Power per Unit Length {W/m}
  8.75,                                   !- Operating Case Fan Power per Unit Length {W/m}
  45.93,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  16.4,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                                       !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  -10,                                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  1,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  ,                                       !- Case Credit Fraction Schedule Name
  -31.1;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {5004d424-a8ef-4c1a-b180-9f5915807cd6}, !- Handle
  Refrigeration Case Latent Credit Curve 1, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Refrigeration:Case,
  {8a418b62-ed97-45a2-8eb0-04cb9bd56a7a}, !- Handle
  SuperMarket advanced LT Reach-In - Ice Cream - Ice Cream, !- Name
  ,                                       !- Availability Schedule Name
  {8c05fd17-ba44-426d-afd0-8700b58f77b6}, !- Zone Name
  24,                                     !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1432.66,                                !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  42,                                     !- Case Length {m}
  -22.2,                                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {1d8e6e00-a5c8-4247-88b2-25c37c6bb334}, !- Latent Case Credit Curve Name
  41.01,                                  !- Standard Case Fan Power per Unit Length {W/m}
  32.81,                                  !- Operating Case Fan Power per Unit Length {W/m}
  45.93,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  28.5,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                                       !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  -10,                                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  1,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  ,                                       !- Case Credit Fraction Schedule Name
  -26.1;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {1d8e6e00-a5c8-4247-88b2-25c37c6bb334}, !- Handle
  Refrigeration Case Latent Credit Curve 2, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Refrigeration:Case,
  {6d6a54ce-7170-4328-af59-4389c10fd8e1}, !- Handle
  SuperMarket advanced LT Reach-In - Frozen Food - Frozen Food, !- Name
  ,                                       !- Availability Schedule Name
  {8c05fd17-ba44-426d-afd0-8700b58f77b6}, !- Zone Name
  24,                                     !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1432.66,                                !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  42,                                     !- Case Length {m}
  -18.3,                                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {fc9350cb-c3bd-4f3b-8bb6-15f0fb31ab88}, !- Latent Case Credit Curve Name
  41.01,                                  !- Standard Case Fan Power per Unit Length {W/m}
  32.81,                                  !- Operating Case Fan Power per Unit Length {W/m}
  45.93,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  28.5,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                                       !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  -10,                                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  1,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  ,                                       !- Case Credit Fraction Schedule Name
  -21.7;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {fc9350cb-c3bd-4f3b-8bb6-15f0fb31ab88}, !- Handle
  Refrigeration Case Latent Credit Curve 3, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Refrigeration:Case,
  {65cde4b2-855b-4510-918e-e2944ce82234}, !- Handle
  SuperMarket advanced MT Island - Deli Produce - Deli, !- Name
  ,                                       !- Availability Schedule Name
  {8c05fd17-ba44-426d-afd0-8700b58f77b6}, !- Zone Name
  24,                                     !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1432.66,                                !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.2,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  25.2,                                   !- Case Length {m}
  0,                                      !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {7622d0f2-5b5c-4cec-b016-d03aafe8e55a}, !- Latent Case Credit Curve Name
  41.01,                                  !- Standard Case Fan Power per Unit Length {W/m}
  8.7,                                    !- Operating Case Fan Power per Unit Length {W/m}
  45.93,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  16.4,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                                       !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  -10,                                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  1,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  ,                                       !- Case Credit Fraction Schedule Name
  -3.9;                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {7622d0f2-5b5c-4cec-b016-d03aafe8e55a}, !- Handle
  Refrigeration Case Latent Credit Curve 4, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Refrigeration:Case,
  {3e3b25a3-65e9-4270-9375-530ecc93587a}, !- Handle
  SuperMarket advanced MT Island - Deli Produce - Produce, !- Name
  ,                                       !- Availability Schedule Name
  {8c05fd17-ba44-426d-afd0-8700b58f77b6}, !- Zone Name
  24,                                     !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1432.66,                                !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.2,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  18,                                     !- Case Length {m}
  0,                                      !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {ef9de756-0365-4413-a3f7-4da6c0d9545d}, !- Latent Case Credit Curve Name
  41.01,                                  !- Standard Case Fan Power per Unit Length {W/m}
  8.7,                                    !- Operating Case Fan Power per Unit Length {W/m}
  45.93,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  16.4,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                                       !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  -10,                                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  1,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  ,                                       !- Case Credit Fraction Schedule Name
  -3.9;                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {ef9de756-0365-4413-a3f7-4da6c0d9545d}, !- Handle
  Refrigeration Case Latent Credit Curve 5, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Refrigeration:Case,
  {f049e64e-99fe-423a-9d70-e5555a14fece}, !- Handle
  SuperMarket advanced MT Service - Meat - Meat, !- Name
  ,                                       !- Availability Schedule Name
  {8c05fd17-ba44-426d-afd0-8700b58f77b6}, !- Zone Name
  24,                                     !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1432.66,                                !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  7.2,                                    !- Case Length {m}
  -0.6,                                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {c3bfe1f8-d948-4ccb-a667-fe35eb6ae6f9}, !- Latent Case Credit Curve Name
  41.01,                                  !- Standard Case Fan Power per Unit Length {W/m}
  23,                                     !- Operating Case Fan Power per Unit Length {W/m}
  45.93,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  15.6,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                                       !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  -10,                                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  1,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  ,                                       !- Case Credit Fraction Schedule Name
  -3.3;                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {c3bfe1f8-d948-4ccb-a667-fe35eb6ae6f9}, !- Handle
  Refrigeration Case Latent Credit Curve 6, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Refrigeration:Case,
  {75d2f7eb-3fe3-4ab4-bf46-9ec5e5e9a8ef}, !- Handle
  SuperMarket advanced MT Service - Others - Deli, !- Name
  ,                                       !- Availability Schedule Name
  {8c05fd17-ba44-426d-afd0-8700b58f77b6}, !- Zone Name
  24,                                     !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1432.66,                                !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  12,                                     !- Case Length {m}
  -0.6,                                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {ef677f1a-6279-40a6-a82e-3fa51fd96ed1}, !- Latent Case Credit Curve Name
  41.01,                                  !- Standard Case Fan Power per Unit Length {W/m}
  39.4,                                   !- Operating Case Fan Power per Unit Length {W/m}
  45.93,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  9.8,                                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                                       !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  -10,                                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  1,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  ,                                       !- Case Credit Fraction Schedule Name
  -3.3;                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {ef677f1a-6279-40a6-a82e-3fa51fd96ed1}, !- Handle
  Refrigeration Case Latent Credit Curve 7, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Refrigeration:Case,
  {f01987c4-ba65-4f24-94cc-aadddcaf3ed8}, !- Handle
  SuperMarket advanced MT Service - Others - Bakery, !- Name
  ,                                       !- Availability Schedule Name
  {8c05fd17-ba44-426d-afd0-8700b58f77b6}, !- Zone Name
  24,                                     !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1432.66,                                !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  2.4,                                    !- Case Length {m}
  -0.6,                                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {bb02f357-3e59-4fa5-a1a3-750e736fa795}, !- Latent Case Credit Curve Name
  41.01,                                  !- Standard Case Fan Power per Unit Length {W/m}
  39.4,                                   !- Operating Case Fan Power per Unit Length {W/m}
  45.93,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  9.8,                                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                                       !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  -10,                                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  1,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  ,                                       !- Case Credit Fraction Schedule Name
  -3.3;                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {bb02f357-3e59-4fa5-a1a3-750e736fa795}, !- Handle
  Refrigeration Case Latent Credit Curve 8, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Refrigeration:Case,
  {3008cba0-900e-4113-9f80-ee50385cefb4}, !- Handle
  SuperMarket advanced MT Vertical Open - Meat - Meat, !- Name
  ,                                       !- Availability Schedule Name
  {8c05fd17-ba44-426d-afd0-8700b58f77b6}, !- Zone Name
  24,                                     !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1432.66,                                !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  14.4,                                   !- Case Length {m}
  -1.1,                                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {a9c80770-8867-4a19-badd-d50d406ec371}, !- Latent Case Credit Curve Name
  41.01,                                  !- Standard Case Fan Power per Unit Length {W/m}
  20,                                     !- Operating Case Fan Power per Unit Length {W/m}
  45.93,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  15.9,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                                       !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  -10,                                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  1,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  ,                                       !- Case Credit Fraction Schedule Name
  -5.6;                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {a9c80770-8867-4a19-badd-d50d406ec371}, !- Handle
  Refrigeration Case Latent Credit Curve 9, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Refrigeration:Case,
  {e743cf42-f84c-4613-b0d3-b6ebc4e80665}, !- Handle
  SuperMarket advanced MT Vertical Open - Beverage - Beverage, !- Name
  ,                                       !- Availability Schedule Name
  {8c05fd17-ba44-426d-afd0-8700b58f77b6}, !- Zone Name
  24,                                     !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1432.66,                                !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  4.8,                                    !- Case Length {m}
  2.8,                                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {7f9277ee-9514-4dc3-adf8-d56da75c01dc}, !- Latent Case Credit Curve Name
  41.01,                                  !- Standard Case Fan Power per Unit Length {W/m}
  26.7,                                   !- Operating Case Fan Power per Unit Length {W/m}
  45.93,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  27.3,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                                       !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  -10,                                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  1,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  ,                                       !- Case Credit Fraction Schedule Name
  -2.2;                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {7f9277ee-9514-4dc3-adf8-d56da75c01dc}, !- Handle
  Refrigeration Case Latent Credit Curve 10, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Refrigeration:Case,
  {280b7622-ee80-40e4-b300-4697a3af5d0e}, !- Handle
  SuperMarket advanced MT Vertical Open - Others - Dairy, !- Name
  ,                                       !- Availability Schedule Name
  {8c05fd17-ba44-426d-afd0-8700b58f77b6}, !- Zone Name
  24,                                     !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1432.66,                                !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  16.8,                                   !- Case Length {m}
  -0.6,                                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {6cb0bdbb-9f32-49d0-9018-04b6c7f83dae}, !- Latent Case Credit Curve Name
  41.01,                                  !- Standard Case Fan Power per Unit Length {W/m}
  27.3,                                   !- Operating Case Fan Power per Unit Length {W/m}
  45.93,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  24.2,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                                       !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  -10,                                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  1,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  ,                                       !- Case Credit Fraction Schedule Name
  -3.9;                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {6cb0bdbb-9f32-49d0-9018-04b6c7f83dae}, !- Handle
  Refrigeration Case Latent Credit Curve 11, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Refrigeration:Case,
  {716fc5e4-83a5-484d-831f-8d44c2f31300}, !- Handle
  SuperMarket advanced MT Vertical Open - Others - Salad, !- Name
  ,                                       !- Availability Schedule Name
  {8c05fd17-ba44-426d-afd0-8700b58f77b6}, !- Zone Name
  24,                                     !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1432.66,                                !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  14.4,                                   !- Case Length {m}
  -0.6,                                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {b705fb20-5db4-4263-a9d9-f0e6eb289d5e}, !- Latent Case Credit Curve Name
  41.01,                                  !- Standard Case Fan Power per Unit Length {W/m}
  27.3,                                   !- Operating Case Fan Power per Unit Length {W/m}
  45.93,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  24.2,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                                       !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  -10,                                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  1,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  ,                                       !- Case Credit Fraction Schedule Name
  -3.9;                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {b705fb20-5db4-4263-a9d9-f0e6eb289d5e}, !- Handle
  Refrigeration Case Latent Credit Curve 12, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Refrigeration:Case,
  {95288cc5-9a63-4280-af2e-1685d2d5298d}, !- Handle
  SuperMarket advanced MT Vertical Open - Others - Floral, !- Name
  ,                                       !- Availability Schedule Name
  {8c05fd17-ba44-426d-afd0-8700b58f77b6}, !- Zone Name
  24,                                     !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1432.66,                                !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  4.8,                                    !- Case Length {m}
  -0.6,                                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {8225e688-6d06-4b9f-8b20-2f1a83ccb31f}, !- Latent Case Credit Curve Name
  41.01,                                  !- Standard Case Fan Power per Unit Length {W/m}
  27.3,                                   !- Operating Case Fan Power per Unit Length {W/m}
  45.93,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  24.2,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                                       !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  -10,                                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  1,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  ,                                       !- Case Credit Fraction Schedule Name
  -3.9;                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {8225e688-6d06-4b9f-8b20-2f1a83ccb31f}, !- Handle
  Refrigeration Case Latent Credit Curve 13, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Refrigeration:Case,
  {73f2727c-3cd6-4402-badc-e37e05819e7e}, !- Handle
  SuperMarket advanced MT Vertical Open - Others - Prepared Foods, !- Name
  ,                                       !- Availability Schedule Name
  {8c05fd17-ba44-426d-afd0-8700b58f77b6}, !- Zone Name
  24,                                     !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1432.66,                                !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  16.8,                                   !- Case Length {m}
  -0.6,                                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {c9014f85-337c-4562-8bc9-b63502d25d1f}, !- Latent Case Credit Curve Name
  41.01,                                  !- Standard Case Fan Power per Unit Length {W/m}
  27.3,                                   !- Operating Case Fan Power per Unit Length {W/m}
  45.93,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  24.2,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                                       !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  -10,                                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  1,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  ,                                       !- Case Credit Fraction Schedule Name
  -3.9;                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {c9014f85-337c-4562-8bc9-b63502d25d1f}, !- Handle
  Refrigeration Case Latent Credit Curve 14, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Refrigeration:WalkIn,
  {8bb2020f-2808-4a33-a678-f6b66a211d8b}, !- Handle
  SuperMarket advanced LT Walk-in Freezer - 120SF - Bakery, !- Name
  ,                                       !- Availability Schedule Name
  2308.3,                                 !- Rated Coil Cooling Capacity {W}
  -26.1,                                  !- Operating Temperature {C}
  -6.67,                                  !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  120.03,                                 !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  60.2,                                   !- Rated Total Lighting Power {W}
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Defrost Schedule Name
  ,                                       !- Defrost Drip-Down Schedule Name
  5512,                                   !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  10,                                     !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {a9c6b260-baa8-4fa5-bc5d-4553a4615355}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {a9c6b260-baa8-4fa5-bc5d-4553a4615355}, !- Handle
  Refrigeration Walk In Zone Boundary 16, !- Name
  {e9a447b9-0562-4298-91a3-6704c01080e6}, !- Zone Name
  20,                                     !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  0.177,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Refrigeration:WalkIn,
  {61efe256-c31a-4e46-aa0f-1f0a1ebde3db}, !- Handle
  SuperMarket advanced LT Walk-in Freezer - 480SF - All, !- Name
  ,                                       !- Availability Schedule Name
  6033.8,                                 !- Rated Coil Cooling Capacity {W}
  -26.1,                                  !- Operating Temperature {C}
  -6.67,                                  !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  313.76,                                 !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  240.8,                                  !- Rated Total Lighting Power {W}
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Defrost Schedule Name
  ,                                       !- Defrost Drip-Down Schedule Name
  5512,                                   !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  10,                                     !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {2c2279a7-c535-48cd-9097-033c09af0bf0}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {2c2279a7-c535-48cd-9097-033c09af0bf0}, !- Handle
  Refrigeration Walk In Zone Boundary 17, !- Name
  {e9a447b9-0562-4298-91a3-6704c01080e6}, !- Zone Name
  20,                                     !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  0.177,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Refrigeration:WalkIn,
  {0dc24cf1-d30a-49fd-955b-078dd8f88dbc}, !- Handle
  SuperMarket advanced MT Walk-in Cooler - 64SF with no glass door - Bloom Box, !- Name
  ,                                       !- Availability Schedule Name
  1605.3,                                 !- Rated Coil Cooling Capacity {W}
  1.67,                                   !- Operating Temperature {C}
  -6.67,                                  !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  64.2,                                   !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  32.1,                                   !- Rated Total Lighting Power {W}
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Defrost Schedule Name
  ,                                       !- Defrost Drip-Down Schedule Name
  5512,                                   !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  10,                                     !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {c817006c-5162-498c-a16f-4df3ebb7b1b4}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {c817006c-5162-498c-a16f-4df3ebb7b1b4}, !- Handle
  Refrigeration Walk In Zone Boundary 18, !- Name
  {e9a447b9-0562-4298-91a3-6704c01080e6}, !- Zone Name
  20,                                     !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Refrigeration:WalkIn,
  {26add5b0-f678-4f24-affb-751c8568cf2c}, !- Handle
  SuperMarket advanced MT Walk-in Cooler - 80SF with no glass door - Fish, !- Name
  ,                                       !- Availability Schedule Name
  1746.9,                                 !- Rated Coil Cooling Capacity {W}
  1.67,                                   !- Operating Temperature {C}
  -6.67,                                  !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  69.9,                                   !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  40.1,                                   !- Rated Total Lighting Power {W}
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Defrost Schedule Name
  ,                                       !- Defrost Drip-Down Schedule Name
  5512,                                   !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  10,                                     !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {585dfcb6-2cc1-447d-8094-0470e645f175}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {585dfcb6-2cc1-447d-8094-0470e645f175}, !- Handle
  Refrigeration Walk In Zone Boundary 19, !- Name
  {e9a447b9-0562-4298-91a3-6704c01080e6}, !- Zone Name
  20,                                     !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Refrigeration:WalkIn,
  {a772f034-08bf-4106-b4ba-64313bc9fc98}, !- Handle
  SuperMarket advanced MT Walk-in Cooler - 120SF with no glass door - Deli, !- Name
  ,                                       !- Availability Schedule Name
  2098.2,                                 !- Rated Coil Cooling Capacity {W}
  1.67,                                   !- Operating Temperature {C}
  -6.67,                                  !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  83.9,                                   !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  60.2,                                   !- Rated Total Lighting Power {W}
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Defrost Schedule Name
  ,                                       !- Defrost Drip-Down Schedule Name
  5512,                                   !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  10,                                     !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {a7cba3cf-e5e4-4abd-969e-c632f7b7b482}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {a7cba3cf-e5e4-4abd-969e-c632f7b7b482}, !- Handle
  Refrigeration Walk In Zone Boundary 20, !- Name
  {e9a447b9-0562-4298-91a3-6704c01080e6}, !- Zone Name
  20,                                     !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Refrigeration:WalkIn,
  {5bbbbf05-db1e-47f4-b0a3-5f6d5cb458bb}, !- Handle
  SuperMarket advanced MT Walk-in Cooler - 400SF with no glass door - Produce, !- Name
  ,                                       !- Availability Schedule Name
  4448.8,                                 !- Rated Coil Cooling Capacity {W}
  1.67,                                   !- Operating Temperature {C}
  -6.67,                                  !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  178,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  200.7,                                  !- Rated Total Lighting Power {W}
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Defrost Schedule Name
  ,                                       !- Defrost Drip-Down Schedule Name
  5512,                                   !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  10,                                     !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {f7eeb245-5850-45a3-8924-f8762d4371ea}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {f7eeb245-5850-45a3-8924-f8762d4371ea}, !- Handle
  Refrigeration Walk In Zone Boundary 21, !- Name
  {e9a447b9-0562-4298-91a3-6704c01080e6}, !- Zone Name
  20,                                     !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Refrigeration:WalkIn,
  {f37bceb9-3acd-44e9-b384-1133da7b3848}, !- Handle
  SuperMarket advanced MT Walk-in Cooler - 400SF with no glass door - Meat, !- Name
  ,                                       !- Availability Schedule Name
  4448.8,                                 !- Rated Coil Cooling Capacity {W}
  1.67,                                   !- Operating Temperature {C}
  -6.67,                                  !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  178,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  200.7,                                  !- Rated Total Lighting Power {W}
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Defrost Schedule Name
  ,                                       !- Defrost Drip-Down Schedule Name
  5512,                                   !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  10,                                     !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {98d436f6-0673-4d3c-b049-8cb4f49d871f}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {98d436f6-0673-4d3c-b049-8cb4f49d871f}, !- Handle
  Refrigeration Walk In Zone Boundary 22, !- Name
  {e9a447b9-0562-4298-91a3-6704c01080e6}, !- Zone Name
  20,                                     !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Refrigeration:WalkIn,
  {96e68c59-8f9d-44bd-a4d5-9abc50445c7a}, !- Handle
  SuperMarket advanced MT Walk-in Cooler - 600SF with no glass door - Meat Prep, !- Name
  ,                                       !- Availability Schedule Name
  6011,                                   !- Rated Coil Cooling Capacity {W}
  1.67,                                   !- Operating Temperature {C}
  -6.67,                                  !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  240.4,                                  !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  301,                                    !- Rated Total Lighting Power {W}
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Defrost Schedule Name
  ,                                       !- Defrost Drip-Down Schedule Name
  5512,                                   !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  10,                                     !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {03fd8ab2-1dac-4f9a-a7c3-8dfdde3c1ed7}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {03fd8ab2-1dac-4f9a-a7c3-8dfdde3c1ed7}, !- Handle
  Refrigeration Walk In Zone Boundary 23, !- Name
  {e9a447b9-0562-4298-91a3-6704c01080e6}, !- Zone Name
  20,                                     !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Refrigeration:WalkIn,
  {428a3b4b-ea8e-4377-ad7c-b24dda434437}, !- Handle
  SuperMarket advanced MT Walk-in Cooler - 480SF with glass door - Beer, !- Name
  ,                                       !- Availability Schedule Name
  5085.3,                                 !- Rated Coil Cooling Capacity {W}
  1.67,                                   !- Operating Temperature {C}
  -6.67,                                  !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  203.4,                                  !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  240.8,                                  !- Rated Total Lighting Power {W}
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Defrost Schedule Name
  ,                                       !- Defrost Drip-Down Schedule Name
  5512,                                   !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  10,                                     !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {cb9a466c-0428-4e71-b40a-e83d6591b2c0}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {cb9a466c-0428-4e71-b40a-e83d6591b2c0}, !- Handle
  Refrigeration Walk In Zone Boundary 24, !- Name
  {e9a447b9-0562-4298-91a3-6704c01080e6}, !- Zone Name
  20,                                     !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Refrigeration:WalkIn,
  {8b7fcdb5-03e5-46e7-982f-d6b2aac9056a}, !- Handle
  SuperMarket advanced MT Walk-in Cooler - 660SF with glass door - Dairy, !- Name
  ,                                       !- Availability Schedule Name
  6460.7,                                 !- Rated Coil Cooling Capacity {W}
  1.67,                                   !- Operating Temperature {C}
  -6.67,                                  !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  258.4,                                  !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  331.1,                                  !- Rated Total Lighting Power {W}
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Defrost Schedule Name
  ,                                       !- Defrost Drip-Down Schedule Name
  5512,                                   !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  10,                                     !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {69d5d9f5-4d84-432f-8467-0871f2e10f70}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {69d5d9f5-4d84-432f-8467-0871f2e10f70}, !- Handle
  Refrigeration Walk In Zone Boundary 25, !- Name
  {e9a447b9-0562-4298-91a3-6704c01080e6}, !- Zone Name
  20,                                     !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

