  SuperMarket Produce C  - Story ground Mass, !- Name
  {0a71f9da-d249-4750-91ce-03fdd1d0b2de}, !- Internal Mass Definition Name
  {bfecb14a-0072-4e00-bd88-f64e2fa8e4f2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {954dc993-0008-474c-a768-d947c445cbd3}, !- Handle
  SuperMarket DryStorage C  - Story ground Mass, !- Name
  {0a71f9da-d249-4750-91ce-03fdd1d0b2de}, !- Internal Mass Definition Name
  {1d07412e-96ad-4809-b4d0-c82112fd3a42}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {db11d280-bdb5-4b0a-8e91-3472f99c0292}, !- Handle
  SuperMarket Produce C end_b - Story ground Mass, !- Name
  {0a71f9da-d249-4750-91ce-03fdd1d0b2de}, !- Internal Mass Definition Name
  {c718dd49-2419-48b5-bbdf-6f00bf443c5a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cf570f88-e858-4a3f-9b1a-d34815a0c69f}, !- Handle
  SuperMarket DryStorage A  - Story ground Mass, !- Name
  {0a71f9da-d249-4750-91ce-03fdd1d0b2de}, !- Internal Mass Definition Name
  {e65ff319-6731-4b4b-9dab-4680e026178d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3c563e52-3d87-4ade-8374-9c67d6a2b3d7}, !- Handle
  SuperMarket Deli C  - Story ground Mass, !- Name
  {0a71f9da-d249-4750-91ce-03fdd1d0b2de}, !- Internal Mass Definition Name
  {12564acc-479d-4867-bb76-99d2cf189bab}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ec465661-3218-4718-b011-f883d7f2eb43}, !- Handle
  SuperMarket Deli B  - Story ground Mass, !- Name
  {0a71f9da-d249-4750-91ce-03fdd1d0b2de}, !- Internal Mass Definition Name
  {2c3ab1b0-4a39-456f-85e9-a2e3076433a4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d9d76fe7-20a6-4d4f-a815-10401e05e782}, !- Handle
  SuperMarket Deli A  - Story ground Mass, !- Name
  {0a71f9da-d249-4750-91ce-03fdd1d0b2de}, !- Internal Mass Definition Name
  {0208387f-fb82-424d-abb0-e3911114359a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a1ed1d72-ddb9-47e3-84da-ac620cb3e424}, !- Handle
  SuperMarket Produce B  - Story ground Mass, !- Name
  {0a71f9da-d249-4750-91ce-03fdd1d0b2de}, !- Internal Mass Definition Name
  {eddae090-733d-41a3-98dc-0afba9545e74}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dc0604fc-9f16-49d7-a789-534c8c274fd5}, !- Handle
  SuperMarket Office A  - Story ground Mass, !- Name
  {0a71f9da-d249-4750-91ce-03fdd1d0b2de}, !- Internal Mass Definition Name
  {c3449c52-7380-4f38-8a27-eaa6b29f8326}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8da1d21a-3209-4ddb-ba84-3a0b7fdb1a08}, !- Handle
  SuperMarket Sales A  - Story ground Mass, !- Name
  {0a71f9da-d249-4750-91ce-03fdd1d0b2de}, !- Internal Mass Definition Name
  {02d87ef6-6b78-4fb4-86f6-a2031f9830e4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e7f5c658-9f58-4b3e-a6d4-5929807f7e3d}, !- Handle
  SuperMarket Sales C  - Story ground Mass, !- Name
  {0a71f9da-d249-4750-91ce-03fdd1d0b2de}, !- Internal Mass Definition Name
  {86630a7f-2874-4a5a-909b-b6d9bf383909}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {39f595e8-c242-4db1-98ac-ef13c78c4b52}, !- Handle
  SuperMarket DryStorage B  - Story ground Mass, !- Name
  {0a71f9da-d249-4750-91ce-03fdd1d0b2de}, !- Internal Mass Definition Name
  {a95dd94a-36bd-4fc2-bc9d-090ce46968e8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {be00b3e6-3854-47f5-836a-bb9a73ac513c}, !- Handle
  SuperMarket Bakery C  - Story ground Mass, !- Name
  {0a71f9da-d249-4750-91ce-03fdd1d0b2de}, !- Internal Mass Definition Name
  {29789494-2cd8-45b0-a46f-754eb871a649}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5d172404-fbdc-437a-980f-c11c732f5db1}, !- Handle
  SuperMarket Sales C end_a - Story ground Mass, !- Name
  {0a71f9da-d249-4750-91ce-03fdd1d0b2de}, !- Internal Mass Definition Name
  {dc4a7965-ee75-4e0b-abeb-f95b3f1b5fd3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {64796d4e-2f28-4d5c-b82a-bd9483220a45}, !- Handle
  SuperMarket Office C  - Story ground Mass, !- Name
  {0a71f9da-d249-4750-91ce-03fdd1d0b2de}, !- Internal Mass Definition Name
  {d045d343-e6f4-4a90-916e-7409156964d1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8c7f8c34-3021-4363-8c2b-930679e8f93d}, !- Handle
  SuperMarket Restroom B  - Story ground Mass, !- Name
  {0a71f9da-d249-4750-91ce-03fdd1d0b2de}, !- Internal Mass Definition Name
  {97133d3e-a32b-4f11-aa0b-53255623dec1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2fb04dd8-22a9-408d-ad7f-49a108fdf51e}, !- Handle
  SuperMarket Dining A  - Story ground Mass, !- Name
  {0a71f9da-d249-4750-91ce-03fdd1d0b2de}, !- Internal Mass Definition Name
  {5746892e-1a6d-43fd-96bd-910194e992d1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {794defae-5382-4801-a08d-3eae8b24366a}, !- Handle
  SuperMarket Office B  - Story ground Mass, !- Name
  {0a71f9da-d249-4750-91ce-03fdd1d0b2de}, !- Internal Mass Definition Name
  {b99b6851-f645-4cc7-bbfc-62f2b8a397e2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9af830cb-3bad-4f21-ab02-762c1cc7ac84}, !- Handle
  SuperMarket Produce A  - Story ground Mass, !- Name
  {0a71f9da-d249-4750-91ce-03fdd1d0b2de}, !- Internal Mass Definition Name
  {15906bf3-d1cd-4c68-a828-1887cdd429e7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a023a83c-b92e-4db2-b6ce-510c80cd7937}, !- Handle
  SuperMarket Sales B  - Story ground Mass, !- Name
  {0a71f9da-d249-4750-91ce-03fdd1d0b2de}, !- Internal Mass Definition Name
  {85b91ab6-5387-4788-b683-61429c121fcb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ab455bad-c74a-40e1-a98a-5d364f468fed}, !- Handle
  SuperMarket Corridor A  - Story ground Mass, !- Name
  {0a71f9da-d249-4750-91ce-03fdd1d0b2de}, !- Internal Mass Definition Name
  {e5b760fe-7db0-4ca4-a844-92ffc1544a67}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a60d0184-259f-46fc-a57f-389bb823f8e1}, !- Handle
  SuperMarket Elec/MechRoom B  - Story ground Mass, !- Name
  {0a71f9da-d249-4750-91ce-03fdd1d0b2de}, !- Internal Mass Definition Name
  {fa6ca115-3f0b-43c4-acdd-b6f44b035e56}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {881faed0-811a-407e-a535-f377a82d75ee}, !- Handle
  SuperMarket Sales A end_a - Story ground Mass, !- Name
  {0a71f9da-d249-4750-91ce-03fdd1d0b2de}, !- Internal Mass Definition Name
  {c6b595e8-cf20-4dca-af84-72af3cf35faa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5da38a58-1f72-4cf2-8225-f8d15c04d2c3}, !- Handle
  SuperMarket Dining C  - Story ground Mass, !- Name
  {0a71f9da-d249-4750-91ce-03fdd1d0b2de}, !- Internal Mass Definition Name
  {fabb9db0-9a3b-428f-aca4-422065a90dc9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7c4ed13d-6c3d-40b6-9568-d8e129e7a8fe}, !- Handle
  SuperMarket Corridor C  - Story ground Mass, !- Name
  {0a71f9da-d249-4750-91ce-03fdd1d0b2de}, !- Internal Mass Definition Name
  {db9c6249-a639-419a-a724-a143d3323c7c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3746fb4d-694b-4fce-aa5e-e63a96011976}, !- Handle
  SuperMarket Dining B  - Story ground Mass, !- Name
  {0a71f9da-d249-4750-91ce-03fdd1d0b2de}, !- Internal Mass Definition Name
  {39fd5c54-6e8f-4b4a-bba9-4f03144e6790}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6e821ea5-92ae-45dd-ab5d-1c813be94eaf}, !- Handle
  SuperMarket Meeting C  - Story ground Mass, !- Name
  {0a71f9da-d249-4750-91ce-03fdd1d0b2de}, !- Internal Mass Definition Name
  {a20658d4-28e9-4b58-b1da-f4f367452d43}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {385f1bb5-ce85-4123-be84-5c465e626d24}, !- Handle
  SuperMarket Restroom C  - Story ground Mass, !- Name
  {0a71f9da-d249-4750-91ce-03fdd1d0b2de}, !- Internal Mass Definition Name
  {7b734ec8-932d-45e2-8d13-1b20dd4676a7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {14c80e4d-8b45-4d2b-809e-496fd183f7e8}, !- Handle
  SuperMarket Sales B end_a - Story ground Mass, !- Name
  {0a71f9da-d249-4750-91ce-03fdd1d0b2de}, !- Internal Mass Definition Name
  {da2832a2-b8ef-4767-89a9-ca2ed0c05ab2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f369e4d3-c4c6-4e98-bc7b-4c35e1d36df4}, !- Handle
  SuperMarket Meeting B  - Story ground Mass, !- Name
  {0a71f9da-d249-4750-91ce-03fdd1d0b2de}, !- Internal Mass Definition Name
  {0869dea5-d140-4ad8-8c5f-9f9bfc05d56f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d7e3eace-d271-42c7-abad-8fb9d1e9efea}, !- Handle
  SuperMarket Corridor B  - Story ground Mass, !- Name
  {0a71f9da-d249-4750-91ce-03fdd1d0b2de}, !- Internal Mass Definition Name
  {77237a5b-6a57-4a57-90cb-2e249f928df0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c831c525-4664-4e6c-97ca-722b39f04af9}, !- Handle
  SuperMarket Elec/MechRoom A  - Story ground Mass, !- Name
  {0a71f9da-d249-4750-91ce-03fdd1d0b2de}, !- Internal Mass Definition Name
  {2b824ba7-1886-41be-974c-ad3e694c63a5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b636f56a-5c90-4efa-bb7d-fe34eb4c55d9}, !- Handle
  SuperMarket Elec/MechRoom C  - Story ground Mass, !- Name
  {0a71f9da-d249-4750-91ce-03fdd1d0b2de}, !- Internal Mass Definition Name
  {fda27308-e4de-4c60-99a2-1b12926818b7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e86a5ac3-32c8-4449-b4ca-ee481106d15d}, !- Handle
  SuperMarket Restroom A  - Story ground Mass, !- Name
  {0a71f9da-d249-4750-91ce-03fdd1d0b2de}, !- Internal Mass Definition Name
  {9433e5b7-36b0-498b-ae0b-b90da5e8706f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {19d508b4-2b23-4a3c-b5ea-1decb183d3f4}, !- Handle
  SuperMarket Bakery A  - Story ground Mass, !- Name
  {0a71f9da-d249-4750-91ce-03fdd1d0b2de}, !- Internal Mass Definition Name
  {ee904ea9-4ddf-46de-9d4d-8fdf2e979e1a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b660d176-ccb6-4cae-a815-4b877e2bac47}, !- Handle
  SuperMarket Meeting A  - Story ground Mass, !- Name
  {0a71f9da-d249-4750-91ce-03fdd1d0b2de}, !- Internal Mass Definition Name
  {b46211be-a5ef-4ee0-9a0c-2c5ec3fc55e3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {260a4d30-2dfa-44fe-a07b-b6d2f1282118}, !- Handle
  SuperMarket Bakery B  - Story ground Mass, !- Name
  {0a71f9da-d249-4750-91ce-03fdd1d0b2de}, !- Internal Mass Definition Name
  {234cd714-7e21-429a-b36f-40c9385050f9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:YearDescription,
  {d060ddd3-c377-4110-8eb0-d0fc2c6af281}; !- Handle

OS:PlantLoop,
  {c85bab4e-72ae-4012-be3b-9d084e708c97}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {700983d7-e75e-4764-b2fa-ac683a59e272}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {1824a504-1e2f-460a-a37d-86eca63ae57e}, !- Plant Side Inlet Node Name
  {b860ae5b-6d2c-459d-8166-eef5d5ca4eb8}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {0846cbf2-0c68-42aa-a094-a72e93aa2c8d}, !- Demand Side Inlet Node Name
  {405bd526-0245-49bd-85d9-bcfbbceec68a}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {5107b2cd-dff5-4062-91a1-03362d3098ea}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {64f745e1-4a9d-48a5-8715-d01080921cba}, !- Demand Mixer Name
  {b8016d57-9f53-4a56-a5de-a84a8661df16}, !- Demand Splitter Name
  {bee1658e-639d-46f2-8402-b9640c797339}, !- Supply Mixer Name
  {19794beb-3aa9-4799-a850-9639137d48a7}; !- Supply Splitter Name

OS:Node,
  {ee94a1f0-a684-4f7e-a3a4-0096a56e6ffe}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {1824a504-1e2f-460a-a37d-86eca63ae57e}, !- Inlet Port
  {1380dbd0-41f5-41c9-a096-d2a8ff96004f}; !- Outlet Port

OS:Node,
  {700983d7-e75e-4764-b2fa-ac683a59e272}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {291d0d45-1261-49fa-b9aa-0220ef9a5f3f}, !- Inlet Port
  {b860ae5b-6d2c-459d-8166-eef5d5ca4eb8}; !- Outlet Port

OS:Node,
  {035f6421-20ad-4c62-be12-315f17955a0c}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {21df0d9a-a75c-43c3-8441-edc56accd379}, !- Inlet Port
  {24bb3c61-e441-4681-9c97-fb6d9481ec35}; !- Outlet Port

OS:Connector:Mixer,
  {bee1658e-639d-46f2-8402-b9640c797339}, !- Handle
  Connector Mixer 3,                      !- Name
  {eeaffce3-b454-4a39-b0a6-ea595497c717}, !- Outlet Branch Name
  {c79357f3-66c4-46b4-a557-c66b96275aff}, !- Inlet Branch Name 1
  {c0c9d199-7e49-445c-bab5-d18a9adff0d3}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {19794beb-3aa9-4799-a850-9639137d48a7}, !- Handle
  Connector Splitter 3,                   !- Name
  {e757801d-ce73-4ce0-b170-3f38b2936385}, !- Inlet Branch Name
  {21df0d9a-a75c-43c3-8441-edc56accd379}, !- Outlet Branch Name 1
  {72fd6eea-c81e-4de9-bff0-19e7f9fa14f2}; !- Outlet Branch Name 2

OS:Connection,
  {1824a504-1e2f-460a-a37d-86eca63ae57e}, !- Handle
  {c85bab4e-72ae-4012-be3b-9d084e708c97}, !- Source Object
  14,                                     !- Outlet Port
  {ee94a1f0-a684-4f7e-a3a4-0096a56e6ffe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21df0d9a-a75c-43c3-8441-edc56accd379}, !- Handle
  {19794beb-3aa9-4799-a850-9639137d48a7}, !- Source Object
  3,                                      !- Outlet Port
  {035f6421-20ad-4c62-be12-315f17955a0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b860ae5b-6d2c-459d-8166-eef5d5ca4eb8}, !- Handle
  {700983d7-e75e-4764-b2fa-ac683a59e272}, !- Source Object
  3,                                      !- Outlet Port
  {c85bab4e-72ae-4012-be3b-9d084e708c97}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {efacb996-ea26-414f-b102-b725b2661dfe}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {0846cbf2-0c68-42aa-a094-a72e93aa2c8d}, !- Inlet Port
  {5598209c-b9b1-4262-b171-b2d3df9cdbf5}; !- Outlet Port

OS:Node,
  {d157a821-e90d-460a-9ff9-39e2e87f23e5}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {fcf372f1-26c9-43e1-b715-9d9a9111deaa}, !- Inlet Port
  {405bd526-0245-49bd-85d9-bcfbbceec68a}; !- Outlet Port

OS:Node,
  {87e42edc-266d-468a-a99f-7f7e70743ad8}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {91c75a12-446f-4e95-a218-017f77854bca}, !- Inlet Port
  {0b6d3af3-5b56-4b46-a6bb-2cbadbb5228a}; !- Outlet Port

OS:Connector:Mixer,
  {64f745e1-4a9d-48a5-8715-d01080921cba}, !- Handle
  Connector Mixer 4,                      !- Name
  {a5762912-09f6-411c-9473-90996ca85f41}, !- Outlet Branch Name
  {c2bd951e-c6d4-4c96-afab-da8fc6443f96}, !- Inlet Branch Name 1
  {6a96d45f-5924-4a6f-8805-efeff6095fb2}, !- Inlet Branch Name 2
  {a1182003-8f5a-41d7-ac46-fabc1c76c55e}, !- Inlet Branch Name 3
  {59661516-7ace-4835-9547-ba56074b7f8e}, !- Inlet Branch Name 4
  {7fe58a0e-2b78-4765-b8f7-b12deb33ef8f}, !- Inlet Branch Name 5
  {3756ad59-f4e6-4697-aaba-81ee1da2f43d}, !- Inlet Branch Name 6
  {c5c96116-0884-4d82-8a37-fa724e888fed}, !- Inlet Branch Name 7
  {dc637c1e-c5b1-402c-94ed-5efe2e7e4640}, !- Inlet Branch Name 8
  {4160abfe-0413-4747-a0dc-d655d6bebf70}, !- Inlet Branch Name 9
  {224a17ce-1f40-49ec-9676-79fe363c5438}, !- Inlet Branch Name 10
  {d684353c-1ce8-46c5-af3f-97aad736fb27}, !- Inlet Branch Name 11
  {da77c960-9dc0-4aa5-8c8b-f50c9fa7e287}, !- Inlet Branch Name 12
  {74729134-bcde-44e1-aa59-3fb0ac4cf6a3}, !- Inlet Branch Name 13
  {ede4d00d-0dbe-42f4-aab7-2a1f9c7327df}, !- Inlet Branch Name 14
  {a6d3c4bb-5b7d-431a-931d-bc8669225e07}, !- Inlet Branch Name 15
  {158982fd-f460-42f5-815d-ad20941571d9}, !- Inlet Branch Name 16
  {f16a3304-ac99-4345-b60d-3919f116e294}, !- Inlet Branch Name 17
  {efec59bf-e006-4e27-9b18-55bc9b80a250}, !- Inlet Branch Name 18
  {8d8a55c9-d483-453e-9251-60498d2e286d}, !- Inlet Branch Name 19
  {77edbf40-3e3a-4642-90f6-3e53a9e787f1}, !- Inlet Branch Name 20
  {4617ad8f-fb0d-40be-abcd-ea8b2afaae00}, !- Inlet Branch Name 21
  {52a9e97c-9d59-4051-96e4-b54e60551dfc}, !- Inlet Branch Name 22
  {48940e9a-438d-4fd5-8de4-b2f09508e9a1}, !- Inlet Branch Name 23
  {ecd166aa-0ccf-4cdd-a854-123a141a5933}, !- Inlet Branch Name 24
  {1b664071-b1e8-42ac-9ef2-9cf83af8504a}, !- Inlet Branch Name 25
  {0bff8761-e681-4cf2-b62b-b0bb9d1896e4}, !- Inlet Branch Name 26
  {e354ecdb-2fdc-435e-8472-c96df8fe542e}, !- Inlet Branch Name 27
  {8aaa6c24-55d4-4e20-a5c8-ab8314388cae}, !- Inlet Branch Name 28
  {694b79c1-5ac3-410e-9837-8221b58b1895}, !- Inlet Branch Name 29
  {b358a9e4-dadc-434e-a582-7af541b3adaf}, !- Inlet Branch Name 30
  {6050d974-5064-4250-a5c7-60a0cd62b616}, !- Inlet Branch Name 31
  {4170d457-880f-40aa-983e-0126327ab982}, !- Inlet Branch Name 32
  {12e26684-b189-40ee-acb4-862304774a2a}, !- Inlet Branch Name 33
  {fb9ae69b-2350-46dc-945c-7fb9e535b917}, !- Inlet Branch Name 34
  {33d82dc7-03e8-487d-adc2-f9e55866b475}, !- Inlet Branch Name 35
  {ae1b5cf4-102a-4603-858a-dad98764b31d}, !- Inlet Branch Name 36
  {f5b979f7-1e1a-42f0-9bc5-c44846a4405a}, !- Inlet Branch Name 37
  {bb40c70e-edf2-41f2-b725-946396682a28}, !- Inlet Branch Name 38
  {84ac2494-b2d5-4522-b69b-3478bd1dbbf4}, !- Inlet Branch Name 39
  {939aefcd-14cd-44d9-815a-30183d37d00e}, !- Inlet Branch Name 40
  {6d07345f-d8c4-4541-85d3-7892c33aed11}, !- Inlet Branch Name 41
  {554b3a73-a5a7-4f16-8427-9961de56bc89}, !- Inlet Branch Name 42
  {7a0467b0-abde-4853-83ce-2d88994d0701}; !- Inlet Branch Name 43

OS:Connector:Splitter,
  {b8016d57-9f53-4a56-a5de-a84a8661df16}, !- Handle
  Connector Splitter 4,                   !- Name
  {c366c224-3417-4624-ac2f-3cc14c3a317d}, !- Inlet Branch Name
  {91c75a12-446f-4e95-a218-017f77854bca}, !- Outlet Branch Name 1
  {52c97142-b6e9-444b-8837-9ffc7dbf943d}, !- Outlet Branch Name 2
  {48482ad2-5a7f-498f-bb13-62cf66971183}, !- Outlet Branch Name 3
  {38bff489-a3bc-4629-9626-6fbbef914c9e}, !- Outlet Branch Name 4
  {8b71dce6-e0af-4c0b-810c-e8c396217a41}, !- Outlet Branch Name 5
  {c94e73e9-a711-4246-9b3a-8cf21eb76336}, !- Outlet Branch Name 6
  {deb64c67-a04b-4052-93b8-d9da87691e66}, !- Outlet Branch Name 7
  {e2ec73ab-f3ee-4205-a4f9-4308bfe429cb}, !- Outlet Branch Name 8
  {684a4fe3-76ca-49da-9622-7135d6963950}, !- Outlet Branch Name 9
  {78a17183-d73b-4d7b-bbb8-faf4265605da}, !- Outlet Branch Name 10
  {c15a51ae-4240-4b34-9e92-c3752e67bb67}, !- Outlet Branch Name 11
  {6c80d8c6-aa02-4488-bbdf-8d07fa7cb929}, !- Outlet Branch Name 12
  {a90e646a-6573-4605-b869-1e9499d8cf2e}, !- Outlet Branch Name 13
  {f713c839-fa1f-46a6-a1bc-4fea58240736}, !- Outlet Branch Name 14
  {cc57d2af-1a54-4d5d-84d2-23b23d860a53}, !- Outlet Branch Name 15
  {9f50d7c5-4b6f-452b-9304-6523adcba6ed}, !- Outlet Branch Name 16
  {1cc7ea01-0f7e-4619-8292-e19f863e6ded}, !- Outlet Branch Name 17
  {c7bd8e43-d3f1-4dca-902a-685a15657fb4}, !- Outlet Branch Name 18
  {a479e735-f01a-4f28-8199-46c861de0220}, !- Outlet Branch Name 19
  {70b3ba98-0206-450e-a447-71f5be454ac1}, !- Outlet Branch Name 20
  {8f588e39-dc98-4a05-98c5-120d7bcad7c0}, !- Outlet Branch Name 21
  {d75b1f2f-eb75-4ac7-8047-262a92bd1965}, !- Outlet Branch Name 22
  {48d38138-81ca-456e-a399-62da1e2651f7}, !- Outlet Branch Name 23
  {3fb19285-b7aa-428b-b97a-b90e67be10a9}, !- Outlet Branch Name 24
  {90f3aaf7-8968-417e-8903-af46c59eaf24}, !- Outlet Branch Name 25
  {3cb3aa60-ffcf-46bc-ae39-449f8319335f}, !- Outlet Branch Name 26
  {cceb3082-a62f-4781-8c05-1a5b6245cd39}, !- Outlet Branch Name 27
  {59ab7e6b-8034-42a6-ad68-bc567b3821e1}, !- Outlet Branch Name 28
  {e3da5129-f8c2-40b5-9369-2264bd6f4cf2}, !- Outlet Branch Name 29
  {c1736fea-10e5-4ace-958a-28773fd579f0}, !- Outlet Branch Name 30
  {831f4802-9f1a-4803-a846-37997b6e3c6f}, !- Outlet Branch Name 31
  {44ad8e75-2578-4619-8810-4ba820a9cf57}, !- Outlet Branch Name 32
  {19dfd52e-429a-4aa3-a418-00360f9d3b06}, !- Outlet Branch Name 33
  {046f87ad-c118-4036-a634-c62ab7ca34e5}, !- Outlet Branch Name 34
  {8d25832f-41fb-4884-ba47-5b42b5bd62de}, !- Outlet Branch Name 35
  {105f1029-a8cb-4c43-b854-a7b947e6c1cc}, !- Outlet Branch Name 36
  {0c117f35-5717-4908-9c1a-a29226bad180}, !- Outlet Branch Name 37
  {4e8f86bf-6ba2-40c1-9293-8aa57aeff2c7}, !- Outlet Branch Name 38
  {5662dee3-e1a8-44ea-8cab-bf7c653842f2}, !- Outlet Branch Name 39
  {45690c1e-15a4-423c-a6d5-813ed2ab8c82}, !- Outlet Branch Name 40
  {3e2ee20f-431c-46c4-9e84-5c65528d2db5}, !- Outlet Branch Name 41
  {9cc8b3c4-28a2-4695-a020-ddc2bac63dd1}, !- Outlet Branch Name 42
  {08d962f3-7ed0-4e39-a235-2b7110659cce}; !- Outlet Branch Name 43

OS:Connection,
  {0846cbf2-0c68-42aa-a094-a72e93aa2c8d}, !- Handle
  {c85bab4e-72ae-4012-be3b-9d084e708c97}, !- Source Object
  17,                                     !- Outlet Port
  {efacb996-ea26-414f-b102-b725b2661dfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91c75a12-446f-4e95-a218-017f77854bca}, !- Handle
  {b8016d57-9f53-4a56-a5de-a84a8661df16}, !- Source Object
  3,                                      !- Outlet Port
  {87e42edc-266d-468a-a99f-7f7e70743ad8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {405bd526-0245-49bd-85d9-bcfbbceec68a}, !- Handle
  {d157a821-e90d-460a-9ff9-39e2e87f23e5}, !- Source Object
  3,                                      !- Outlet Port
  {c85bab4e-72ae-4012-be3b-9d084e708c97}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {94ac139c-833f-4096-9f03-cafd71cbce4a}, !- Handle
  {c85bab4e-72ae-4012-be3b-9d084e708c97}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {5107b2cd-dff5-4062-91a1-03362d3098ea}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {1a227b7c-b3a0-4c5f-b0b6-3fe771984925}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {0cdc395c-8a7c-4ef5-a4b2-1a58908d017e}, !- Schedule Type Limits Name
  {c2744bef-ea34-45ba-b2dc-a73bceba0584}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2744bef-ea34-45ba-b2dc-a73bceba0584}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {0cdc395c-8a7c-4ef5-a4b2-1a58908d017e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b385bf05-08a2-4d41-ba0b-5956f6cbce5a}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {1a227b7c-b3a0-4c5f-b0b6-3fe771984925}, !- Schedule Name
  {700983d7-e75e-4764-b2fa-ac683a59e272}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {641d1665-0d69-46d3-8f18-49a9e5434c72}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {1380dbd0-41f5-41c9-a096-d2a8ff96004f}, !- Inlet Node Name
  {7b8f259a-0a23-4e39-9ed7-ace757cb0a68}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {9a59014e-53cd-4098-a1bf-8be585e7eee2}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {7b8f259a-0a23-4e39-9ed7-ace757cb0a68}, !- Inlet Port
  {e757801d-ce73-4ce0-b170-3f38b2936385}; !- Outlet Port

OS:Connection,
  {1380dbd0-41f5-41c9-a096-d2a8ff96004f}, !- Handle
  {ee94a1f0-a684-4f7e-a3a4-0096a56e6ffe}, !- Source Object
  3,                                      !- Outlet Port
  {641d1665-0d69-46d3-8f18-49a9e5434c72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b8f259a-0a23-4e39-9ed7-ace757cb0a68}, !- Handle
  {641d1665-0d69-46d3-8f18-49a9e5434c72}, !- Source Object
  3,                                      !- Outlet Port
  {9a59014e-53cd-4098-a1bf-8be585e7eee2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e757801d-ce73-4ce0-b170-3f38b2936385}, !- Handle
  {9a59014e-53cd-4098-a1bf-8be585e7eee2}, !- Source Object
  3,                                      !- Outlet Port
  {19794beb-3aa9-4799-a850-9639137d48a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {147d8d06-af3e-4db3-8f51-9f647e3e6f97}, !- Handle
  Boiler,                                 !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.78,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {24bb3c61-e441-4681-9c97-fb6d9481ec35}, !- Boiler Water Inlet Node Name
  {649d4a75-b2b0-4c20-ba76-7f759b86dfae}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {271fd49d-8013-4ac1-982c-ce93791bc87c}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {649d4a75-b2b0-4c20-ba76-7f759b86dfae}, !- Inlet Port
  {c79357f3-66c4-46b4-a557-c66b96275aff}; !- Outlet Port

OS:Connection,
  {24bb3c61-e441-4681-9c97-fb6d9481ec35}, !- Handle
  {035f6421-20ad-4c62-be12-315f17955a0c}, !- Source Object
  3,                                      !- Outlet Port
  {147d8d06-af3e-4db3-8f51-9f647e3e6f97}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {649d4a75-b2b0-4c20-ba76-7f759b86dfae}, !- Handle
  {147d8d06-af3e-4db3-8f51-9f647e3e6f97}, !- Source Object
  12,                                     !- Outlet Port
  {271fd49d-8013-4ac1-982c-ce93791bc87c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c79357f3-66c4-46b4-a557-c66b96275aff}, !- Handle
  {271fd49d-8013-4ac1-982c-ce93791bc87c}, !- Source Object
  3,                                      !- Outlet Port
  {bee1658e-639d-46f2-8402-b9640c797339}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8913bb8d-6d99-41ca-a433-39ffda4f48dc}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {3e5f8d16-3aff-405b-9be7-840219b1278f}, !- Inlet Node Name
  {ff8da635-3297-4336-bca2-1762f673cffc}; !- Outlet Node Name

OS:Node,
  {644ab10f-bf79-4f47-bd35-727ccd1f7876}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {72fd6eea-c81e-4de9-bff0-19e7f9fa14f2}, !- Inlet Port
  {3e5f8d16-3aff-405b-9be7-840219b1278f}; !- Outlet Port

OS:Connection,
  {72fd6eea-c81e-4de9-bff0-19e7f9fa14f2}, !- Handle
  {19794beb-3aa9-4799-a850-9639137d48a7}, !- Source Object
  4,                                      !- Outlet Port
  {644ab10f-bf79-4f47-bd35-727ccd1f7876}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b03e298-2666-41c0-9add-523bec0f531c}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {ff8da635-3297-4336-bca2-1762f673cffc}, !- Inlet Port
  {c0c9d199-7e49-445c-bab5-d18a9adff0d3}; !- Outlet Port

OS:Connection,
  {3e5f8d16-3aff-405b-9be7-840219b1278f}, !- Handle
  {644ab10f-bf79-4f47-bd35-727ccd1f7876}, !- Source Object
  3,                                      !- Outlet Port
  {8913bb8d-6d99-41ca-a433-39ffda4f48dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff8da635-3297-4336-bca2-1762f673cffc}, !- Handle
  {8913bb8d-6d99-41ca-a433-39ffda4f48dc}, !- Source Object
  3,                                      !- Outlet Port
  {7b03e298-2666-41c0-9add-523bec0f531c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0c9d199-7e49-445c-bab5-d18a9adff0d3}, !- Handle
  {7b03e298-2666-41c0-9add-523bec0f531c}, !- Source Object
  3,                                      !- Outlet Port
  {bee1658e-639d-46f2-8402-b9640c797339}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a89b5929-c678-4283-8294-a94e6da08bb1}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {0b6d3af3-5b56-4b46-a6bb-2cbadbb5228a}, !- Inlet Node Name
  {fc1e8d51-324d-45a2-bf4a-48ae56a96352}; !- Outlet Node Name

OS:Node,
  {3e14de8a-3d44-4a32-ad33-8c605c66ff3a}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {fc1e8d51-324d-45a2-bf4a-48ae56a96352}, !- Inlet Port
  {c2bd951e-c6d4-4c96-afab-da8fc6443f96}; !- Outlet Port

OS:Connection,
  {0b6d3af3-5b56-4b46-a6bb-2cbadbb5228a}, !- Handle
  {87e42edc-266d-468a-a99f-7f7e70743ad8}, !- Source Object
  3,                                      !- Outlet Port
  {a89b5929-c678-4283-8294-a94e6da08bb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc1e8d51-324d-45a2-bf4a-48ae56a96352}, !- Handle
  {a89b5929-c678-4283-8294-a94e6da08bb1}, !- Source Object
  3,                                      !- Outlet Port
  {3e14de8a-3d44-4a32-ad33-8c605c66ff3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2bd951e-c6d4-4c96-afab-da8fc6443f96}, !- Handle
  {3e14de8a-3d44-4a32-ad33-8c605c66ff3a}, !- Source Object
  3,                                      !- Outlet Port
  {64f745e1-4a9d-48a5-8715-d01080921cba}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d6bbe672-38ff-48aa-a826-81895d1961f2}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {103fae29-88ef-41fe-a582-b0a48886aa1a}, !- Inlet Node Name
  {291d0d45-1261-49fa-b9aa-0220ef9a5f3f}; !- Outlet Node Name

OS:Node,
  {e001f5fb-07b8-4b85-8b14-0c3ee7d44402}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {eeaffce3-b454-4a39-b0a6-ea595497c717}, !- Inlet Port
  {103fae29-88ef-41fe-a582-b0a48886aa1a}; !- Outlet Port

OS:Connection,
  {eeaffce3-b454-4a39-b0a6-ea595497c717}, !- Handle
  {bee1658e-639d-46f2-8402-b9640c797339}, !- Source Object
  2,                                      !- Outlet Port
  {e001f5fb-07b8-4b85-8b14-0c3ee7d44402}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {103fae29-88ef-41fe-a582-b0a48886aa1a}, !- Handle
  {e001f5fb-07b8-4b85-8b14-0c3ee7d44402}, !- Source Object
  3,                                      !- Outlet Port
  {d6bbe672-38ff-48aa-a826-81895d1961f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {291d0d45-1261-49fa-b9aa-0220ef9a5f3f}, !- Handle
  {d6bbe672-38ff-48aa-a826-81895d1961f2}, !- Source Object
  3,                                      !- Outlet Port
  {700983d7-e75e-4764-b2fa-ac683a59e272}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ccab19a6-10fe-4834-9d93-6bd3ea87de39}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {5598209c-b9b1-4262-b171-b2d3df9cdbf5}, !- Inlet Node Name
  {40ea8a46-8102-4815-a6af-148345e8e6b2}; !- Outlet Node Name

OS:Node,
  {7767c4ae-4770-41a1-83f2-50e712200f3f}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {40ea8a46-8102-4815-a6af-148345e8e6b2}, !- Inlet Port
  {c366c224-3417-4624-ac2f-3cc14c3a317d}; !- Outlet Port

OS:Connection,
  {5598209c-b9b1-4262-b171-b2d3df9cdbf5}, !- Handle
  {efacb996-ea26-414f-b102-b725b2661dfe}, !- Source Object
  3,                                      !- Outlet Port
  {ccab19a6-10fe-4834-9d93-6bd3ea87de39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40ea8a46-8102-4815-a6af-148345e8e6b2}, !- Handle
  {ccab19a6-10fe-4834-9d93-6bd3ea87de39}, !- Source Object
  3,                                      !- Outlet Port
  {7767c4ae-4770-41a1-83f2-50e712200f3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c366c224-3417-4624-ac2f-3cc14c3a317d}, !- Handle
  {7767c4ae-4770-41a1-83f2-50e712200f3f}, !- Source Object
  3,                                      !- Outlet Port
  {b8016d57-9f53-4a56-a5de-a84a8661df16}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1f677338-e80f-4df1-8daa-80de02f9634d}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {e88d14e7-120c-45f8-83d9-a7847498b9d5}, !- Inlet Node Name
  {fcf372f1-26c9-43e1-b715-9d9a9111deaa}; !- Outlet Node Name

OS:Node,
  {8b9b7d4b-b96e-4247-bd4e-1f74b9db48f3}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {a5762912-09f6-411c-9473-90996ca85f41}, !- Inlet Port
  {e88d14e7-120c-45f8-83d9-a7847498b9d5}; !- Outlet Port

OS:Connection,
  {a5762912-09f6-411c-9473-90996ca85f41}, !- Handle
  {64f745e1-4a9d-48a5-8715-d01080921cba}, !- Source Object
  2,                                      !- Outlet Port
  {8b9b7d4b-b96e-4247-bd4e-1f74b9db48f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e88d14e7-120c-45f8-83d9-a7847498b9d5}, !- Handle
  {8b9b7d4b-b96e-4247-bd4e-1f74b9db48f3}, !- Source Object
  3,                                      !- Outlet Port
  {1f677338-e80f-4df1-8daa-80de02f9634d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcf372f1-26c9-43e1-b715-9d9a9111deaa}, !- Handle
  {1f677338-e80f-4df1-8daa-80de02f9634d}, !- Source Object
  3,                                      !- Outlet Port
  {d157a821-e90d-460a-9ff9-39e2e87f23e5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5e2c1e57-7bc1-4268-9d08-2cdad135dd64}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  {524eab38-81cc-476b-ad48-d81a26f34d26}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {581e521e-b483-4ba6-83fc-06ed767faa06}, !- Supply Side Inlet Node Name
  {afad415f-a2b3-492c-9353-d9056cb9971e}, !- Demand Side Outlet Node Name
  {fa0f9d20-af2c-4cf5-9200-6f8e0268cc0f}, !- Demand Side Inlet Node A
  {71a2051c-44bc-4f80-8b6b-00b75a87e5d2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00f4afba-219d-4b1a-a29c-5d3476bff527}, !- Demand Mixer Name
  {eee397e6-898e-4b13-9102-23822f88d67c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f2bf0275-f3c9-4143-9118-1aa99cd6a58d}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {581e521e-b483-4ba6-83fc-06ed767faa06}, !- Inlet Port
  {5c52d9df-ce74-4681-a2c5-b9d67ecedddf}; !- Outlet Port

OS:Node,
  {437b92c2-45a3-4584-807e-e1526e6b84fb}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {f9aad0ab-bc06-44c7-99b5-d37b15df8915}, !- Inlet Port
  {71a2051c-44bc-4f80-8b6b-00b75a87e5d2}; !- Outlet Port

OS:Connection,
  {581e521e-b483-4ba6-83fc-06ed767faa06}, !- Handle
  {5e2c1e57-7bc1-4268-9d08-2cdad135dd64}, !- Source Object
  9,                                      !- Outlet Port
  {f2bf0275-f3c9-4143-9118-1aa99cd6a58d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71a2051c-44bc-4f80-8b6b-00b75a87e5d2}, !- Handle
  {437b92c2-45a3-4584-807e-e1526e6b84fb}, !- Source Object
  3,                                      !- Outlet Port
  {5e2c1e57-7bc1-4268-9d08-2cdad135dd64}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fb906ee9-2e04-41e0-9ed6-a199c8d0616c}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {fa0f9d20-af2c-4cf5-9200-6f8e0268cc0f}, !- Inlet Port
  {3f44b4ba-2994-4558-b886-4fe58eec362d}; !- Outlet Port

OS:Node,
  {c682c356-d22d-4704-a2d0-4c2dc1cb5ceb}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {60101e44-f314-45af-b271-906fc8c1072a}, !- Inlet Port
  {afad415f-a2b3-492c-9353-d9056cb9971e}; !- Outlet Port

OS:Node,
  {091a908f-b26b-4e07-b5fb-b99ee224e095}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {990b635e-63f7-4a31-bb9e-4143e02cbbd6}, !- Inlet Port
  {e50137d7-9b77-49e5-b5d4-8c96cf41294c}; !- Outlet Port

OS:Connection,
  {fa0f9d20-af2c-4cf5-9200-6f8e0268cc0f}, !- Handle
  {5e2c1e57-7bc1-4268-9d08-2cdad135dd64}, !- Source Object
  11,                                     !- Outlet Port
  {fb906ee9-2e04-41e0-9ed6-a199c8d0616c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afad415f-a2b3-492c-9353-d9056cb9971e}, !- Handle
  {c682c356-d22d-4704-a2d0-4c2dc1cb5ceb}, !- Source Object
  3,                                      !- Outlet Port
  {5e2c1e57-7bc1-4268-9d08-2cdad135dd64}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {eee397e6-898e-4b13-9102-23822f88d67c}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {3f44b4ba-2994-4558-b886-4fe58eec362d}, !- Inlet Node Name
  {5b522d74-2338-41f9-9633-9e55d3cc8e83}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00f4afba-219d-4b1a-a29c-5d3476bff527}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {60101e44-f314-45af-b271-906fc8c1072a}, !- Outlet Node Name
  {2d21a3c3-fa33-404b-8db2-73ada2701bb1}; !- Inlet Node Name 1

OS:Connection,
  {3f44b4ba-2994-4558-b886-4fe58eec362d}, !- Handle
  {fb906ee9-2e04-41e0-9ed6-a199c8d0616c}, !- Source Object
  3,                                      !- Outlet Port
  {eee397e6-898e-4b13-9102-23822f88d67c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60101e44-f314-45af-b271-906fc8c1072a}, !- Handle
  {00f4afba-219d-4b1a-a29c-5d3476bff527}, !- Source Object
  2,                                      !- Outlet Port
  {c682c356-d22d-4704-a2d0-4c2dc1cb5ceb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b3a44c92-8365-40ca-b099-1625bd8ced8c}, !- Handle
  {5e2c1e57-7bc1-4268-9d08-2cdad135dd64}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {524eab38-81cc-476b-ad48-d81a26f34d26}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {abce6e0f-fced-47f3-b6ab-51b43f336647}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {9d098596-4172-416a-8b6e-786747d8aa8d}, !- Handle
  Zone SuperMarket Corridor A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8d70a03d-b33c-466e-b8bb-4b15a07ea776}, !- Control Zone Name
  {437b92c2-45a3-4584-807e-e1526e6b84fb}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {5aacd034-5784-4542-9409-81e1ddefead5}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Water Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {609d1328-20e9-48d0-abae-92b654539b1f}, !- Water Inlet Node Name
  {2eb4d4e8-85c1-4c9a-a011-46f413afd462}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e17f337e-ede1-4bf1-9551-7a898ee988c1}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {52c97142-b6e9-444b-8837-9ffc7dbf943d}, !- Inlet Port
  {609d1328-20e9-48d0-abae-92b654539b1f}; !- Outlet Port

OS:Connection,
  {52c97142-b6e9-444b-8837-9ffc7dbf943d}, !- Handle
  {b8016d57-9f53-4a56-a5de-a84a8661df16}, !- Source Object
  4,                                      !- Outlet Port
  {e17f337e-ede1-4bf1-9551-7a898ee988c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74a38d0d-ed1e-4a74-9826-c4e6c3c5c829}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {2eb4d4e8-85c1-4c9a-a011-46f413afd462}, !- Inlet Port
  {6a96d45f-5924-4a6f-8805-efeff6095fb2}; !- Outlet Port

OS:Connection,
  {609d1328-20e9-48d0-abae-92b654539b1f}, !- Handle
  {e17f337e-ede1-4bf1-9551-7a898ee988c1}, !- Source Object
  3,                                      !- Outlet Port
  {5aacd034-5784-4542-9409-81e1ddefead5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2eb4d4e8-85c1-4c9a-a011-46f413afd462}, !- Handle
  {5aacd034-5784-4542-9409-81e1ddefead5}, !- Source Object
  6,                                      !- Outlet Port
  {74a38d0d-ed1e-4a74-9826-c4e6c3c5c829}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a96d45f-5924-4a6f-8805-efeff6095fb2}, !- Handle
  {74a38d0d-ed1e-4a74-9826-c4e6c3c5c829}, !- Source Object
  3,                                      !- Outlet Port
  {64f745e1-4a9d-48a5-8715-d01080921cba}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {878d7a20-113d-4cc0-ac52-9a03a315c42e}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {5aacd034-5784-4542-9409-81e1ddefead5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {1b3330fd-0cf3-4aa4-a3d8-2c9b4b648d75}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {cd07707c-4e39-4c96-adda-7df075e826d5}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {92d84ddc-dade-4c46-a67b-28db72cb4d8e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d7ad517b-4817-422b-aee7-8f1cdacc310a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2815d1f1-90a5-4ee0-9813-75e97b00771b}, !- Energy Input Ratio Function of Temperature Curve Name
  {a247e7d9-7064-47a6-95cb-30fed7baadd7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a56e0c18-d84f-40b5-8474-01eee195899a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {429e89a8-00b4-49ac-b9b2-a9cd641a289c}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0f57b729-ef9b-440d-ae9d-baae83b31281}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b450110f-01ff-4312-aa2c-e00df785c683}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0c3077af-d91d-42c4-b535-861b9209db4c}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ac1cdf82-4e58-447e-b7e1-eeb5b0be650e}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {92d84ddc-dade-4c46-a67b-28db72cb4d8e}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {d7ad517b-4817-422b-aee7-8f1cdacc310a}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2815d1f1-90a5-4ee0-9813-75e97b00771b}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {a247e7d9-7064-47a6-95cb-30fed7baadd7}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a56e0c18-d84f-40b5-8474-01eee195899a}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {3c18c04a-dea0-4fb8-b1bd-6aa7b41f7338}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Fan, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2887ee8b-6e83-48a9-a155-1be3c5a43d1e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fcdfed8c-d5f0-41d3-b242-7565a16a51ed}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2887ee8b-6e83-48a9-a155-1be3c5a43d1e}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fcdfed8c-d5f0-41d3-b242-7565a16a51ed}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {1e082ebe-eec6-4c3d-8a70-4bf7bfd7a74e}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {8d70a03d-b33c-466e-b8bb-4b15a07ea776}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {a1e58f0f-7834-47d6-a2e5-ced00f830288}, !- Air Inlet Node Name
  {f9aad0ab-bc06-44c7-99b5-d37b15df8915}, !- Air Outlet Node Name
  {3c18c04a-dea0-4fb8-b1bd-6aa7b41f7338}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Supply Air Fan Operating Mode Schedule Name
  {5aacd034-5784-4542-9409-81e1ddefead5}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {cd07707c-4e39-4c96-adda-7df075e826d5}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {1b3330fd-0cf3-4aa4-a3d8-2c9b4b648d75}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f9aad0ab-bc06-44c7-99b5-d37b15df8915}, !- Handle
  {1e082ebe-eec6-4c3d-8a70-4bf7bfd7a74e}, !- Source Object
  7,                                      !- Outlet Port
  {437b92c2-45a3-4584-807e-e1526e6b84fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7b64787c-578d-4877-bc7d-cde40550f7d9}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {16f2e852-22e4-403a-97e5-db7e7c54b76e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {16f2e852-22e4-403a-97e5-db7e7c54b76e}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {05c7cfc3-4107-46f1-85d7-18da90c53671}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC OA System, !- Name
  {7b64787c-578d-4877-bc7d-cde40550f7d9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ed496fb0-bbaf-426f-a35a-c5be3c6286fa}, !- Mixed Air Node Name
  {5421dd37-bebb-4031-bdfe-c1cf507ca636}, !- Outdoor Air Stream Node Name
  {9c8bd711-118c-44f8-a648-e763714e1403}, !- Relief Air Stream Node Name
  {5c52d9df-ce74-4681-a2c5-b9d67ecedddf}; !- Return Air Stream Node Name

OS:Node,
  {9185c6b0-19da-458d-ba6b-26d1a698c616}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5421dd37-bebb-4031-bdfe-c1cf507ca636}; !- Outlet Port

OS:Connection,
  {5421dd37-bebb-4031-bdfe-c1cf507ca636}, !- Handle
  {9185c6b0-19da-458d-ba6b-26d1a698c616}, !- Source Object
  3,                                      !- Outlet Port
  {05c7cfc3-4107-46f1-85d7-18da90c53671}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d916a784-e048-4640-9654-e7eabcc12663}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Relief Air Node, !- Name
  {9c8bd711-118c-44f8-a648-e763714e1403}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c8bd711-118c-44f8-a648-e763714e1403}, !- Handle
  {05c7cfc3-4107-46f1-85d7-18da90c53671}, !- Source Object
  7,                                      !- Outlet Port
  {d916a784-e048-4640-9654-e7eabcc12663}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8928e8d-4ef5-482c-bf99-7a3561247b51}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {ed496fb0-bbaf-426f-a35a-c5be3c6286fa}, !- Inlet Port
  {a1e58f0f-7834-47d6-a2e5-ced00f830288}; !- Outlet Port

OS:Connection,
  {5c52d9df-ce74-4681-a2c5-b9d67ecedddf}, !- Handle
  {f2bf0275-f3c9-4143-9118-1aa99cd6a58d}, !- Source Object
  3,                                      !- Outlet Port
  {05c7cfc3-4107-46f1-85d7-18da90c53671}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ed496fb0-bbaf-426f-a35a-c5be3c6286fa}, !- Handle
  {05c7cfc3-4107-46f1-85d7-18da90c53671}, !- Source Object
  5,                                      !- Outlet Port
  {a8928e8d-4ef5-482c-bf99-7a3561247b51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1e58f0f-7834-47d6-a2e5-ced00f830288}, !- Handle
  {a8928e8d-4ef5-482c-bf99-7a3561247b51}, !- Source Object
  3,                                      !- Outlet Port
  {1e082ebe-eec6-4c3d-8a70-4bf7bfd7a74e}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {abce6e0f-fced-47f3-b6ab-51b43f336647}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3c02853d-bbd4-44b9-84d2-61af14fab376}, !- Control Zone or Zone List Name
  {48f626f0-7676-4fbd-bc64-5d50b88b16bf}, !- Cooling Control Zone or Zone List Name
  {ffd2f170-bef3-4df0-b911-d976400b11d1}, !- Heating Control Zone or Zone List Name
  {1bb7f8c9-4419-4135-b90b-5298b6ebbc07}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3c02853d-bbd4-44b9-84d2-61af14fab376}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {48f626f0-7676-4fbd-bc64-5d50b88b16bf}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ffd2f170-bef3-4df0-b911-d976400b11d1}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1bb7f8c9-4419-4135-b90b-5298b6ebbc07}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4eb8e4aa-623f-4666-86ea-a8acb3d5458c}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Diffuser, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {c2e1f6ff-a34a-4184-bbca-cee9de66698d}, !- Air Inlet Node Name
  {990b635e-63f7-4a31-bb9e-4143e02cbbd6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ac9095c4-c9dd-4518-80d8-bc0b722e59a7}, !- Handle
  Zone SuperMarket Corridor A  - Story ground Return Air Node, !- Name
  {e65fb18c-1a51-41d2-928f-039446b93abb}, !- Inlet Port
  {2d21a3c3-fa33-404b-8db2-73ada2701bb1}; !- Outlet Port

OS:Connection,
  {e50137d7-9b77-49e5-b5d4-8c96cf41294c}, !- Handle
  {091a908f-b26b-4e07-b5fb-b99ee224e095}, !- Source Object
  3,                                      !- Outlet Port
  {a8592f2c-134d-4319-88c8-f54511bae7db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e65fb18c-1a51-41d2-928f-039446b93abb}, !- Handle
  {8fb2f922-32c0-4d56-bda9-3a2848471011}, !- Source Object
  2,                                      !- Outlet Port
  {ac9095c4-c9dd-4518-80d8-bc0b722e59a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d21a3c3-fa33-404b-8db2-73ada2701bb1}, !- Handle
  {ac9095c4-c9dd-4518-80d8-bc0b722e59a7}, !- Source Object
  3,                                      !- Outlet Port
  {00f4afba-219d-4b1a-a29c-5d3476bff527}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c9cfbd7f-f8fb-4ef4-9f3c-138240e78d80}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {5b522d74-2338-41f9-9633-9e55d3cc8e83}, !- Inlet Port
  {c2e1f6ff-a34a-4184-bbca-cee9de66698d}; !- Outlet Port

OS:Connection,
  {5b522d74-2338-41f9-9633-9e55d3cc8e83}, !- Handle
  {eee397e6-898e-4b13-9102-23822f88d67c}, !- Source Object
  3,                                      !- Outlet Port
  {c9cfbd7f-f8fb-4ef4-9f3c-138240e78d80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2e1f6ff-a34a-4184-bbca-cee9de66698d}, !- Handle
  {c9cfbd7f-f8fb-4ef4-9f3c-138240e78d80}, !- Source Object
  3,                                      !- Outlet Port
  {4eb8e4aa-623f-4666-86ea-a8acb3d5458c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {990b635e-63f7-4a31-bb9e-4143e02cbbd6}, !- Handle
  {4eb8e4aa-623f-4666-86ea-a8acb3d5458c}, !- Source Object
  4,                                      !- Outlet Port
  {091a908f-b26b-4e07-b5fb-b99ee224e095}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ab1c9132-1502-4e31-abd0-8196b287bcf5}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  {24a2ac19-264a-416b-aa52-b8b35ca4d2da}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6619a249-9850-4901-a7b7-59539ba16b50}, !- Supply Side Inlet Node Name
  {ee173467-2dcb-4a90-9957-c9b5ea4e0af8}, !- Demand Side Outlet Node Name
  {99bd51a5-ff1b-4db8-87a8-688afe4bfefd}, !- Demand Side Inlet Node A
  {2d4b20a0-9ad4-48c3-a7ee-d4accac36062}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d889ac3f-f097-49b8-8f8e-da72253c2d5a}, !- Demand Mixer Name
  {c8b08fa8-f172-4a3b-9cc6-eb99ab270b35}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {95d65c24-30fd-4000-bebf-c034f30a35d5}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {6619a249-9850-4901-a7b7-59539ba16b50}, !- Inlet Port
  {666fbc82-a5f0-4e0b-a7b1-7c1590e01f36}; !- Outlet Port

OS:Node,
  {f5f21fb8-bf27-44bf-9a15-b8731beda983}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {330a9a53-57c4-4d55-9b82-53f29ee87a95}, !- Inlet Port
  {2d4b20a0-9ad4-48c3-a7ee-d4accac36062}; !- Outlet Port

OS:Connection,
  {6619a249-9850-4901-a7b7-59539ba16b50}, !- Handle
  {ab1c9132-1502-4e31-abd0-8196b287bcf5}, !- Source Object
  9,                                      !- Outlet Port
  {95d65c24-30fd-4000-bebf-c034f30a35d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d4b20a0-9ad4-48c3-a7ee-d4accac36062}, !- Handle
  {f5f21fb8-bf27-44bf-9a15-b8731beda983}, !- Source Object
  3,                                      !- Outlet Port
  {ab1c9132-1502-4e31-abd0-8196b287bcf5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ffbc906b-71ad-441a-899c-a92b23ccbacd}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {99bd51a5-ff1b-4db8-87a8-688afe4bfefd}, !- Inlet Port
  {a04a868a-25c9-4564-b783-b10fe7baa9b2}; !- Outlet Port

OS:Node,
  {c7ec0f53-a978-4ef5-80d9-750c6fabe71e}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {acce1a38-8130-495e-b4e6-3e7e893fc23f}, !- Inlet Port
  {ee173467-2dcb-4a90-9957-c9b5ea4e0af8}; !- Outlet Port

OS:Node,
  {e0895f3a-d99b-47fa-be91-5ff41cb27069}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {d7005249-d752-4e07-a3ad-290e8ac5258e}, !- Inlet Port
  {7c252d49-ac50-4639-87e0-040352e3409f}; !- Outlet Port

OS:Connection,
  {99bd51a5-ff1b-4db8-87a8-688afe4bfefd}, !- Handle
  {ab1c9132-1502-4e31-abd0-8196b287bcf5}, !- Source Object
  11,                                     !- Outlet Port
  {ffbc906b-71ad-441a-899c-a92b23ccbacd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee173467-2dcb-4a90-9957-c9b5ea4e0af8}, !- Handle
  {c7ec0f53-a978-4ef5-80d9-750c6fabe71e}, !- Source Object
  3,                                      !- Outlet Port
  {ab1c9132-1502-4e31-abd0-8196b287bcf5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c8b08fa8-f172-4a3b-9cc6-eb99ab270b35}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {a04a868a-25c9-4564-b783-b10fe7baa9b2}, !- Inlet Node Name
  {54c7cdad-879b-4cef-8917-95a251d5d131}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d889ac3f-f097-49b8-8f8e-da72253c2d5a}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {acce1a38-8130-495e-b4e6-3e7e893fc23f}, !- Outlet Node Name
  {b1bd2211-90f9-4e50-a35b-9ba9477076e4}; !- Inlet Node Name 1

OS:Connection,
  {a04a868a-25c9-4564-b783-b10fe7baa9b2}, !- Handle
  {ffbc906b-71ad-441a-899c-a92b23ccbacd}, !- Source Object
  3,                                      !- Outlet Port
  {c8b08fa8-f172-4a3b-9cc6-eb99ab270b35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acce1a38-8130-495e-b4e6-3e7e893fc23f}, !- Handle
  {d889ac3f-f097-49b8-8f8e-da72253c2d5a}, !- Source Object
  2,                                      !- Outlet Port
  {c7ec0f53-a978-4ef5-80d9-750c6fabe71e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3bf1cf27-eb54-4b95-b630-47712479a359}, !- Handle
  {ab1c9132-1502-4e31-abd0-8196b287bcf5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {24a2ac19-264a-416b-aa52-b8b35ca4d2da}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {37263b69-969d-4517-968d-7bed46844924}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ea563c30-f6ef-4ee6-a9ed-a3046c40c8c6}, !- Handle
  Zone SuperMarket Corridor B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {949aa18b-0cca-4a8e-9921-c8a4f2e3103b}, !- Control Zone Name
  {f5f21fb8-bf27-44bf-9a15-b8731beda983}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {844697e7-5afe-41f9-a1ee-9fc272286dae}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Water Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {76e7ca90-bf7e-410f-874c-e76698534eba}, !- Water Inlet Node Name
  {95946a11-bd36-4d90-9e91-28b03d7ab701}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {af474963-d2f1-40a1-a9c8-1bf6ecfdac45}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {48482ad2-5a7f-498f-bb13-62cf66971183}, !- Inlet Port
  {76e7ca90-bf7e-410f-874c-e76698534eba}; !- Outlet Port

OS:Connection,
  {48482ad2-5a7f-498f-bb13-62cf66971183}, !- Handle
  {b8016d57-9f53-4a56-a5de-a84a8661df16}, !- Source Object
  5,                                      !- Outlet Port
  {af474963-d2f1-40a1-a9c8-1bf6ecfdac45}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d14c5c43-f630-40ba-b81f-402f81f82de9}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {95946a11-bd36-4d90-9e91-28b03d7ab701}, !- Inlet Port
  {a1182003-8f5a-41d7-ac46-fabc1c76c55e}; !- Outlet Port

OS:Connection,
  {76e7ca90-bf7e-410f-874c-e76698534eba}, !- Handle
  {af474963-d2f1-40a1-a9c8-1bf6ecfdac45}, !- Source Object
  3,                                      !- Outlet Port
  {844697e7-5afe-41f9-a1ee-9fc272286dae}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {95946a11-bd36-4d90-9e91-28b03d7ab701}, !- Handle
  {844697e7-5afe-41f9-a1ee-9fc272286dae}, !- Source Object
  6,                                      !- Outlet Port
  {d14c5c43-f630-40ba-b81f-402f81f82de9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1182003-8f5a-41d7-ac46-fabc1c76c55e}, !- Handle
  {d14c5c43-f630-40ba-b81f-402f81f82de9}, !- Source Object
  3,                                      !- Outlet Port
  {64f745e1-4a9d-48a5-8715-d01080921cba}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {fe512bdc-423e-4f55-9548-905783ca08a5}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {844697e7-5afe-41f9-a1ee-9fc272286dae}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {dbeec58c-6cfe-48da-8296-280d5d588f69}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ecf29b99-adc0-4042-8764-9eb352589b5e}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8accd652-9e8e-45ae-a7f2-1e0cabeaa626}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4d2be7e5-b107-4476-8578-c29c7f79cad9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {016d4925-c154-4867-9388-a34e7a77ed8c}, !- Energy Input Ratio Function of Temperature Curve Name
  {68ac4c59-0222-43cf-abc9-582da9001521}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00ed380c-4d67-4746-bf30-b3b6d29744c3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {323de996-539f-4162-a8b1-98ddaadd91ca}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5d2ae999-3d79-4e30-afbe-a93b40a928ab}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {92c707b3-7977-498c-a96c-cbd843cacc7d}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {46a4deed-b408-493f-b2ff-9eb8b9240ee1}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d3b97c95-2f8d-42e4-95c4-346e6e36d0cb}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8accd652-9e8e-45ae-a7f2-1e0cabeaa626}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {4d2be7e5-b107-4476-8578-c29c7f79cad9}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {016d4925-c154-4867-9388-a34e7a77ed8c}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {68ac4c59-0222-43cf-abc9-582da9001521}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {00ed380c-4d67-4746-bf30-b3b6d29744c3}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {6fc760c3-b020-4ce2-9d1b-1c458bd39f11}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Fan, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {06a1f766-2d8b-4ed0-bb69-252b684b3e8e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7e205c64-69d3-460c-9cc1-186046a02199}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {06a1f766-2d8b-4ed0-bb69-252b684b3e8e}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7e205c64-69d3-460c-9cc1-186046a02199}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3cce6406-11d0-49c0-9dda-e185c4045ec3}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {949aa18b-0cca-4a8e-9921-c8a4f2e3103b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {21af041c-96b2-47b6-8524-e6b7269699ca}, !- Air Inlet Node Name
  {330a9a53-57c4-4d55-9b82-53f29ee87a95}, !- Air Outlet Node Name
  {6fc760c3-b020-4ce2-9d1b-1c458bd39f11}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Supply Air Fan Operating Mode Schedule Name
  {844697e7-5afe-41f9-a1ee-9fc272286dae}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ecf29b99-adc0-4042-8764-9eb352589b5e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {dbeec58c-6cfe-48da-8296-280d5d588f69}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {330a9a53-57c4-4d55-9b82-53f29ee87a95}, !- Handle
  {3cce6406-11d0-49c0-9dda-e185c4045ec3}, !- Source Object
  7,                                      !- Outlet Port
  {f5f21fb8-bf27-44bf-9a15-b8731beda983}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {908844ed-fbdd-4421-9a36-e75dd44b6ce7}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {83ccd9de-4712-44aa-998e-a3d28fd2f9a6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {83ccd9de-4712-44aa-998e-a3d28fd2f9a6}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {56de933f-fd11-4f7f-9bff-86ada56a365d}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC OA System, !- Name
  {908844ed-fbdd-4421-9a36-e75dd44b6ce7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f568faf7-cf1e-45db-9a15-c224de56e2f2}, !- Mixed Air Node Name
  {effb7c5a-4ba5-4d50-b096-06a6510e6962}, !- Outdoor Air Stream Node Name
  {0690f952-481d-49b4-9eda-0017d4905bf4}, !- Relief Air Stream Node Name
  {666fbc82-a5f0-4e0b-a7b1-7c1590e01f36}; !- Return Air Stream Node Name

OS:Node,
  {637ac0d2-f0ff-478e-a6f6-b3490b3076b4}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {effb7c5a-4ba5-4d50-b096-06a6510e6962}; !- Outlet Port

OS:Connection,
  {effb7c5a-4ba5-4d50-b096-06a6510e6962}, !- Handle
  {637ac0d2-f0ff-478e-a6f6-b3490b3076b4}, !- Source Object
  3,                                      !- Outlet Port
  {56de933f-fd11-4f7f-9bff-86ada56a365d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2b98e9ea-6390-485c-b8ef-d8707dd49f56}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Relief Air Node, !- Name
  {0690f952-481d-49b4-9eda-0017d4905bf4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0690f952-481d-49b4-9eda-0017d4905bf4}, !- Handle
  {56de933f-fd11-4f7f-9bff-86ada56a365d}, !- Source Object
  7,                                      !- Outlet Port
  {2b98e9ea-6390-485c-b8ef-d8707dd49f56}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9124640e-3168-418d-b89e-03356899a04c}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {f568faf7-cf1e-45db-9a15-c224de56e2f2}, !- Inlet Port
  {21af041c-96b2-47b6-8524-e6b7269699ca}; !- Outlet Port

OS:Connection,
  {666fbc82-a5f0-4e0b-a7b1-7c1590e01f36}, !- Handle
  {95d65c24-30fd-4000-bebf-c034f30a35d5}, !- Source Object
  3,                                      !- Outlet Port
  {56de933f-fd11-4f7f-9bff-86ada56a365d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f568faf7-cf1e-45db-9a15-c224de56e2f2}, !- Handle
  {56de933f-fd11-4f7f-9bff-86ada56a365d}, !- Source Object
  5,                                      !- Outlet Port
  {9124640e-3168-418d-b89e-03356899a04c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21af041c-96b2-47b6-8524-e6b7269699ca}, !- Handle
  {9124640e-3168-418d-b89e-03356899a04c}, !- Source Object
  3,                                      !- Outlet Port
  {3cce6406-11d0-49c0-9dda-e185c4045ec3}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {37263b69-969d-4517-968d-7bed46844924}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7a04ede7-478e-445f-bb6b-f0e638b4c7a4}, !- Control Zone or Zone List Name
  {713730aa-7d00-4749-869e-7275f83648c6}, !- Cooling Control Zone or Zone List Name
  {4c1a3bdd-bc3a-4c36-afa0-819d149021cf}, !- Heating Control Zone or Zone List Name
  {f0a4ed91-613d-422d-b025-9f124a95e0f8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7a04ede7-478e-445f-bb6b-f0e638b4c7a4}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {713730aa-7d00-4749-869e-7275f83648c6}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4c1a3bdd-bc3a-4c36-afa0-819d149021cf}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f0a4ed91-613d-422d-b025-9f124a95e0f8}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c68475ad-508c-455d-bba2-c2150bef67fa}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Diffuser, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {0873fde7-cee5-4178-ab65-b881062deac0}, !- Air Inlet Node Name
  {d7005249-d752-4e07-a3ad-290e8ac5258e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ed08f5e7-7bb6-4e2f-b5e6-e17601fc3f1e}, !- Handle
  Zone SuperMarket Corridor B  - Story ground Return Air Node, !- Name
  {be5f2fab-ebf6-400e-ad4f-5d9eff0c157c}, !- Inlet Port
  {b1bd2211-90f9-4e50-a35b-9ba9477076e4}; !- Outlet Port

OS:Connection,
  {7c252d49-ac50-4639-87e0-040352e3409f}, !- Handle
  {e0895f3a-d99b-47fa-be91-5ff41cb27069}, !- Source Object
  3,                                      !- Outlet Port
  {215d2b07-a9c2-465b-85b4-7ae2f33f3dbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be5f2fab-ebf6-400e-ad4f-5d9eff0c157c}, !- Handle
  {f921d589-0d37-4db1-94d4-f356bceaaf35}, !- Source Object
  2,                                      !- Outlet Port
  {ed08f5e7-7bb6-4e2f-b5e6-e17601fc3f1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1bd2211-90f9-4e50-a35b-9ba9477076e4}, !- Handle
  {ed08f5e7-7bb6-4e2f-b5e6-e17601fc3f1e}, !- Source Object
  3,                                      !- Outlet Port
  {d889ac3f-f097-49b8-8f8e-da72253c2d5a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bf85ee2a-fd81-4619-829a-8c3dc49721ed}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {54c7cdad-879b-4cef-8917-95a251d5d131}, !- Inlet Port
  {0873fde7-cee5-4178-ab65-b881062deac0}; !- Outlet Port

OS:Connection,
  {54c7cdad-879b-4cef-8917-95a251d5d131}, !- Handle
  {c8b08fa8-f172-4a3b-9cc6-eb99ab270b35}, !- Source Object
  3,                                      !- Outlet Port
  {bf85ee2a-fd81-4619-829a-8c3dc49721ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0873fde7-cee5-4178-ab65-b881062deac0}, !- Handle
  {bf85ee2a-fd81-4619-829a-8c3dc49721ed}, !- Source Object
  3,                                      !- Outlet Port
  {c68475ad-508c-455d-bba2-c2150bef67fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d7005249-d752-4e07-a3ad-290e8ac5258e}, !- Handle
  {c68475ad-508c-455d-bba2-c2150bef67fa}, !- Source Object
  4,                                      !- Outlet Port
  {e0895f3a-d99b-47fa-be91-5ff41cb27069}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f8bd32f5-913e-47bd-a9bc-c3ec14dc2a66}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  {f769572c-490b-494f-90cb-6cd710959ea1}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6aa91af7-0090-445d-b298-248a33ba987a}, !- Supply Side Inlet Node Name
  {aad37601-a096-4e6d-be82-c7110d736cf4}, !- Demand Side Outlet Node Name
  {51347d54-4dae-4c5d-95ec-cd20619bbfd8}, !- Demand Side Inlet Node A
  {7539b123-daad-4970-9b3e-396126a5a6c1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {393dd638-470a-4017-9ce4-9e13dda5cc01}, !- Demand Mixer Name
  {0ce55688-2494-40f8-9f95-3e97cce88e82}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bd7f0da4-577a-4906-94d0-af46c0839ba7}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {6aa91af7-0090-445d-b298-248a33ba987a}, !- Inlet Port
  {99622f0d-864f-4802-8e64-b6e0f7f84aca}; !- Outlet Port

OS:Node,
  {0d22284b-25db-4d0a-88e1-68074ba27d9c}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {01d904f3-f359-4723-98e6-34ad3f46d728}, !- Inlet Port
  {7539b123-daad-4970-9b3e-396126a5a6c1}; !- Outlet Port

OS:Connection,
  {6aa91af7-0090-445d-b298-248a33ba987a}, !- Handle
  {f8bd32f5-913e-47bd-a9bc-c3ec14dc2a66}, !- Source Object
  9,                                      !- Outlet Port
  {bd7f0da4-577a-4906-94d0-af46c0839ba7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7539b123-daad-4970-9b3e-396126a5a6c1}, !- Handle
  {0d22284b-25db-4d0a-88e1-68074ba27d9c}, !- Source Object
  3,                                      !- Outlet Port
  {f8bd32f5-913e-47bd-a9bc-c3ec14dc2a66}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d95f5d9e-4f0c-4fd4-a577-d688b24e4c08}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {51347d54-4dae-4c5d-95ec-cd20619bbfd8}, !- Inlet Port
  {50406e41-1c61-4230-adc1-fceb70e32033}; !- Outlet Port

OS:Node,
  {2180c6d1-c073-4d82-a2ec-1223de26c5f3}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {4624febe-7790-48b8-aac9-d08e388584d8}, !- Inlet Port
  {aad37601-a096-4e6d-be82-c7110d736cf4}; !- Outlet Port

OS:Node,
  {2c4097f7-8951-4f14-b888-e46ba394853b}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {6edf8fa9-97c3-4402-b46e-b9fe3ef937f5}, !- Inlet Port
  {b22859ba-74e6-45fc-9faf-358fa8c10667}; !- Outlet Port

OS:Connection,
  {51347d54-4dae-4c5d-95ec-cd20619bbfd8}, !- Handle
  {f8bd32f5-913e-47bd-a9bc-c3ec14dc2a66}, !- Source Object
  11,                                     !- Outlet Port
  {d95f5d9e-4f0c-4fd4-a577-d688b24e4c08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aad37601-a096-4e6d-be82-c7110d736cf4}, !- Handle
  {2180c6d1-c073-4d82-a2ec-1223de26c5f3}, !- Source Object
  3,                                      !- Outlet Port
  {f8bd32f5-913e-47bd-a9bc-c3ec14dc2a66}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0ce55688-2494-40f8-9f95-3e97cce88e82}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {50406e41-1c61-4230-adc1-fceb70e32033}, !- Inlet Node Name
  {8f8c3d55-1d0a-468f-9ef8-aa1e1a28e617}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {393dd638-470a-4017-9ce4-9e13dda5cc01}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {4624febe-7790-48b8-aac9-d08e388584d8}, !- Outlet Node Name
  {9cfcc4cc-2c93-4b9b-96ab-a9f4c47ef197}; !- Inlet Node Name 1

OS:Connection,
  {50406e41-1c61-4230-adc1-fceb70e32033}, !- Handle
  {d95f5d9e-4f0c-4fd4-a577-d688b24e4c08}, !- Source Object
  3,                                      !- Outlet Port
  {0ce55688-2494-40f8-9f95-3e97cce88e82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4624febe-7790-48b8-aac9-d08e388584d8}, !- Handle
  {393dd638-470a-4017-9ce4-9e13dda5cc01}, !- Source Object
  2,                                      !- Outlet Port
  {2180c6d1-c073-4d82-a2ec-1223de26c5f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {caaa4f13-6111-4e94-93cb-7ad7ba6b24e2}, !- Handle
  {f8bd32f5-913e-47bd-a9bc-c3ec14dc2a66}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {f769572c-490b-494f-90cb-6cd710959ea1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {a47b0f20-35d3-48af-87e4-71a0a6cef8ce}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {092ed1c1-d0e9-4a13-8684-853511690dc2}, !- Handle
  Zone SuperMarket Corridor C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {78d5e92f-af7c-470d-9b56-09aeecf02aa1}, !- Control Zone Name
  {0d22284b-25db-4d0a-88e1-68074ba27d9c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {e41e95cc-bdde-4f66-a9d4-88cc5cb425c3}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Water Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dba1334a-5d18-42f6-aff1-5d05ca969e5e}, !- Water Inlet Node Name
  {1074bb3d-d178-48f3-b2db-4123d6348555}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {df442d2f-6c1a-4103-b346-99667e6f28fb}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {38bff489-a3bc-4629-9626-6fbbef914c9e}, !- Inlet Port
  {dba1334a-5d18-42f6-aff1-5d05ca969e5e}; !- Outlet Port

OS:Connection,
  {38bff489-a3bc-4629-9626-6fbbef914c9e}, !- Handle
  {b8016d57-9f53-4a56-a5de-a84a8661df16}, !- Source Object
  6,                                      !- Outlet Port
  {df442d2f-6c1a-4103-b346-99667e6f28fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {150f1067-7b04-4365-a263-6774abf03573}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {1074bb3d-d178-48f3-b2db-4123d6348555}, !- Inlet Port
  {59661516-7ace-4835-9547-ba56074b7f8e}; !- Outlet Port

OS:Connection,
  {dba1334a-5d18-42f6-aff1-5d05ca969e5e}, !- Handle
  {df442d2f-6c1a-4103-b346-99667e6f28fb}, !- Source Object
  3,                                      !- Outlet Port
  {e41e95cc-bdde-4f66-a9d4-88cc5cb425c3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1074bb3d-d178-48f3-b2db-4123d6348555}, !- Handle
  {e41e95cc-bdde-4f66-a9d4-88cc5cb425c3}, !- Source Object
  6,                                      !- Outlet Port
  {150f1067-7b04-4365-a263-6774abf03573}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59661516-7ace-4835-9547-ba56074b7f8e}, !- Handle
  {150f1067-7b04-4365-a263-6774abf03573}, !- Source Object
  3,                                      !- Outlet Port
  {64f745e1-4a9d-48a5-8715-d01080921cba}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5bb0444f-94f8-4129-8cf9-7e852fc4ed8f}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {e41e95cc-bdde-4f66-a9d4-88cc5cb425c3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {65bd5cce-d5c5-43c7-9088-3cf8b35198b0}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {3fb09f55-ba3f-4755-8677-a71bf31a410a}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f9b53c61-9512-47f5-b707-56e7a2cf71a3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {08cddc0e-6e22-4c15-a294-ceba600f468e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0e43ce9e-3a40-4265-ba64-1dbb549d946c}, !- Energy Input Ratio Function of Temperature Curve Name
  {56eab9ed-cba0-4b07-ad23-3eead2244044}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b557aac2-c084-4dd3-98d2-6de2328ba228}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {5c9e7331-52c9-4d69-90e1-d3bbc50d8162}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0f299bc7-f593-49e4-b090-814aa79907eb}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5c1b1d5c-ddc3-42b1-8464-26bcc851f5e3}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1e8be4fe-3284-47c0-957f-44c429abdce6}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {68254f71-b42a-494e-91fc-27775168f496}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f9b53c61-9512-47f5-b707-56e7a2cf71a3}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {08cddc0e-6e22-4c15-a294-ceba600f468e}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0e43ce9e-3a40-4265-ba64-1dbb549d946c}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {56eab9ed-cba0-4b07-ad23-3eead2244044}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b557aac2-c084-4dd3-98d2-6de2328ba228}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {bfe5bfc9-8067-4e36-8d1d-5381785a1264}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Fan, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ebee5879-cbda-4d95-a8be-237a67e72ada}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {05626413-88ca-4942-80d5-e07c974bc19c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ebee5879-cbda-4d95-a8be-237a67e72ada}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {05626413-88ca-4942-80d5-e07c974bc19c}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {54b1d23b-07d0-4d8c-a85a-accb92439d63}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {78d5e92f-af7c-470d-9b56-09aeecf02aa1}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {4f1acbaa-2834-43da-8a5d-dcc7ddbcc60e}, !- Air Inlet Node Name
  {01d904f3-f359-4723-98e6-34ad3f46d728}, !- Air Outlet Node Name
  {bfe5bfc9-8067-4e36-8d1d-5381785a1264}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Supply Air Fan Operating Mode Schedule Name
  {e41e95cc-bdde-4f66-a9d4-88cc5cb425c3}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {3fb09f55-ba3f-4755-8677-a71bf31a410a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {65bd5cce-d5c5-43c7-9088-3cf8b35198b0}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {01d904f3-f359-4723-98e6-34ad3f46d728}, !- Handle
  {54b1d23b-07d0-4d8c-a85a-accb92439d63}, !- Source Object
  7,                                      !- Outlet Port
  {0d22284b-25db-4d0a-88e1-68074ba27d9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c4e9038e-2ed9-47c8-8685-93cc322b0aec}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {80cd2465-3b33-41e7-a8f0-491bbe5d917a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {80cd2465-3b33-41e7-a8f0-491bbe5d917a}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {067b450f-41b6-40e1-afde-a1a170cce632}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC OA System, !- Name
  {c4e9038e-2ed9-47c8-8685-93cc322b0aec}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3725470c-3357-4d44-b2e8-50af81f7e49b}, !- Mixed Air Node Name
  {7abc563e-ffd4-44e6-822f-1c43baf0f965}, !- Outdoor Air Stream Node Name
  {98d24fc9-dbf2-4806-818e-e74601b450e6}, !- Relief Air Stream Node Name
  {99622f0d-864f-4802-8e64-b6e0f7f84aca}; !- Return Air Stream Node Name

OS:Node,
  {f891d708-ce77-4f6c-bb4d-1bfed756d0a7}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7abc563e-ffd4-44e6-822f-1c43baf0f965}; !- Outlet Port

OS:Connection,
  {7abc563e-ffd4-44e6-822f-1c43baf0f965}, !- Handle
  {f891d708-ce77-4f6c-bb4d-1bfed756d0a7}, !- Source Object
  3,                                      !- Outlet Port
  {067b450f-41b6-40e1-afde-a1a170cce632}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {170f6a88-a429-443f-bad4-f41c24b22d38}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Relief Air Node, !- Name
  {98d24fc9-dbf2-4806-818e-e74601b450e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {98d24fc9-dbf2-4806-818e-e74601b450e6}, !- Handle
  {067b450f-41b6-40e1-afde-a1a170cce632}, !- Source Object
  7,                                      !- Outlet Port
  {170f6a88-a429-443f-bad4-f41c24b22d38}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0ebb1a4-997e-4eed-a72b-679aeed2eeca}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {3725470c-3357-4d44-b2e8-50af81f7e49b}, !- Inlet Port
  {4f1acbaa-2834-43da-8a5d-dcc7ddbcc60e}; !- Outlet Port

OS:Connection,
  {99622f0d-864f-4802-8e64-b6e0f7f84aca}, !- Handle
  {bd7f0da4-577a-4906-94d0-af46c0839ba7}, !- Source Object
  3,                                      !- Outlet Port
  {067b450f-41b6-40e1-afde-a1a170cce632}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3725470c-3357-4d44-b2e8-50af81f7e49b}, !- Handle
  {067b450f-41b6-40e1-afde-a1a170cce632}, !- Source Object
  5,                                      !- Outlet Port
  {f0ebb1a4-997e-4eed-a72b-679aeed2eeca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f1acbaa-2834-43da-8a5d-dcc7ddbcc60e}, !- Handle
  {f0ebb1a4-997e-4eed-a72b-679aeed2eeca}, !- Source Object
  3,                                      !- Outlet Port
  {54b1d23b-07d0-4d8c-a85a-accb92439d63}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a47b0f20-35d3-48af-87e4-71a0a6cef8ce}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5fa7e41c-34a1-482e-a0d8-c7f598e6ab6e}, !- Control Zone or Zone List Name
  {95bc28c7-8acc-48b7-a18c-8733300f7c0c}, !- Cooling Control Zone or Zone List Name
  {189ec745-70f9-45e2-9458-1ad5a099cf86}, !- Heating Control Zone or Zone List Name
  {927488c1-801c-450d-9e6c-61551c47cf48}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5fa7e41c-34a1-482e-a0d8-c7f598e6ab6e}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {95bc28c7-8acc-48b7-a18c-8733300f7c0c}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {189ec745-70f9-45e2-9458-1ad5a099cf86}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {927488c1-801c-450d-9e6c-61551c47cf48}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {412d5668-99e8-41a8-aa72-6a45ac3ba662}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Diffuser, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {f5b651d4-66c1-45f3-9a6a-f244c820743f}, !- Air Inlet Node Name
  {6edf8fa9-97c3-4402-b46e-b9fe3ef937f5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2fb6b7d3-54a6-4ccc-8070-61861f3ac14c}, !- Handle
  Zone SuperMarket Corridor C  - Story ground Return Air Node, !- Name
  {9e820390-e2de-4a5a-85a1-f4fdcde51049}, !- Inlet Port
  {9cfcc4cc-2c93-4b9b-96ab-a9f4c47ef197}; !- Outlet Port

OS:Connection,
  {b22859ba-74e6-45fc-9faf-358fa8c10667}, !- Handle
  {2c4097f7-8951-4f14-b888-e46ba394853b}, !- Source Object
  3,                                      !- Outlet Port
  {e3ad79de-f374-4723-945e-c59a6542aa5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e820390-e2de-4a5a-85a1-f4fdcde51049}, !- Handle
  {34b8e6f6-3b64-49ea-92c4-007680088d7b}, !- Source Object
  2,                                      !- Outlet Port
  {2fb6b7d3-54a6-4ccc-8070-61861f3ac14c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cfcc4cc-2c93-4b9b-96ab-a9f4c47ef197}, !- Handle
  {2fb6b7d3-54a6-4ccc-8070-61861f3ac14c}, !- Source Object
  3,                                      !- Outlet Port
  {393dd638-470a-4017-9ce4-9e13dda5cc01}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4a6310c1-246d-4566-94e6-e3f43b4b8f5e}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {8f8c3d55-1d0a-468f-9ef8-aa1e1a28e617}, !- Inlet Port
  {f5b651d4-66c1-45f3-9a6a-f244c820743f}; !- Outlet Port

OS:Connection,
  {8f8c3d55-1d0a-468f-9ef8-aa1e1a28e617}, !- Handle
  {0ce55688-2494-40f8-9f95-3e97cce88e82}, !- Source Object
  3,                                      !- Outlet Port
  {4a6310c1-246d-4566-94e6-e3f43b4b8f5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5b651d4-66c1-45f3-9a6a-f244c820743f}, !- Handle
  {4a6310c1-246d-4566-94e6-e3f43b4b8f5e}, !- Source Object
  3,                                      !- Outlet Port
  {412d5668-99e8-41a8-aa72-6a45ac3ba662}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6edf8fa9-97c3-4402-b46e-b9fe3ef937f5}, !- Handle
  {412d5668-99e8-41a8-aa72-6a45ac3ba662}, !- Source Object
  4,                                      !- Outlet Port
  {2c4097f7-8951-4f14-b888-e46ba394853b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f6473db2-ab25-4e6f-b78c-a149a5b75d37}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  {9ab268e3-b591-44c1-a825-e409bc08a297}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f918f76b-4a92-4862-aea0-ee6f600976a6}, !- Supply Side Inlet Node Name
  {c69ac992-6995-41a2-8004-b4026c9a28d3}, !- Demand Side Outlet Node Name
  {2be72c10-df8f-4e32-a5e4-0162c8acb2a3}, !- Demand Side Inlet Node A
  {8b7c1371-0733-4393-9226-db3eb9476710}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d96f4cfe-d529-435b-9776-62de5304f0f3}, !- Demand Mixer Name
  {e83c6d87-dacb-4be5-b55e-3cb551731ca6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0e15e3f8-c4f5-4056-af41-f40d264cedfa}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {f918f76b-4a92-4862-aea0-ee6f600976a6}, !- Inlet Port
  {268e9452-1f9a-41c4-903a-bae4eb0127c2}; !- Outlet Port

OS:Node,
  {02514759-ba11-41ae-99ac-ca6bd1d548b5}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {f6f808ed-3fb2-4918-aadd-efc5af550821}, !- Inlet Port
  {8b7c1371-0733-4393-9226-db3eb9476710}; !- Outlet Port

OS:Connection,
  {f918f76b-4a92-4862-aea0-ee6f600976a6}, !- Handle
  {f6473db2-ab25-4e6f-b78c-a149a5b75d37}, !- Source Object
  9,                                      !- Outlet Port
  {0e15e3f8-c4f5-4056-af41-f40d264cedfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b7c1371-0733-4393-9226-db3eb9476710}, !- Handle
  {02514759-ba11-41ae-99ac-ca6bd1d548b5}, !- Source Object
  3,                                      !- Outlet Port
  {f6473db2-ab25-4e6f-b78c-a149a5b75d37}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cf6f7268-bb29-422b-9ffe-817c78108ad7}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {2be72c10-df8f-4e32-a5e4-0162c8acb2a3}, !- Inlet Port
  {c5399634-cf51-40cb-adbe-1a09910cc4ca}; !- Outlet Port

OS:Node,
  {4d505535-bb38-431e-8a0c-8d01af92ebab}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {4742538a-9c1c-414f-bb66-5eda580b75ec}, !- Inlet Port
  {c69ac992-6995-41a2-8004-b4026c9a28d3}; !- Outlet Port

OS:Node,
  {7730a3f9-3719-49a8-b8ea-8b8dfed626e5}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {69851532-7c4b-4a0a-a647-60525835d180}, !- Inlet Port
  {15ce9187-7047-483a-8805-b296a7b658c7}; !- Outlet Port

OS:Connection,
  {2be72c10-df8f-4e32-a5e4-0162c8acb2a3}, !- Handle
  {f6473db2-ab25-4e6f-b78c-a149a5b75d37}, !- Source Object
  11,                                     !- Outlet Port
  {cf6f7268-bb29-422b-9ffe-817c78108ad7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c69ac992-6995-41a2-8004-b4026c9a28d3}, !- Handle
  {4d505535-bb38-431e-8a0c-8d01af92ebab}, !- Source Object
  3,                                      !- Outlet Port
  {f6473db2-ab25-4e6f-b78c-a149a5b75d37}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e83c6d87-dacb-4be5-b55e-3cb551731ca6}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {c5399634-cf51-40cb-adbe-1a09910cc4ca}, !- Inlet Node Name
  {1a2eace9-6c93-445a-ba13-e0304a7084f9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d96f4cfe-d529-435b-9776-62de5304f0f3}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {4742538a-9c1c-414f-bb66-5eda580b75ec}, !- Outlet Node Name
  {337b8be7-3a9d-48ba-bc69-1f586b4c13ee}; !- Inlet Node Name 1

OS:Connection,
  {c5399634-cf51-40cb-adbe-1a09910cc4ca}, !- Handle
  {cf6f7268-bb29-422b-9ffe-817c78108ad7}, !- Source Object
  3,                                      !- Outlet Port
  {e83c6d87-dacb-4be5-b55e-3cb551731ca6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4742538a-9c1c-414f-bb66-5eda580b75ec}, !- Handle
  {d96f4cfe-d529-435b-9776-62de5304f0f3}, !- Source Object
  2,                                      !- Outlet Port
  {4d505535-bb38-431e-8a0c-8d01af92ebab}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {dd587bb5-27a8-437f-b781-6c2740dad902}, !- Handle
  {f6473db2-ab25-4e6f-b78c-a149a5b75d37}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {9ab268e3-b591-44c1-a825-e409bc08a297}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {4564120b-d1d4-41b5-b8cf-7a9ad5b85422}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ce9628da-efc6-4353-9c4b-bfce390cd3eb}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f03fdc2f-2afa-41c0-be93-ccbb78fa616c}, !- Control Zone Name
  {02514759-ba11-41ae-99ac-ca6bd1d548b5}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {8034913c-3aa2-4537-a47c-deaf0e365602}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Water Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ab2970fc-1663-4124-859a-6c4f1d8fbde7}, !- Water Inlet Node Name
  {c6e27615-49cd-479e-9510-1e42cafe7cb9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {aef5d3e6-2285-4389-ac99-fab56eca85f2}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {8b71dce6-e0af-4c0b-810c-e8c396217a41}, !- Inlet Port
  {ab2970fc-1663-4124-859a-6c4f1d8fbde7}; !- Outlet Port

OS:Connection,
  {8b71dce6-e0af-4c0b-810c-e8c396217a41}, !- Handle
  {b8016d57-9f53-4a56-a5de-a84a8661df16}, !- Source Object
  7,                                      !- Outlet Port
  {aef5d3e6-2285-4389-ac99-fab56eca85f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {184f068a-3b29-4c50-83b9-0fd4b8590e74}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {c6e27615-49cd-479e-9510-1e42cafe7cb9}, !- Inlet Port
  {7fe58a0e-2b78-4765-b8f7-b12deb33ef8f}; !- Outlet Port

OS:Connection,
  {ab2970fc-1663-4124-859a-6c4f1d8fbde7}, !- Handle
  {aef5d3e6-2285-4389-ac99-fab56eca85f2}, !- Source Object
  3,                                      !- Outlet Port
  {8034913c-3aa2-4537-a47c-deaf0e365602}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c6e27615-49cd-479e-9510-1e42cafe7cb9}, !- Handle
  {8034913c-3aa2-4537-a47c-deaf0e365602}, !- Source Object
  6,                                      !- Outlet Port
  {184f068a-3b29-4c50-83b9-0fd4b8590e74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fe58a0e-2b78-4765-b8f7-b12deb33ef8f}, !- Handle
  {184f068a-3b29-4c50-83b9-0fd4b8590e74}, !- Source Object
  3,                                      !- Outlet Port
  {64f745e1-4a9d-48a5-8715-d01080921cba}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e4b6878a-59b5-4eb9-8a39-867930673bea}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {8034913c-3aa2-4537-a47c-deaf0e365602}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {60c76597-ec1a-45c2-91fe-060173a9f54b}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2c1ea03c-eca5-4d93-890f-17c0cc41b3b4}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d725a761-5bf1-41c4-b3af-b2ac3c1119ae}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1ebb2bfd-af6c-416b-9bae-dffb7d3f948d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {99e311e2-5820-4bcb-b072-5f06a3efd77a}, !- Energy Input Ratio Function of Temperature Curve Name
  {b9ba862b-9bc9-4783-a878-354ab644df01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {88530fc8-f6f8-4699-b09c-d921df95483f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {7b46431e-ba85-4abf-b233-90a031680d04}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ae55f5a9-3281-4f81-9da0-d5e716eb984d}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1b69ad4f-a8b1-4d5e-a807-70c06f5d3371}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {81c11d0a-f2b6-4fe9-9f23-f9525bbdbf71}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9aff39b2-4d29-4999-b8f4-b1a3cd1e4351}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d725a761-5bf1-41c4-b3af-b2ac3c1119ae}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {1ebb2bfd-af6c-416b-9bae-dffb7d3f948d}, !- Handle
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {99e311e2-5820-4bcb-b072-5f06a3efd77a}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {b9ba862b-9bc9-4783-a878-354ab644df01}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {88530fc8-f6f8-4699-b09c-d921df95483f}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {c1867bad-d402-469b-be40-1df668480741}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Fan, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bc205362-5b01-4200-adc2-6f6ff42f59bf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2f416d1d-b61f-46c2-8694-1d0205cca1f3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bc205362-5b01-4200-adc2-6f6ff42f59bf}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2f416d1d-b61f-46c2-8694-1d0205cca1f3}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {6c495208-4532-4054-a906-2402b6d75b0c}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {f03fdc2f-2afa-41c0-be93-ccbb78fa616c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {be1c125b-0aed-4673-92fe-2715d10d3dfb}, !- Air Inlet Node Name
  {f6f808ed-3fb2-4918-aadd-efc5af550821}, !- Air Outlet Node Name
  {c1867bad-d402-469b-be40-1df668480741}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Supply Air Fan Operating Mode Schedule Name
  {8034913c-3aa2-4537-a47c-deaf0e365602}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {2c1ea03c-eca5-4d93-890f-17c0cc41b3b4}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {60c76597-ec1a-45c2-91fe-060173a9f54b}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f6f808ed-3fb2-4918-aadd-efc5af550821}, !- Handle
  {6c495208-4532-4054-a906-2402b6d75b0c}, !- Source Object
  7,                                      !- Outlet Port
  {02514759-ba11-41ae-99ac-ca6bd1d548b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b25f5966-26b5-4300-bbc7-9fd4e7b41911}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {01819a02-232f-48f2-a708-912be55707b1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {01819a02-232f-48f2-a708-912be55707b1}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8c5ff419-0574-4ea1-85b4-fe6f8669f7d9}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC OA System, !- Name
  {b25f5966-26b5-4300-bbc7-9fd4e7b41911}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a8c3c338-e79c-4ca3-9138-4ca460411ef2}, !- Mixed Air Node Name
  {87fc0334-8d1e-4d9b-b58b-702b120df38e}, !- Outdoor Air Stream Node Name
  {dc87a9b2-dc45-4a43-a0a8-ee86938efe67}, !- Relief Air Stream Node Name
  {268e9452-1f9a-41c4-903a-bae4eb0127c2}; !- Return Air Stream Node Name

OS:Node,
  {bd317364-b948-4d4e-8867-e74397fb8cd2}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {87fc0334-8d1e-4d9b-b58b-702b120df38e}; !- Outlet Port

OS:Connection,
  {87fc0334-8d1e-4d9b-b58b-702b120df38e}, !- Handle
  {bd317364-b948-4d4e-8867-e74397fb8cd2}, !- Source Object
  3,                                      !- Outlet Port
  {8c5ff419-0574-4ea1-85b4-fe6f8669f7d9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bf3da2d1-012b-4e55-842c-7fd374bc6bda}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Relief Air Node, !- Name
  {dc87a9b2-dc45-4a43-a0a8-ee86938efe67}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc87a9b2-dc45-4a43-a0a8-ee86938efe67}, !- Handle
  {8c5ff419-0574-4ea1-85b4-fe6f8669f7d9}, !- Source Object
  7,                                      !- Outlet Port
  {bf3da2d1-012b-4e55-842c-7fd374bc6bda}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e4c2293-ce58-4a8f-b49c-f3da6e00ae70}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {a8c3c338-e79c-4ca3-9138-4ca460411ef2}, !- Inlet Port
  {be1c125b-0aed-4673-92fe-2715d10d3dfb}; !- Outlet Port

OS:Connection,
  {268e9452-1f9a-41c4-903a-bae4eb0127c2}, !- Handle
  {0e15e3f8-c4f5-4056-af41-f40d264cedfa}, !- Source Object
  3,                                      !- Outlet Port
  {8c5ff419-0574-4ea1-85b4-fe6f8669f7d9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a8c3c338-e79c-4ca3-9138-4ca460411ef2}, !- Handle
  {8c5ff419-0574-4ea1-85b4-fe6f8669f7d9}, !- Source Object
  5,                                      !- Outlet Port
  {8e4c2293-ce58-4a8f-b49c-f3da6e00ae70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be1c125b-0aed-4673-92fe-2715d10d3dfb}, !- Handle
  {8e4c2293-ce58-4a8f-b49c-f3da6e00ae70}, !- Source Object
  3,                                      !- Outlet Port
  {6c495208-4532-4054-a906-2402b6d75b0c}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4564120b-d1d4-41b5-b8cf-7a9ad5b85422}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d05f32d7-6c2f-4ca7-95cd-597d2cd0fbb7}, !- Control Zone or Zone List Name
  {3d73a27f-4f4a-41f2-9477-b3e862bddeed}, !- Cooling Control Zone or Zone List Name
  {e1c3994f-f9dc-4d26-a464-9e4ffcb7a674}, !- Heating Control Zone or Zone List Name
  {67ae534e-f4ab-4ec8-87b1-602075c19b29}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d05f32d7-6c2f-4ca7-95cd-597d2cd0fbb7}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {3d73a27f-4f4a-41f2-9477-b3e862bddeed}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e1c3994f-f9dc-4d26-a464-9e4ffcb7a674}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {67ae534e-f4ab-4ec8-87b1-602075c19b29}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {33431f4a-9bdb-48ee-8149-a4a388bc4606}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Diffuser, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {f0415b8b-3235-47e0-82b8-831fe0512390}, !- Air Inlet Node Name
  {69851532-7c4b-4a0a-a647-60525835d180}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cd0b8b32-c23e-4eb2-8c11-3a49f6540b4a}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground Return Air Node, !- Name
  {7b4c645a-bb88-4833-8487-c0f46c3b00b2}, !- Inlet Port
  {337b8be7-3a9d-48ba-bc69-1f586b4c13ee}; !- Outlet Port

OS:Connection,
  {15ce9187-7047-483a-8805-b296a7b658c7}, !- Handle
  {7730a3f9-3719-49a8-b8ea-8b8dfed626e5}, !- Source Object
  3,                                      !- Outlet Port
  {4ef0dec2-1787-42c2-a372-e38e4bdb933c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b4c645a-bb88-4833-8487-c0f46c3b00b2}, !- Handle
  {39067891-a770-42bd-894c-c7d40765f336}, !- Source Object
  2,                                      !- Outlet Port
  {cd0b8b32-c23e-4eb2-8c11-3a49f6540b4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {337b8be7-3a9d-48ba-bc69-1f586b4c13ee}, !- Handle
  {cd0b8b32-c23e-4eb2-8c11-3a49f6540b4a}, !- Source Object
  3,                                      !- Outlet Port
  {d96f4cfe-d529-435b-9776-62de5304f0f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {663fd1dc-d0c4-4388-b2b3-c0260a683568}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {1a2eace9-6c93-445a-ba13-e0304a7084f9}, !- Inlet Port
  {f0415b8b-3235-47e0-82b8-831fe0512390}; !- Outlet Port

OS:Connection,
  {1a2eace9-6c93-445a-ba13-e0304a7084f9}, !- Handle
  {e83c6d87-dacb-4be5-b55e-3cb551731ca6}, !- Source Object
  3,                                      !- Outlet Port
  {663fd1dc-d0c4-4388-b2b3-c0260a683568}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0415b8b-3235-47e0-82b8-831fe0512390}, !- Handle
  {663fd1dc-d0c4-4388-b2b3-c0260a683568}, !- Source Object
  3,                                      !- Outlet Port
  {33431f4a-9bdb-48ee-8149-a4a388bc4606}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {69851532-7c4b-4a0a-a647-60525835d180}, !- Handle
  {33431f4a-9bdb-48ee-8149-a4a388bc4606}, !- Source Object
  4,                                      !- Outlet Port
  {7730a3f9-3719-49a8-b8ea-8b8dfed626e5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6d070fd4-ae89-46fe-9026-b8fdbac0c5a7}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  {343007e0-560e-4d0e-a042-f2f97ea3cc98}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bf7ad21d-e916-4a2b-a4ca-3919b044dade}, !- Supply Side Inlet Node Name
  {627c0e48-3c97-477d-9a39-9bd02fc5a738}, !- Demand Side Outlet Node Name
  {e44910d8-b413-4755-8971-c68fd07de75d}, !- Demand Side Inlet Node A
  {b6553a43-5b4e-4214-986b-586682786625}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {30fa70b5-88ea-4e2e-8ec6-26c4d2b7bf97}, !- Demand Mixer Name
  {905701e2-08ef-4209-b54e-c5b2b3f18fe5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {573231b9-4d48-4884-9f1b-49197486ec60}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {bf7ad21d-e916-4a2b-a4ca-3919b044dade}, !- Inlet Port
  {502f4356-aed6-4b6e-a951-59d4686f949d}; !- Outlet Port

OS:Node,
  {e671ea62-b3a2-42e5-8af4-2a118a762d3e}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {2f2eb8b1-6f15-4e28-9844-18346a9114a2}, !- Inlet Port
  {b6553a43-5b4e-4214-986b-586682786625}; !- Outlet Port

OS:Connection,
  {bf7ad21d-e916-4a2b-a4ca-3919b044dade}, !- Handle
  {6d070fd4-ae89-46fe-9026-b8fdbac0c5a7}, !- Source Object
  9,                                      !- Outlet Port
  {573231b9-4d48-4884-9f1b-49197486ec60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6553a43-5b4e-4214-986b-586682786625}, !- Handle
  {e671ea62-b3a2-42e5-8af4-2a118a762d3e}, !- Source Object
  3,                                      !- Outlet Port
  {6d070fd4-ae89-46fe-9026-b8fdbac0c5a7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2cd2439b-e2ad-4ffb-862b-97f94b7fb16e}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {e44910d8-b413-4755-8971-c68fd07de75d}, !- Inlet Port
  {c52541aa-b796-478d-be26-8cd1e2394a25}; !- Outlet Port

OS:Node,
  {72f60eda-6ce9-4815-9dcc-6f9db00a31a6}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {e9233b56-4428-4ee9-9236-c5fa14f76f33}, !- Inlet Port
  {627c0e48-3c97-477d-9a39-9bd02fc5a738}; !- Outlet Port

OS:Node,
  {4c13a795-898a-4c13-96ac-b80a56237a5b}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {bc286252-19e3-45ab-b33f-5909e23b7219}, !- Inlet Port
  {f2a54483-4f38-41db-b31e-3338d976135c}; !- Outlet Port

OS:Connection,
  {e44910d8-b413-4755-8971-c68fd07de75d}, !- Handle
  {6d070fd4-ae89-46fe-9026-b8fdbac0c5a7}, !- Source Object
  11,                                     !- Outlet Port
  {2cd2439b-e2ad-4ffb-862b-97f94b7fb16e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {627c0e48-3c97-477d-9a39-9bd02fc5a738}, !- Handle
  {72f60eda-6ce9-4815-9dcc-6f9db00a31a6}, !- Source Object
  3,                                      !- Outlet Port
  {6d070fd4-ae89-46fe-9026-b8fdbac0c5a7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {905701e2-08ef-4209-b54e-c5b2b3f18fe5}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {c52541aa-b796-478d-be26-8cd1e2394a25}, !- Inlet Node Name
  {046d546b-9097-4d1e-823c-08b358c0b37b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {30fa70b5-88ea-4e2e-8ec6-26c4d2b7bf97}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {e9233b56-4428-4ee9-9236-c5fa14f76f33}, !- Outlet Node Name
  {a4bf3f01-ef6e-415d-8dc9-746d33a25be2}; !- Inlet Node Name 1

OS:Connection,
  {c52541aa-b796-478d-be26-8cd1e2394a25}, !- Handle
  {2cd2439b-e2ad-4ffb-862b-97f94b7fb16e}, !- Source Object
  3,                                      !- Outlet Port
  {905701e2-08ef-4209-b54e-c5b2b3f18fe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9233b56-4428-4ee9-9236-c5fa14f76f33}, !- Handle
  {30fa70b5-88ea-4e2e-8ec6-26c4d2b7bf97}, !- Source Object
  2,                                      !- Outlet Port
  {72f60eda-6ce9-4815-9dcc-6f9db00a31a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {494bf67e-763e-4d3d-a1f0-e87f8fa501bd}, !- Handle
  {6d070fd4-ae89-46fe-9026-b8fdbac0c5a7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {343007e0-560e-4d0e-a042-f2f97ea3cc98}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {e0332d20-2f71-4051-a04c-d10ad6fcde5a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d1189439-7123-4340-a9b6-6a2792bb86c3}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8e1ec902-4d22-4367-aa91-74be02ce1342}, !- Control Zone Name
  {e671ea62-b3a2-42e5-8af4-2a118a762d3e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {069d35e6-0c4a-47c3-841f-854a1cf8b83e}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Water Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f70fce9c-c677-4202-adb2-6e360878f70b}, !- Water Inlet Node Name
  {fe8b9784-efec-4476-b84a-3e582e8ffc2c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b2bdda3b-0086-43d4-b33e-f0fb07d353d1}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {c94e73e9-a711-4246-9b3a-8cf21eb76336}, !- Inlet Port
  {f70fce9c-c677-4202-adb2-6e360878f70b}; !- Outlet Port

OS:Connection,
  {c94e73e9-a711-4246-9b3a-8cf21eb76336}, !- Handle
  {b8016d57-9f53-4a56-a5de-a84a8661df16}, !- Source Object
  8,                                      !- Outlet Port
  {b2bdda3b-0086-43d4-b33e-f0fb07d353d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6646ce16-85e2-4d80-9182-bc57a49b877d}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {fe8b9784-efec-4476-b84a-3e582e8ffc2c}, !- Inlet Port
  {3756ad59-f4e6-4697-aaba-81ee1da2f43d}; !- Outlet Port

OS:Connection,
  {f70fce9c-c677-4202-adb2-6e360878f70b}, !- Handle
  {b2bdda3b-0086-43d4-b33e-f0fb07d353d1}, !- Source Object
  3,                                      !- Outlet Port
  {069d35e6-0c4a-47c3-841f-854a1cf8b83e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fe8b9784-efec-4476-b84a-3e582e8ffc2c}, !- Handle
  {069d35e6-0c4a-47c3-841f-854a1cf8b83e}, !- Source Object
  6,                                      !- Outlet Port
  {6646ce16-85e2-4d80-9182-bc57a49b877d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3756ad59-f4e6-4697-aaba-81ee1da2f43d}, !- Handle
  {6646ce16-85e2-4d80-9182-bc57a49b877d}, !- Source Object
  3,                                      !- Outlet Port
  {64f745e1-4a9d-48a5-8715-d01080921cba}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9ca4b9a9-9be2-4c60-a978-c3ec05c09a3d}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {069d35e6-0c4a-47c3-841f-854a1cf8b83e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {129ef5a5-4fb6-4b39-a63e-bc05c2ab03bf}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {3d6366e1-4d69-4bc9-a5b9-6b786a748a5a}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f727f33d-8a8f-4e8d-90da-73cc085756ba}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6819846a-c1be-43e3-b06b-2bf90750d074}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7b3bb474-a116-410d-b239-8d43dd1f0dc9}, !- Energy Input Ratio Function of Temperature Curve Name
  {06620504-0b64-40e1-84ff-8cb16908f7f4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {315aa9aa-4140-480b-8b27-4d74e16d0c64}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {759918eb-72f5-4649-ab43-bbe0a895ccb7}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1424ab34-a022-46d2-94a9-49a53eeec78c}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {22e2a74e-7f2b-4c71-9ab7-e8db1330b5f7}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {77e907a7-8cfb-434a-be78-2033ade5246e}, !- Handle
  Curve Quadratic 26,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6483654b-e16b-4cc1-bb26-b2d0dabf56bc}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f727f33d-8a8f-4e8d-90da-73cc085756ba}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {6819846a-c1be-43e3-b06b-2bf90750d074}, !- Handle
  Curve Quadratic 28,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7b3bb474-a116-410d-b239-8d43dd1f0dc9}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {06620504-0b64-40e1-84ff-8cb16908f7f4}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {315aa9aa-4140-480b-8b27-4d74e16d0c64}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {616c644a-b8df-4830-95f6-9d2817d40415}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Fan, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3241c3b5-8564-4107-9774-daf06b3dab23}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ce5847c1-e10f-47e8-aefa-70e224c5ecfa}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3241c3b5-8564-4107-9774-daf06b3dab23}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ce5847c1-e10f-47e8-aefa-70e224c5ecfa}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {992f8f9a-8320-4454-96bd-798a8cea5c2d}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {8e1ec902-4d22-4367-aa91-74be02ce1342}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {c8ef7955-baa4-4f79-8d6e-e30ab7fe572a}, !- Air Inlet Node Name
  {2f2eb8b1-6f15-4e28-9844-18346a9114a2}, !- Air Outlet Node Name
  {616c644a-b8df-4830-95f6-9d2817d40415}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Supply Air Fan Operating Mode Schedule Name
  {069d35e6-0c4a-47c3-841f-854a1cf8b83e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {3d6366e1-4d69-4bc9-a5b9-6b786a748a5a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {129ef5a5-4fb6-4b39-a63e-bc05c2ab03bf}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2f2eb8b1-6f15-4e28-9844-18346a9114a2}, !- Handle
  {992f8f9a-8320-4454-96bd-798a8cea5c2d}, !- Source Object
  7,                                      !- Outlet Port
  {e671ea62-b3a2-42e5-8af4-2a118a762d3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {fa534bbb-6e9a-4fe3-a864-957c9b531570}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b74bb0da-0172-49d4-9dad-acabcad01b1c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b74bb0da-0172-49d4-9dad-acabcad01b1c}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {76b66434-c5df-4f55-9906-1389737f138d}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC OA System, !- Name
  {fa534bbb-6e9a-4fe3-a864-957c9b531570}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8c0bf228-f7e1-4f97-ba89-eb5529f1dbe8}, !- Mixed Air Node Name
  {2368292c-a04f-4859-94cf-5f94c9a818cd}, !- Outdoor Air Stream Node Name
  {db57e405-dd5b-4d53-8b0d-85b33921160e}, !- Relief Air Stream Node Name
  {502f4356-aed6-4b6e-a951-59d4686f949d}; !- Return Air Stream Node Name

OS:Node,
  {c4030d46-7b0c-4d0d-b8f7-34070eb9a7e2}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2368292c-a04f-4859-94cf-5f94c9a818cd}; !- Outlet Port

OS:Connection,
  {2368292c-a04f-4859-94cf-5f94c9a818cd}, !- Handle
  {c4030d46-7b0c-4d0d-b8f7-34070eb9a7e2}, !- Source Object
  3,                                      !- Outlet Port
  {76b66434-c5df-4f55-9906-1389737f138d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {270b832c-cca7-41b9-958a-6018b428a76d}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Relief Air Node, !- Name
  {db57e405-dd5b-4d53-8b0d-85b33921160e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db57e405-dd5b-4d53-8b0d-85b33921160e}, !- Handle
  {76b66434-c5df-4f55-9906-1389737f138d}, !- Source Object
  7,                                      !- Outlet Port
  {270b832c-cca7-41b9-958a-6018b428a76d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {baddc5d6-3f45-4088-8eea-c7be92263490}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {8c0bf228-f7e1-4f97-ba89-eb5529f1dbe8}, !- Inlet Port
  {c8ef7955-baa4-4f79-8d6e-e30ab7fe572a}; !- Outlet Port

OS:Connection,
  {502f4356-aed6-4b6e-a951-59d4686f949d}, !- Handle
  {573231b9-4d48-4884-9f1b-49197486ec60}, !- Source Object
  3,                                      !- Outlet Port
  {76b66434-c5df-4f55-9906-1389737f138d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8c0bf228-f7e1-4f97-ba89-eb5529f1dbe8}, !- Handle
  {76b66434-c5df-4f55-9906-1389737f138d}, !- Source Object
  5,                                      !- Outlet Port
  {baddc5d6-3f45-4088-8eea-c7be92263490}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8ef7955-baa4-4f79-8d6e-e30ab7fe572a}, !- Handle
  {baddc5d6-3f45-4088-8eea-c7be92263490}, !- Source Object
  3,                                      !- Outlet Port
  {992f8f9a-8320-4454-96bd-798a8cea5c2d}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e0332d20-2f71-4051-a04c-d10ad6fcde5a}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {77aa6ebe-f570-4c36-9739-2e688188506b}, !- Control Zone or Zone List Name
  {6eafab91-6515-443c-be5c-91121ba425ae}, !- Cooling Control Zone or Zone List Name
  {25b9e96c-a8d1-45bb-933a-7541c2a68780}, !- Heating Control Zone or Zone List Name
  {af415d04-a73c-4c71-a045-6fbc5fba5734}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {77aa6ebe-f570-4c36-9739-2e688188506b}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {6eafab91-6515-443c-be5c-91121ba425ae}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {25b9e96c-a8d1-45bb-933a-7541c2a68780}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {af415d04-a73c-4c71-a045-6fbc5fba5734}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b69a57a1-341d-41fc-95e2-fdfbd0b6caa5}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Diffuser, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {4f7fe1e3-d04e-4d81-8c66-5bab875d7805}, !- Air Inlet Node Name
  {bc286252-19e3-45ab-b33f-5909e23b7219}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dc02e848-75f3-41d0-bd52-ef49cdf428d2}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground Return Air Node, !- Name
  {2553185b-d54e-4466-921c-5bac016c6869}, !- Inlet Port
  {a4bf3f01-ef6e-415d-8dc9-746d33a25be2}; !- Outlet Port

OS:Connection,
  {f2a54483-4f38-41db-b31e-3338d976135c}, !- Handle
  {4c13a795-898a-4c13-96ac-b80a56237a5b}, !- Source Object
  3,                                      !- Outlet Port
  {67c89342-a2b0-4898-b392-6e7d2f5fdb04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2553185b-d54e-4466-921c-5bac016c6869}, !- Handle
  {84f01e7c-3750-446b-b081-8fddf2154965}, !- Source Object
  2,                                      !- Outlet Port
  {dc02e848-75f3-41d0-bd52-ef49cdf428d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4bf3f01-ef6e-415d-8dc9-746d33a25be2}, !- Handle
  {dc02e848-75f3-41d0-bd52-ef49cdf428d2}, !- Source Object
  3,                                      !- Outlet Port
  {30fa70b5-88ea-4e2e-8ec6-26c4d2b7bf97}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0cc26edb-461b-48fb-afca-42fa2739d951}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {046d546b-9097-4d1e-823c-08b358c0b37b}, !- Inlet Port
  {4f7fe1e3-d04e-4d81-8c66-5bab875d7805}; !- Outlet Port

OS:Connection,
  {046d546b-9097-4d1e-823c-08b358c0b37b}, !- Handle
  {905701e2-08ef-4209-b54e-c5b2b3f18fe5}, !- Source Object
  3,                                      !- Outlet Port
  {0cc26edb-461b-48fb-afca-42fa2739d951}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f7fe1e3-d04e-4d81-8c66-5bab875d7805}, !- Handle
  {0cc26edb-461b-48fb-afca-42fa2739d951}, !- Source Object
  3,                                      !- Outlet Port
  {b69a57a1-341d-41fc-95e2-fdfbd0b6caa5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc286252-19e3-45ab-b33f-5909e23b7219}, !- Handle
  {b69a57a1-341d-41fc-95e2-fdfbd0b6caa5}, !- Source Object
  4,                                      !- Outlet Port
  {4c13a795-898a-4c13-96ac-b80a56237a5b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2ccbea05-0c04-41c9-b40e-10abe9b0e6a6}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  {a91ecfdb-79d6-4d08-8391-66b3c694cf14}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {df5a4e1b-27fc-4692-acee-bfd97ada7c11}, !- Supply Side Inlet Node Name
  {2f2d8e24-6aa8-471a-9ebd-bea0f6527631}, !- Demand Side Outlet Node Name
  {75b88ef5-b0cf-4bd0-9f18-3ecad510796b}, !- Demand Side Inlet Node A
  {0a9316cc-952b-4a03-ac0e-bf9b3105f1b1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {895e1cb5-c864-4815-9022-ad910c8c5263}, !- Demand Mixer Name
  {e39c8076-9312-4365-81f2-3d8da344a5ab}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8aee7451-e975-41c7-9422-7b88049925f1}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {df5a4e1b-27fc-4692-acee-bfd97ada7c11}, !- Inlet Port
  {ae5c2fb5-8227-46b6-b453-bd837e186722}; !- Outlet Port

OS:Node,
  {334a1a93-1ecf-46fd-9bcb-470913b40fc5}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {50faf423-68ca-418d-acc0-fbb17c77c144}, !- Inlet Port
  {0a9316cc-952b-4a03-ac0e-bf9b3105f1b1}; !- Outlet Port

OS:Connection,
  {df5a4e1b-27fc-4692-acee-bfd97ada7c11}, !- Handle
  {2ccbea05-0c04-41c9-b40e-10abe9b0e6a6}, !- Source Object
  9,                                      !- Outlet Port
  {8aee7451-e975-41c7-9422-7b88049925f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a9316cc-952b-4a03-ac0e-bf9b3105f1b1}, !- Handle
  {334a1a93-1ecf-46fd-9bcb-470913b40fc5}, !- Source Object
  3,                                      !- Outlet Port
  {2ccbea05-0c04-41c9-b40e-10abe9b0e6a6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9f7408b5-0aa9-4d8d-94d6-e18a9fda1a5f}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {75b88ef5-b0cf-4bd0-9f18-3ecad510796b}, !- Inlet Port
  {e5ddab54-fbd9-46cd-9af7-f584f4b146cf}; !- Outlet Port

OS:Node,
  {398cc7e3-885c-4d49-8d74-15d8d09e5917}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {c88c4c06-59c8-4ef7-b689-c3d8ec3bc341}, !- Inlet Port
  {2f2d8e24-6aa8-471a-9ebd-bea0f6527631}; !- Outlet Port

OS:Node,
  {b186b658-31f3-4409-9dc5-b18393bf9df9}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {9149c4fd-90d6-4232-84cb-d8a45f00ca46}, !- Inlet Port
  {a80a70df-d391-4fa2-bd43-8451b11ca498}; !- Outlet Port

OS:Connection,
  {75b88ef5-b0cf-4bd0-9f18-3ecad510796b}, !- Handle
  {2ccbea05-0c04-41c9-b40e-10abe9b0e6a6}, !- Source Object
  11,                                     !- Outlet Port
  {9f7408b5-0aa9-4d8d-94d6-e18a9fda1a5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f2d8e24-6aa8-471a-9ebd-bea0f6527631}, !- Handle
  {398cc7e3-885c-4d49-8d74-15d8d09e5917}, !- Source Object
  3,                                      !- Outlet Port
  {2ccbea05-0c04-41c9-b40e-10abe9b0e6a6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e39c8076-9312-4365-81f2-3d8da344a5ab}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {e5ddab54-fbd9-46cd-9af7-f584f4b146cf}, !- Inlet Node Name
  {13b32c04-71ad-4f7d-8aaf-255677a224be}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {895e1cb5-c864-4815-9022-ad910c8c5263}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {c88c4c06-59c8-4ef7-b689-c3d8ec3bc341}, !- Outlet Node Name
  {b1d545e2-1942-4854-9042-f96599c5c42d}; !- Inlet Node Name 1

OS:Connection,
  {e5ddab54-fbd9-46cd-9af7-f584f4b146cf}, !- Handle
  {9f7408b5-0aa9-4d8d-94d6-e18a9fda1a5f}, !- Source Object
  3,                                      !- Outlet Port
  {e39c8076-9312-4365-81f2-3d8da344a5ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c88c4c06-59c8-4ef7-b689-c3d8ec3bc341}, !- Handle
  {895e1cb5-c864-4815-9022-ad910c8c5263}, !- Source Object
  2,                                      !- Outlet Port
  {398cc7e3-885c-4d49-8d74-15d8d09e5917}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7fba8d5c-5eef-48bb-8256-1d33b1b503bc}, !- Handle
  {2ccbea05-0c04-41c9-b40e-10abe9b0e6a6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {a91ecfdb-79d6-4d08-8391-66b3c694cf14}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {22f77255-6b6e-49ff-95df-6dcba1e57609}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {b5aa2973-5b66-4a2d-bbc9-1910fa7c842b}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {7f93e5e5-07a2-44d3-8d7f-91827ccf36ac}, !- Control Zone Name
  {334a1a93-1ecf-46fd-9bcb-470913b40fc5}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {1ac44a96-a5f7-4e2f-96c6-40ea12b08fdd}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Water Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {84e0b0e3-4808-44e1-a9bf-e22de4896e12}, !- Water Inlet Node Name
  {f567ed5a-b25b-4f9b-bde5-d21225dac630}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {20228fc1-3980-4b34-a76e-f00d1a7b70ce}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {deb64c67-a04b-4052-93b8-d9da87691e66}, !- Inlet Port
  {84e0b0e3-4808-44e1-a9bf-e22de4896e12}; !- Outlet Port

OS:Connection,
  {deb64c67-a04b-4052-93b8-d9da87691e66}, !- Handle
  {b8016d57-9f53-4a56-a5de-a84a8661df16}, !- Source Object
  9,                                      !- Outlet Port
  {20228fc1-3980-4b34-a76e-f00d1a7b70ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5592c69e-e124-4b95-8b09-11c9d89c94cd}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {f567ed5a-b25b-4f9b-bde5-d21225dac630}, !- Inlet Port
  {c5c96116-0884-4d82-8a37-fa724e888fed}; !- Outlet Port

OS:Connection,
  {84e0b0e3-4808-44e1-a9bf-e22de4896e12}, !- Handle
  {20228fc1-3980-4b34-a76e-f00d1a7b70ce}, !- Source Object
  3,                                      !- Outlet Port
  {1ac44a96-a5f7-4e2f-96c6-40ea12b08fdd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f567ed5a-b25b-4f9b-bde5-d21225dac630}, !- Handle
  {1ac44a96-a5f7-4e2f-96c6-40ea12b08fdd}, !- Source Object
  6,                                      !- Outlet Port
  {5592c69e-e124-4b95-8b09-11c9d89c94cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5c96116-0884-4d82-8a37-fa724e888fed}, !- Handle
  {5592c69e-e124-4b95-8b09-11c9d89c94cd}, !- Source Object
  3,                                      !- Outlet Port
  {64f745e1-4a9d-48a5-8715-d01080921cba}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e2da0e03-03cd-4802-a189-2fd72ee4a78b}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {1ac44a96-a5f7-4e2f-96c6-40ea12b08fdd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {7fced9b1-068d-4b85-b3fd-4c9cb4f4fff9}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {56305db0-15cc-4679-b9dc-05487e379c03}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a0791b7d-afb6-46ad-b9ea-bb6693c74889}, !- Total Cooling Capacity Function of Temperature Curve Name
  {83b7f02d-c68d-4fce-8daf-9d8d47091a3f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {01e1138e-8100-4952-9c01-1d905754d523}, !- Energy Input Ratio Function of Temperature Curve Name
  {540349e3-8cdd-4b2b-bc5b-3e1fa4b6d9cd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2f80051e-2c6d-4d2e-86b5-87df135f3398}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {cb85fe2b-2bd7-4173-a14c-a87f5696cdda}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b25335b9-7b83-4237-8c39-7ed128b4ac3b}, !- Handle
  Curve Quadratic 31,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e21e66af-9e90-4ae6-8de7-a0f320dd3d80}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9bc2199e-257d-4f0b-b785-02535e0521fc}, !- Handle
  Curve Quadratic 32,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {74b0299c-2771-498b-816a-53e154d0838f}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a0791b7d-afb6-46ad-b9ea-bb6693c74889}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {83b7f02d-c68d-4fce-8daf-9d8d47091a3f}, !- Handle
  Curve Quadratic 34,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {01e1138e-8100-4952-9c01-1d905754d523}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {540349e3-8cdd-4b2b-bc5b-3e1fa4b6d9cd}, !- Handle
  Curve Quadratic 35,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2f80051e-2c6d-4d2e-86b5-87df135f3398}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {d80856c1-8f3f-44aa-8909-dba2194b467b}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Fan, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {68a3a20d-be34-4752-a387-a208cd9f2ef1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0d367f6c-40f1-42b6-a8f5-92733c86f213}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {68a3a20d-be34-4752-a387-a208cd9f2ef1}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0d367f6c-40f1-42b6-a8f5-92733c86f213}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {821892a5-2c9e-4b12-a2b1-9ffcb7e3d961}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {7f93e5e5-07a2-44d3-8d7f-91827ccf36ac}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {acc6a154-40dc-4c31-adde-6377d3a11c7c}, !- Air Inlet Node Name
  {50faf423-68ca-418d-acc0-fbb17c77c144}, !- Air Outlet Node Name
  {d80856c1-8f3f-44aa-8909-dba2194b467b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Supply Air Fan Operating Mode Schedule Name
  {1ac44a96-a5f7-4e2f-96c6-40ea12b08fdd}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {56305db0-15cc-4679-b9dc-05487e379c03}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {7fced9b1-068d-4b85-b3fd-4c9cb4f4fff9}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {50faf423-68ca-418d-acc0-fbb17c77c144}, !- Handle
  {821892a5-2c9e-4b12-a2b1-9ffcb7e3d961}, !- Source Object
  7,                                      !- Outlet Port
  {334a1a93-1ecf-46fd-9bcb-470913b40fc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {239b78d4-dd9c-43d3-ac71-efc59cc56c1e}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {19884a68-b767-425d-85c6-6f1b371767cf}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {19884a68-b767-425d-85c6-6f1b371767cf}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {621f1f90-03cf-48ec-a36e-e88a5325ab9f}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC OA System, !- Name
  {239b78d4-dd9c-43d3-ac71-efc59cc56c1e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e59c7ec0-af99-47e7-ac90-b11bfa0dad0c}, !- Mixed Air Node Name
  {1306704a-1e98-4afe-9819-21dc0a57c76a}, !- Outdoor Air Stream Node Name
  {818c1049-f120-4b3a-902b-aad87e519abf}, !- Relief Air Stream Node Name
  {ae5c2fb5-8227-46b6-b453-bd837e186722}; !- Return Air Stream Node Name

OS:Node,
  {68b94162-8d2e-4acb-abc5-106c6b35bd4d}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {1306704a-1e98-4afe-9819-21dc0a57c76a}; !- Outlet Port

OS:Connection,
  {1306704a-1e98-4afe-9819-21dc0a57c76a}, !- Handle
  {68b94162-8d2e-4acb-abc5-106c6b35bd4d}, !- Source Object
  3,                                      !- Outlet Port
  {621f1f90-03cf-48ec-a36e-e88a5325ab9f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4e1f66a7-264f-4d6a-aec3-1ef6ff702fe5}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Relief Air Node, !- Name
  {818c1049-f120-4b3a-902b-aad87e519abf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {818c1049-f120-4b3a-902b-aad87e519abf}, !- Handle
  {621f1f90-03cf-48ec-a36e-e88a5325ab9f}, !- Source Object
  7,                                      !- Outlet Port
  {4e1f66a7-264f-4d6a-aec3-1ef6ff702fe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8460da62-70ed-46ff-8523-fc7ac8923d00}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {e59c7ec0-af99-47e7-ac90-b11bfa0dad0c}, !- Inlet Port
  {acc6a154-40dc-4c31-adde-6377d3a11c7c}; !- Outlet Port

OS:Connection,
  {ae5c2fb5-8227-46b6-b453-bd837e186722}, !- Handle
  {8aee7451-e975-41c7-9422-7b88049925f1}, !- Source Object
  3,                                      !- Outlet Port
  {621f1f90-03cf-48ec-a36e-e88a5325ab9f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e59c7ec0-af99-47e7-ac90-b11bfa0dad0c}, !- Handle
  {621f1f90-03cf-48ec-a36e-e88a5325ab9f}, !- Source Object
  5,                                      !- Outlet Port
  {8460da62-70ed-46ff-8523-fc7ac8923d00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acc6a154-40dc-4c31-adde-6377d3a11c7c}, !- Handle
  {8460da62-70ed-46ff-8523-fc7ac8923d00}, !- Source Object
  3,                                      !- Outlet Port
  {821892a5-2c9e-4b12-a2b1-9ffcb7e3d961}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {22f77255-6b6e-49ff-95df-6dcba1e57609}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7a18cc4d-2d0c-4126-b1e6-e1a6c808cd0d}, !- Control Zone or Zone List Name
  {617d4dca-06c9-4a38-a5ba-e52289072374}, !- Cooling Control Zone or Zone List Name
  {25e0239f-de23-4549-81c8-0fea8870b68b}, !- Heating Control Zone or Zone List Name
  {29a68b94-bee0-4b28-9dc2-8d2186fd1f90}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7a18cc4d-2d0c-4126-b1e6-e1a6c808cd0d}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {617d4dca-06c9-4a38-a5ba-e52289072374}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {25e0239f-de23-4549-81c8-0fea8870b68b}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {29a68b94-bee0-4b28-9dc2-8d2186fd1f90}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5657116d-c52a-4282-bbae-0591c278a357}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Diffuser, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {c56f12c2-a25f-491a-94b4-a53c8ed6ba2d}, !- Air Inlet Node Name
  {9149c4fd-90d6-4232-84cb-d8a45f00ca46}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b71b7906-2aeb-4864-82ae-6a993d4c37b1}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground Return Air Node, !- Name
  {b614391b-241b-4a59-90ea-db32f6d85806}, !- Inlet Port
  {b1d545e2-1942-4854-9042-f96599c5c42d}; !- Outlet Port

OS:Connection,
  {a80a70df-d391-4fa2-bd43-8451b11ca498}, !- Handle
  {b186b658-31f3-4409-9dc5-b18393bf9df9}, !- Source Object
  3,                                      !- Outlet Port
  {6faf4566-40fe-4c96-93f3-b09ae89ea409}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b614391b-241b-4a59-90ea-db32f6d85806}, !- Handle
  {df169148-0e5c-47da-b62b-2fb681db4caa}, !- Source Object
  2,                                      !- Outlet Port
  {b71b7906-2aeb-4864-82ae-6a993d4c37b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1d545e2-1942-4854-9042-f96599c5c42d}, !- Handle
  {b71b7906-2aeb-4864-82ae-6a993d4c37b1}, !- Source Object
  3,                                      !- Outlet Port
  {895e1cb5-c864-4815-9022-ad910c8c5263}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {964717d5-13b0-4d28-b954-b0a18e524bf4}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {13b32c04-71ad-4f7d-8aaf-255677a224be}, !- Inlet Port
  {c56f12c2-a25f-491a-94b4-a53c8ed6ba2d}; !- Outlet Port

OS:Connection,
  {13b32c04-71ad-4f7d-8aaf-255677a224be}, !- Handle
  {e39c8076-9312-4365-81f2-3d8da344a5ab}, !- Source Object
  3,                                      !- Outlet Port
  {964717d5-13b0-4d28-b954-b0a18e524bf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c56f12c2-a25f-491a-94b4-a53c8ed6ba2d}, !- Handle
  {964717d5-13b0-4d28-b954-b0a18e524bf4}, !- Source Object
  3,                                      !- Outlet Port
  {5657116d-c52a-4282-bbae-0591c278a357}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9149c4fd-90d6-4232-84cb-d8a45f00ca46}, !- Handle
  {5657116d-c52a-4282-bbae-0591c278a357}, !- Source Object
  4,                                      !- Outlet Port
  {b186b658-31f3-4409-9dc5-b18393bf9df9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f78cecf1-e4c3-4ac0-ae90-2cc9c38461b5}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  {3ba767d6-a2ed-4521-8008-0533cbaa1fcb}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6cb10441-4001-43df-bf60-86265b3a44d3}, !- Supply Side Inlet Node Name
  {2491ccc2-bac8-410e-8c7d-45145dca9677}, !- Demand Side Outlet Node Name
  {6f212572-5139-430d-8794-7e710e0fbb7c}, !- Demand Side Inlet Node A
  {2270ca2f-6886-47fe-86d2-2d6cdd1fc506}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {788e1967-0031-46f0-8e62-b68ed06a3feb}, !- Demand Mixer Name
  {628e2646-36a2-4748-89cb-25c8cab251d9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b5eb36b0-4c81-4d1a-9bd2-2026715dbf10}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {6cb10441-4001-43df-bf60-86265b3a44d3}, !- Inlet Port
  {fb48e122-7835-4530-9975-ff7bf32ac350}; !- Outlet Port

OS:Node,
  {29bc92ce-a890-47ec-a4e2-17befcd25244}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {6ef74665-ccd7-434b-8ba7-0d1b572ed761}, !- Inlet Port
  {2270ca2f-6886-47fe-86d2-2d6cdd1fc506}; !- Outlet Port

OS:Connection,
  {6cb10441-4001-43df-bf60-86265b3a44d3}, !- Handle
  {f78cecf1-e4c3-4ac0-ae90-2cc9c38461b5}, !- Source Object
  9,                                      !- Outlet Port
  {b5eb36b0-4c81-4d1a-9bd2-2026715dbf10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2270ca2f-6886-47fe-86d2-2d6cdd1fc506}, !- Handle
  {29bc92ce-a890-47ec-a4e2-17befcd25244}, !- Source Object
  3,                                      !- Outlet Port
  {f78cecf1-e4c3-4ac0-ae90-2cc9c38461b5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {05ee67b7-e49d-4521-b3e8-b517fa795dd0}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {6f212572-5139-430d-8794-7e710e0fbb7c}, !- Inlet Port
  {d95d8ed9-18e1-4535-9a96-733b733f9a94}; !- Outlet Port

OS:Node,
  {bd3dc9b5-afaf-457d-a6e4-2d2de71183fc}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {cdc83d3b-8e47-4709-8a2b-74d6c11bafec}, !- Inlet Port
  {2491ccc2-bac8-410e-8c7d-45145dca9677}; !- Outlet Port

OS:Node,
  {d9c2e0ee-d722-4256-a857-5f7963ef2bac}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {c8246078-1ba5-47e8-ad49-1279682e86ec}, !- Inlet Port
  {b5c01343-f593-407d-b36b-119543daa28f}; !- Outlet Port

OS:Connection,
  {6f212572-5139-430d-8794-7e710e0fbb7c}, !- Handle
  {f78cecf1-e4c3-4ac0-ae90-2cc9c38461b5}, !- Source Object
  11,                                     !- Outlet Port
  {05ee67b7-e49d-4521-b3e8-b517fa795dd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2491ccc2-bac8-410e-8c7d-45145dca9677}, !- Handle
  {bd3dc9b5-afaf-457d-a6e4-2d2de71183fc}, !- Source Object
  3,                                      !- Outlet Port
  {f78cecf1-e4c3-4ac0-ae90-2cc9c38461b5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {628e2646-36a2-4748-89cb-25c8cab251d9}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {d95d8ed9-18e1-4535-9a96-733b733f9a94}, !- Inlet Node Name
  {7854a6ea-a2a1-4862-b42d-9e02616dc541}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {788e1967-0031-46f0-8e62-b68ed06a3feb}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {cdc83d3b-8e47-4709-8a2b-74d6c11bafec}, !- Outlet Node Name
  {b3a80473-5f75-4d0a-8d39-778fd4f30735}; !- Inlet Node Name 1

OS:Connection,
  {d95d8ed9-18e1-4535-9a96-733b733f9a94}, !- Handle
  {05ee67b7-e49d-4521-b3e8-b517fa795dd0}, !- Source Object
  3,                                      !- Outlet Port
  {628e2646-36a2-4748-89cb-25c8cab251d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdc83d3b-8e47-4709-8a2b-74d6c11bafec}, !- Handle
  {788e1967-0031-46f0-8e62-b68ed06a3feb}, !- Source Object
  2,                                      !- Outlet Port
  {bd3dc9b5-afaf-457d-a6e4-2d2de71183fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {74de7582-8d3c-4e40-bd5d-44af143b1433}, !- Handle
  {f78cecf1-e4c3-4ac0-ae90-2cc9c38461b5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {3ba767d6-a2ed-4521-8008-0533cbaa1fcb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {4c549450-dcf5-45b1-befc-ce2469d17144}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {b82e52bf-c7a8-44f0-aada-66897de829f5}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {11db5449-647f-40cb-b9bc-799ce5b86efc}, !- Control Zone Name
  {29bc92ce-a890-47ec-a4e2-17befcd25244}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {c2a132e1-ef36-4121-902d-de64f654a6ea}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Water Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7e71ae03-febb-4e0f-a67e-10b74617ae19}, !- Water Inlet Node Name
  {68559bfc-9a1a-4db8-9e24-54ed3426c997}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {48324e72-b546-4a5f-9956-38cb57477a6a}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {e2ec73ab-f3ee-4205-a4f9-4308bfe429cb}, !- Inlet Port
  {7e71ae03-febb-4e0f-a67e-10b74617ae19}; !- Outlet Port

OS:Connection,
  {e2ec73ab-f3ee-4205-a4f9-4308bfe429cb}, !- Handle
  {b8016d57-9f53-4a56-a5de-a84a8661df16}, !- Source Object
  10,                                     !- Outlet Port
  {48324e72-b546-4a5f-9956-38cb57477a6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {681f4939-f175-490e-84f1-4ef8d74c0cbb}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {68559bfc-9a1a-4db8-9e24-54ed3426c997}, !- Inlet Port
  {dc637c1e-c5b1-402c-94ed-5efe2e7e4640}; !- Outlet Port

OS:Connection,
  {7e71ae03-febb-4e0f-a67e-10b74617ae19}, !- Handle
  {48324e72-b546-4a5f-9956-38cb57477a6a}, !- Source Object
  3,                                      !- Outlet Port
  {c2a132e1-ef36-4121-902d-de64f654a6ea}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {68559bfc-9a1a-4db8-9e24-54ed3426c997}, !- Handle
  {c2a132e1-ef36-4121-902d-de64f654a6ea}, !- Source Object
  6,                                      !- Outlet Port
  {681f4939-f175-490e-84f1-4ef8d74c0cbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc637c1e-c5b1-402c-94ed-5efe2e7e4640}, !- Handle
  {681f4939-f175-490e-84f1-4ef8d74c0cbb}, !- Source Object
  3,                                      !- Outlet Port
  {64f745e1-4a9d-48a5-8715-d01080921cba}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c2022bb7-c9fa-40e5-a30b-64686d8b6406}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {c2a132e1-ef36-4121-902d-de64f654a6ea}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {355b8f72-dfdb-49ab-ad87-32a04f67cc26}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f0c79dec-8187-415a-aff2-43ca096def7d}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e2aec4d4-d4d0-4d24-88e8-b0d3d6a037f3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d67731f8-4fd6-46ea-9431-3ed6d6151a7a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fc01ba0b-10de-439b-a1d5-bb5b532a94bf}, !- Energy Input Ratio Function of Temperature Curve Name
  {6313b401-f638-4d8c-b648-b88e39843cef}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9e597711-a9f5-484a-837d-34b0d5832d26}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {c9e1c3a4-601e-4b26-9177-ca5cb2d0e5b0}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {67f5eeb0-3749-4ecf-811b-c41f014d9b2e}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a3578d5c-ea41-4d0d-a7d3-c32a9d518f11}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b495835e-08bf-4f96-bb0d-e3726071e3f5}, !- Handle
  Curve Quadratic 38,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d4faf9e7-6652-43ce-86bb-8b10c94f90ff}, !- Handle
  Curve Quadratic 39,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e2aec4d4-d4d0-4d24-88e8-b0d3d6a037f3}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {d67731f8-4fd6-46ea-9431-3ed6d6151a7a}, !- Handle
  Curve Quadratic 40,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fc01ba0b-10de-439b-a1d5-bb5b532a94bf}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {6313b401-f638-4d8c-b648-b88e39843cef}, !- Handle
  Curve Quadratic 41,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9e597711-a9f5-484a-837d-34b0d5832d26}, !- Handle
  Curve Quadratic 42,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {7657ccac-60c1-4839-ada5-2f2e1ebc5973}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Fan, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bad74966-6f5c-4221-9211-f2ad0e461af6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {734d2292-4ca1-4da2-9118-cb96eb5fc311}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bad74966-6f5c-4221-9211-f2ad0e461af6}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {734d2292-4ca1-4da2-9118-cb96eb5fc311}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {eff3d69f-7d28-4d8a-8999-8348fd07e25c}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {11db5449-647f-40cb-b9bc-799ce5b86efc}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {1fc70a66-9e24-4f39-985b-b1bc340e93b7}, !- Air Inlet Node Name
  {6ef74665-ccd7-434b-8ba7-0d1b572ed761}, !- Air Outlet Node Name
  {7657ccac-60c1-4839-ada5-2f2e1ebc5973}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Supply Air Fan Operating Mode Schedule Name
  {c2a132e1-ef36-4121-902d-de64f654a6ea}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f0c79dec-8187-415a-aff2-43ca096def7d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {355b8f72-dfdb-49ab-ad87-32a04f67cc26}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {6ef74665-ccd7-434b-8ba7-0d1b572ed761}, !- Handle
  {eff3d69f-7d28-4d8a-8999-8348fd07e25c}, !- Source Object
  7,                                      !- Outlet Port
  {29bc92ce-a890-47ec-a4e2-17befcd25244}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0cefcedf-27b6-4fef-b605-04e571ef6ed5}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d76ad28f-ca70-4e57-8d12-34db641148a6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d76ad28f-ca70-4e57-8d12-34db641148a6}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {47f45854-c578-4bc7-ac5f-9f985fe4ad48}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC OA System, !- Name
  {0cefcedf-27b6-4fef-b605-04e571ef6ed5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5d4892ff-e50c-4d7b-96af-3eab1af04570}, !- Mixed Air Node Name
  {64579301-e957-4383-bab4-a75563dc49ac}, !- Outdoor Air Stream Node Name
  {d6c0dd77-23a3-4af7-8a43-fab6ee06e82e}, !- Relief Air Stream Node Name
  {fb48e122-7835-4530-9975-ff7bf32ac350}; !- Return Air Stream Node Name

OS:Node,
  {c4df7f73-8e57-4c62-bb82-6d4a54e8bfea}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {64579301-e957-4383-bab4-a75563dc49ac}; !- Outlet Port

OS:Connection,
  {64579301-e957-4383-bab4-a75563dc49ac}, !- Handle
  {c4df7f73-8e57-4c62-bb82-6d4a54e8bfea}, !- Source Object
  3,                                      !- Outlet Port
  {47f45854-c578-4bc7-ac5f-9f985fe4ad48}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bf8d4355-1f7f-483a-a31c-0c16abb186a1}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Relief Air Node, !- Name
  {d6c0dd77-23a3-4af7-8a43-fab6ee06e82e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6c0dd77-23a3-4af7-8a43-fab6ee06e82e}, !- Handle
  {47f45854-c578-4bc7-ac5f-9f985fe4ad48}, !- Source Object
  7,                                      !- Outlet Port
  {bf8d4355-1f7f-483a-a31c-0c16abb186a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bea2ba41-38a6-4974-a515-12f038c4712e}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {5d4892ff-e50c-4d7b-96af-3eab1af04570}, !- Inlet Port
  {1fc70a66-9e24-4f39-985b-b1bc340e93b7}; !- Outlet Port

OS:Connection,
  {fb48e122-7835-4530-9975-ff7bf32ac350}, !- Handle
  {b5eb36b0-4c81-4d1a-9bd2-2026715dbf10}, !- Source Object
  3,                                      !- Outlet Port
  {47f45854-c578-4bc7-ac5f-9f985fe4ad48}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5d4892ff-e50c-4d7b-96af-3eab1af04570}, !- Handle
  {47f45854-c578-4bc7-ac5f-9f985fe4ad48}, !- Source Object
  5,                                      !- Outlet Port
  {bea2ba41-38a6-4974-a515-12f038c4712e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fc70a66-9e24-4f39-985b-b1bc340e93b7}, !- Handle
  {bea2ba41-38a6-4974-a515-12f038c4712e}, !- Source Object
  3,                                      !- Outlet Port
  {eff3d69f-7d28-4d8a-8999-8348fd07e25c}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4c549450-dcf5-45b1-befc-ce2469d17144}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d825c00d-ada7-490e-8648-f09d2d5eaa55}, !- Control Zone or Zone List Name
  {0b3267a4-a051-467d-b3e1-ea91c1084081}, !- Cooling Control Zone or Zone List Name
  {22825fe0-1e27-41a5-9832-9b0b42ff7a85}, !- Heating Control Zone or Zone List Name
  {8550a476-89cb-4620-9bf9-0b505521359c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d825c00d-ada7-490e-8648-f09d2d5eaa55}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {0b3267a4-a051-467d-b3e1-ea91c1084081}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {22825fe0-1e27-41a5-9832-9b0b42ff7a85}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8550a476-89cb-4620-9bf9-0b505521359c}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5567265f-c237-499e-a70b-d68e270cc7ab}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Diffuser, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {689fce76-b412-4316-ab93-c4464e82bbd4}, !- Air Inlet Node Name
  {c8246078-1ba5-47e8-ad49-1279682e86ec}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {164aa715-5e4b-43aa-8fe2-21eb9a170314}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground Return Air Node, !- Name
  {260dd288-ecde-4cd8-ab73-4cabc9975080}, !- Inlet Port
  {b3a80473-5f75-4d0a-8d39-778fd4f30735}; !- Outlet Port

OS:Connection,
  {b5c01343-f593-407d-b36b-119543daa28f}, !- Handle
  {d9c2e0ee-d722-4256-a857-5f7963ef2bac}, !- Source Object
  3,                                      !- Outlet Port
  {9c8e5014-4a55-4be5-b28e-2d2b5282fe7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {260dd288-ecde-4cd8-ab73-4cabc9975080}, !- Handle
  {e45d8c7e-154f-4178-b5f0-7eb9847a0d63}, !- Source Object
  2,                                      !- Outlet Port
  {164aa715-5e4b-43aa-8fe2-21eb9a170314}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3a80473-5f75-4d0a-8d39-778fd4f30735}, !- Handle
  {164aa715-5e4b-43aa-8fe2-21eb9a170314}, !- Source Object
  3,                                      !- Outlet Port
  {788e1967-0031-46f0-8e62-b68ed06a3feb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9893b1de-fbf3-4620-91dd-dbeecf5c94f9}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {7854a6ea-a2a1-4862-b42d-9e02616dc541}, !- Inlet Port
  {689fce76-b412-4316-ab93-c4464e82bbd4}; !- Outlet Port

OS:Connection,
  {7854a6ea-a2a1-4862-b42d-9e02616dc541}, !- Handle
  {628e2646-36a2-4748-89cb-25c8cab251d9}, !- Source Object
  3,                                      !- Outlet Port
  {9893b1de-fbf3-4620-91dd-dbeecf5c94f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {689fce76-b412-4316-ab93-c4464e82bbd4}, !- Handle
  {9893b1de-fbf3-4620-91dd-dbeecf5c94f9}, !- Source Object
  3,                                      !- Outlet Port
  {5567265f-c237-499e-a70b-d68e270cc7ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c8246078-1ba5-47e8-ad49-1279682e86ec}, !- Handle
  {5567265f-c237-499e-a70b-d68e270cc7ab}, !- Source Object
  4,                                      !- Outlet Port
  {d9c2e0ee-d722-4256-a857-5f7963ef2bac}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cebf1603-d111-4a14-b11a-dbb936431a7c}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  {2b38c8f1-8c9d-4ab7-8ec3-0fdb59b3a7bf}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f2795c4f-ed38-4570-a9be-a58d057ae28f}, !- Supply Side Inlet Node Name
  {a7a1bc25-d1d7-4f75-a52d-08bdb990fb97}, !- Demand Side Outlet Node Name
  {7d3417f8-6c6b-4041-8345-3c0246841731}, !- Demand Side Inlet Node A
  {bf3fa9ca-f577-40e7-9dcf-38a5dd24229f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4fa35671-5a99-4574-a755-b3451a42e191}, !- Demand Mixer Name
  {dd10974f-d11d-4653-bc26-908ea26daba7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7feccad0-e3a9-42f2-918b-ac51e323b2bf}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {f2795c4f-ed38-4570-a9be-a58d057ae28f}, !- Inlet Port
  {b5ed27e1-9499-450f-80a4-abef0041cc8c}; !- Outlet Port

OS:Node,
  {a599b7d5-ab41-4a94-af76-4a4a5ffac058}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {9eb984c8-0170-4a91-810a-65ca14efd3fa}, !- Inlet Port
  {bf3fa9ca-f577-40e7-9dcf-38a5dd24229f}; !- Outlet Port

OS:Connection,
  {f2795c4f-ed38-4570-a9be-a58d057ae28f}, !- Handle
  {cebf1603-d111-4a14-b11a-dbb936431a7c}, !- Source Object
  9,                                      !- Outlet Port
  {7feccad0-e3a9-42f2-918b-ac51e323b2bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf3fa9ca-f577-40e7-9dcf-38a5dd24229f}, !- Handle
  {a599b7d5-ab41-4a94-af76-4a4a5ffac058}, !- Source Object
  3,                                      !- Outlet Port
  {cebf1603-d111-4a14-b11a-dbb936431a7c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a6be8b81-56b5-41cb-9f89-11dea7f45556}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {7d3417f8-6c6b-4041-8345-3c0246841731}, !- Inlet Port
  {2252607b-208d-4557-8852-4ca2653dac42}; !- Outlet Port

OS:Node,
  {04ffadef-af0a-49df-b85d-6596ec408379}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {0936f10f-3617-4003-adcf-8d7ebd0f4f95}, !- Inlet Port
  {a7a1bc25-d1d7-4f75-a52d-08bdb990fb97}; !- Outlet Port

OS:Node,
  {03a263ff-0c5c-448b-8fe5-7ca952762c58}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {e5923c96-75ca-499d-be3e-2c5eeaaddaf3}, !- Inlet Port
  {9913e48f-6c8c-4b05-b536-6757d36afea7}; !- Outlet Port

OS:Connection,
  {7d3417f8-6c6b-4041-8345-3c0246841731}, !- Handle
  {cebf1603-d111-4a14-b11a-dbb936431a7c}, !- Source Object
  11,                                     !- Outlet Port
  {a6be8b81-56b5-41cb-9f89-11dea7f45556}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7a1bc25-d1d7-4f75-a52d-08bdb990fb97}, !- Handle
  {04ffadef-af0a-49df-b85d-6596ec408379}, !- Source Object
  3,                                      !- Outlet Port
  {cebf1603-d111-4a14-b11a-dbb936431a7c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dd10974f-d11d-4653-bc26-908ea26daba7}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {2252607b-208d-4557-8852-4ca2653dac42}, !- Inlet Node Name
  {fbc659d8-f309-4192-9eda-355eee125a50}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4fa35671-5a99-4574-a755-b3451a42e191}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {0936f10f-3617-4003-adcf-8d7ebd0f4f95}, !- Outlet Node Name
  {531a646a-1e6e-426b-84e8-2e723e2fdccf}; !- Inlet Node Name 1

OS:Connection,
  {2252607b-208d-4557-8852-4ca2653dac42}, !- Handle
  {a6be8b81-56b5-41cb-9f89-11dea7f45556}, !- Source Object
  3,                                      !- Outlet Port
  {dd10974f-d11d-4653-bc26-908ea26daba7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0936f10f-3617-4003-adcf-8d7ebd0f4f95}, !- Handle
  {4fa35671-5a99-4574-a755-b3451a42e191}, !- Source Object
  2,                                      !- Outlet Port
  {04ffadef-af0a-49df-b85d-6596ec408379}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {29e5b907-4961-4187-a8f6-a788659125a2}, !- Handle
  {cebf1603-d111-4a14-b11a-dbb936431a7c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {2b38c8f1-8c9d-4ab7-8ec3-0fdb59b3a7bf}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {ad32f907-889a-4b59-8433-8bb6ece844ba}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {06dce51c-f6e1-4241-8b1b-b32df28d243d}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a865704d-7b48-4863-9439-e7409251030a}, !- Control Zone Name
  {a599b7d5-ab41-4a94-af76-4a4a5ffac058}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {a28d1a8f-d780-46d8-8960-9a91bc83ebca}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Water Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {396ef4fa-3be2-4ec5-aa0e-9cfb03b89ed6}, !- Water Inlet Node Name
  {b7162938-d820-4e5e-878b-77832fcc500e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {04a948ae-ebd1-48e8-8bc2-468316b2c70e}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {684a4fe3-76ca-49da-9622-7135d6963950}, !- Inlet Port
  {396ef4fa-3be2-4ec5-aa0e-9cfb03b89ed6}; !- Outlet Port

OS:Connection,
  {684a4fe3-76ca-49da-9622-7135d6963950}, !- Handle
  {b8016d57-9f53-4a56-a5de-a84a8661df16}, !- Source Object
  11,                                     !- Outlet Port
  {04a948ae-ebd1-48e8-8bc2-468316b2c70e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {550fd03b-3594-453d-9081-3290b132800b}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {b7162938-d820-4e5e-878b-77832fcc500e}, !- Inlet Port
  {4160abfe-0413-4747-a0dc-d655d6bebf70}; !- Outlet Port

OS:Connection,
  {396ef4fa-3be2-4ec5-aa0e-9cfb03b89ed6}, !- Handle
  {04a948ae-ebd1-48e8-8bc2-468316b2c70e}, !- Source Object
  3,                                      !- Outlet Port
  {a28d1a8f-d780-46d8-8960-9a91bc83ebca}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b7162938-d820-4e5e-878b-77832fcc500e}, !- Handle
  {a28d1a8f-d780-46d8-8960-9a91bc83ebca}, !- Source Object
  6,                                      !- Outlet Port
  {550fd03b-3594-453d-9081-3290b132800b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4160abfe-0413-4747-a0dc-d655d6bebf70}, !- Handle
  {550fd03b-3594-453d-9081-3290b132800b}, !- Source Object
  3,                                      !- Outlet Port
  {64f745e1-4a9d-48a5-8715-d01080921cba}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6bfdb121-7ab2-4d3f-9d74-8290eca8c8a6}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {a28d1a8f-d780-46d8-8960-9a91bc83ebca}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {d409403f-d860-4b53-a417-606880d8f8e0}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1752000f-e855-4895-91bf-c9b7d8be7394}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c044316b-c916-4b9e-8a82-4aa564b0efc3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {59f8b5cc-3401-430d-9549-b7cb437e3091}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {57b1826d-240a-4915-a586-5d2e3beaa1e0}, !- Energy Input Ratio Function of Temperature Curve Name
  {b47b597c-7557-485f-8d7b-f1feb434645f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {17b3d720-d337-4ccd-9b9d-ec6cee04ba5e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {ccf8a800-0f80-4072-87e2-fda3673e298b}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dc0d9fc0-294b-4f58-ba3f-da83cfa5c262}, !- Handle
  Curve Quadratic 43,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7002dd88-4bf5-4608-962c-c616bd93a12f}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1eb9a6f0-a540-4002-89d0-d333200e6328}, !- Handle
  Curve Quadratic 44,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5d4e3260-f7c4-4dc9-882f-8124186f788f}, !- Handle
  Curve Quadratic 45,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c044316b-c916-4b9e-8a82-4aa564b0efc3}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {59f8b5cc-3401-430d-9549-b7cb437e3091}, !- Handle
  Curve Quadratic 46,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {57b1826d-240a-4915-a586-5d2e3beaa1e0}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {b47b597c-7557-485f-8d7b-f1feb434645f}, !- Handle
  Curve Quadratic 47,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {17b3d720-d337-4ccd-9b9d-ec6cee04ba5e}, !- Handle
  Curve Quadratic 48,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {dd84de3f-7816-435c-89d2-9377992febd2}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Fan, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4e873fac-6b38-49b2-8f76-22e88b2a941b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {960b70ef-86e7-4dd6-928a-9458cab9ecaa}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4e873fac-6b38-49b2-8f76-22e88b2a941b}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {960b70ef-86e7-4dd6-928a-9458cab9ecaa}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {730a8a36-8ad3-4963-9328-2be861deeaf7}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {a865704d-7b48-4863-9439-e7409251030a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {de7c85e5-2555-40b8-89ac-52babd77b6f6}, !- Air Inlet Node Name
  {9eb984c8-0170-4a91-810a-65ca14efd3fa}, !- Air Outlet Node Name
  {dd84de3f-7816-435c-89d2-9377992febd2}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Supply Air Fan Operating Mode Schedule Name
  {a28d1a8f-d780-46d8-8960-9a91bc83ebca}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1752000f-e855-4895-91bf-c9b7d8be7394}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d409403f-d860-4b53-a417-606880d8f8e0}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {9eb984c8-0170-4a91-810a-65ca14efd3fa}, !- Handle
  {730a8a36-8ad3-4963-9328-2be861deeaf7}, !- Source Object
  7,                                      !- Outlet Port
  {a599b7d5-ab41-4a94-af76-4a4a5ffac058}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ab245140-ace0-4826-9e0d-56adff35a1df}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {04111afe-fb9b-45f3-9522-17cd1bc2a98b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {04111afe-fb9b-45f3-9522-17cd1bc2a98b}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3af7f5ed-ae46-4491-a5ae-b6c0195af808}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC OA System, !- Name
  {ab245140-ace0-4826-9e0d-56adff35a1df}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c06dab3e-35ca-43d6-aaf8-71f3c25b164b}, !- Mixed Air Node Name
  {9981fd3b-0740-4b22-a67d-4223ac251866}, !- Outdoor Air Stream Node Name
  {f3bc59a6-01ad-4580-89a5-a97085e42df4}, !- Relief Air Stream Node Name
  {b5ed27e1-9499-450f-80a4-abef0041cc8c}; !- Return Air Stream Node Name

OS:Node,
  {6ef36802-5261-422e-8d78-a956a6a4096b}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9981fd3b-0740-4b22-a67d-4223ac251866}; !- Outlet Port

OS:Connection,
  {9981fd3b-0740-4b22-a67d-4223ac251866}, !- Handle
  {6ef36802-5261-422e-8d78-a956a6a4096b}, !- Source Object
  3,                                      !- Outlet Port
  {3af7f5ed-ae46-4491-a5ae-b6c0195af808}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d61a7dc8-e38f-41cc-9520-83f2825f74d4}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Relief Air Node, !- Name
  {f3bc59a6-01ad-4580-89a5-a97085e42df4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f3bc59a6-01ad-4580-89a5-a97085e42df4}, !- Handle
  {3af7f5ed-ae46-4491-a5ae-b6c0195af808}, !- Source Object
  7,                                      !- Outlet Port
  {d61a7dc8-e38f-41cc-9520-83f2825f74d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7349cac2-35b6-47e8-b4e8-89c664c3f832}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {c06dab3e-35ca-43d6-aaf8-71f3c25b164b}, !- Inlet Port
  {de7c85e5-2555-40b8-89ac-52babd77b6f6}; !- Outlet Port

OS:Connection,
  {b5ed27e1-9499-450f-80a4-abef0041cc8c}, !- Handle
  {7feccad0-e3a9-42f2-918b-ac51e323b2bf}, !- Source Object
  3,                                      !- Outlet Port
  {3af7f5ed-ae46-4491-a5ae-b6c0195af808}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c06dab3e-35ca-43d6-aaf8-71f3c25b164b}, !- Handle
  {3af7f5ed-ae46-4491-a5ae-b6c0195af808}, !- Source Object
  5,                                      !- Outlet Port
  {7349cac2-35b6-47e8-b4e8-89c664c3f832}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de7c85e5-2555-40b8-89ac-52babd77b6f6}, !- Handle
  {7349cac2-35b6-47e8-b4e8-89c664c3f832}, !- Source Object
  3,                                      !- Outlet Port
  {730a8a36-8ad3-4963-9328-2be861deeaf7}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ad32f907-889a-4b59-8433-8bb6ece844ba}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {68116f74-0c73-42d2-a125-3296d9179292}, !- Control Zone or Zone List Name
  {34a4a851-2dbd-4b8a-ab9f-e021c3a1882b}, !- Cooling Control Zone or Zone List Name
  {9871934b-494b-4884-aa7e-5bf2f77a690e}, !- Heating Control Zone or Zone List Name
  {a5adc117-11a0-4f82-9a81-6a9d32bb8a78}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {68116f74-0c73-42d2-a125-3296d9179292}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {34a4a851-2dbd-4b8a-ab9f-e021c3a1882b}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9871934b-494b-4884-aa7e-5bf2f77a690e}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a5adc117-11a0-4f82-9a81-6a9d32bb8a78}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {97ba7d9a-2b64-42fa-8ce6-a7b8c2f4c7d8}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Diffuser, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {3a50cc9f-3255-46aa-85a5-b6e6ac13e4b9}, !- Air Inlet Node Name
  {e5923c96-75ca-499d-be3e-2c5eeaaddaf3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7ce944f9-93ab-443b-8894-827d8dd2d9dc}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground Return Air Node, !- Name
  {daef4461-1ab0-4954-ab9a-61cf4d8fced3}, !- Inlet Port
  {531a646a-1e6e-426b-84e8-2e723e2fdccf}; !- Outlet Port

OS:Connection,
  {9913e48f-6c8c-4b05-b536-6757d36afea7}, !- Handle
  {03a263ff-0c5c-448b-8fe5-7ca952762c58}, !- Source Object
  3,                                      !- Outlet Port
  {0f411ae7-8b50-4aee-826f-37f1b33106f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daef4461-1ab0-4954-ab9a-61cf4d8fced3}, !- Handle
  {a74dc0ce-ece2-4a70-b888-2e5f6f2d1e14}, !- Source Object
  2,                                      !- Outlet Port
  {7ce944f9-93ab-443b-8894-827d8dd2d9dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {531a646a-1e6e-426b-84e8-2e723e2fdccf}, !- Handle
  {7ce944f9-93ab-443b-8894-827d8dd2d9dc}, !- Source Object
  3,                                      !- Outlet Port
  {4fa35671-5a99-4574-a755-b3451a42e191}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7e3e04b9-9a94-4946-a287-d43f1b243d62}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {fbc659d8-f309-4192-9eda-355eee125a50}, !- Inlet Port
  {3a50cc9f-3255-46aa-85a5-b6e6ac13e4b9}; !- Outlet Port

OS:Connection,
  {fbc659d8-f309-4192-9eda-355eee125a50}, !- Handle
  {dd10974f-d11d-4653-bc26-908ea26daba7}, !- Source Object
  3,                                      !- Outlet Port
  {7e3e04b9-9a94-4946-a287-d43f1b243d62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a50cc9f-3255-46aa-85a5-b6e6ac13e4b9}, !- Handle
  {7e3e04b9-9a94-4946-a287-d43f1b243d62}, !- Source Object
  3,                                      !- Outlet Port
  {97ba7d9a-2b64-42fa-8ce6-a7b8c2f4c7d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e5923c96-75ca-499d-be3e-2c5eeaaddaf3}, !- Handle
  {97ba7d9a-2b64-42fa-8ce6-a7b8c2f4c7d8}, !- Source Object
  4,                                      !- Outlet Port
  {03a263ff-0c5c-448b-8fe5-7ca952762c58}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bb5b042a-288a-4f22-91f4-0dedda71f372}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  {d48f16e8-66c7-4033-99d1-987a885dac00}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {863c8065-8fc0-4adf-99e9-b42a65e61a2a}, !- Supply Side Inlet Node Name
  {d600274d-5700-4dde-922c-c3e198ce2570}, !- Demand Side Outlet Node Name
  {08e6481a-6349-444e-bb19-e288553568a7}, !- Demand Side Inlet Node A
  {c5a1a29c-6b9a-43ba-9bf3-8e3059ac2c10}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {337aacc9-4c71-4e85-8320-6b6a5d2e985f}, !- Demand Mixer Name
  {6cc6423d-695a-49ef-a2bb-9c679854a4ca}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1d805681-e0f0-4173-9221-16b73f0305b6}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {863c8065-8fc0-4adf-99e9-b42a65e61a2a}, !- Inlet Port
  {89cb8973-1258-473c-bf5f-95c13212d3fb}; !- Outlet Port

OS:Node,
  {eac4906b-ee51-43ae-8d67-d524af9c719c}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {d04ae1cd-6cc7-4015-8fd8-4d63141fb64d}, !- Inlet Port
  {c5a1a29c-6b9a-43ba-9bf3-8e3059ac2c10}; !- Outlet Port

OS:Connection,
  {863c8065-8fc0-4adf-99e9-b42a65e61a2a}, !- Handle
  {bb5b042a-288a-4f22-91f4-0dedda71f372}, !- Source Object
  9,                                      !- Outlet Port
  {1d805681-e0f0-4173-9221-16b73f0305b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5a1a29c-6b9a-43ba-9bf3-8e3059ac2c10}, !- Handle
  {eac4906b-ee51-43ae-8d67-d524af9c719c}, !- Source Object
  3,                                      !- Outlet Port
  {bb5b042a-288a-4f22-91f4-0dedda71f372}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a130b1c9-8843-4bcf-ace3-192d956e4079}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {08e6481a-6349-444e-bb19-e288553568a7}, !- Inlet Port
  {a3a2c345-eaef-46cf-bd3a-8904ce750909}; !- Outlet Port

OS:Node,
  {881c251c-d0e5-4603-b808-f9e88c93927c}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {1521ed2e-71bb-41fe-a9d7-760446093de4}, !- Inlet Port
  {d600274d-5700-4dde-922c-c3e198ce2570}; !- Outlet Port

OS:Node,
  {28ea2c8c-10f4-439e-992e-b909b60cdf8d}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {83f6d236-c37e-4b70-8100-49002edac1a8}, !- Inlet Port
  {77a95097-ee27-4a15-9200-cd0667eff6ed}; !- Outlet Port

OS:Connection,
  {08e6481a-6349-444e-bb19-e288553568a7}, !- Handle
  {bb5b042a-288a-4f22-91f4-0dedda71f372}, !- Source Object
  11,                                     !- Outlet Port
  {a130b1c9-8843-4bcf-ace3-192d956e4079}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d600274d-5700-4dde-922c-c3e198ce2570}, !- Handle
  {881c251c-d0e5-4603-b808-f9e88c93927c}, !- Source Object
  3,                                      !- Outlet Port
  {bb5b042a-288a-4f22-91f4-0dedda71f372}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6cc6423d-695a-49ef-a2bb-9c679854a4ca}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {a3a2c345-eaef-46cf-bd3a-8904ce750909}, !- Inlet Node Name
  {d8f66be9-0b92-4a46-ae01-68ed235a458e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {337aacc9-4c71-4e85-8320-6b6a5d2e985f}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {1521ed2e-71bb-41fe-a9d7-760446093de4}, !- Outlet Node Name
  {96fd0af3-c757-4c1b-adb6-508070bea676}; !- Inlet Node Name 1

OS:Connection,
  {a3a2c345-eaef-46cf-bd3a-8904ce750909}, !- Handle
  {a130b1c9-8843-4bcf-ace3-192d956e4079}, !- Source Object
  3,                                      !- Outlet Port
  {6cc6423d-695a-49ef-a2bb-9c679854a4ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1521ed2e-71bb-41fe-a9d7-760446093de4}, !- Handle
  {337aacc9-4c71-4e85-8320-6b6a5d2e985f}, !- Source Object
  2,                                      !- Outlet Port
  {881c251c-d0e5-4603-b808-f9e88c93927c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ccac01d4-ee32-4213-b3b1-801126fac6e7}, !- Handle
  {bb5b042a-288a-4f22-91f4-0dedda71f372}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {d48f16e8-66c7-4033-99d1-987a885dac00}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {5dcedec5-9143-4551-a8a7-4aae676a78ab}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {a5ee938f-6e5a-418a-9313-175826242969}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {cd9fd028-e935-4060-abc4-517ce342d10b}, !- Control Zone Name
  {eac4906b-ee51-43ae-8d67-d524af9c719c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {deb71772-c464-424c-bbf0-4f31375ab4ee}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Water Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a91312b0-0145-422a-af16-3f7e015f651c}, !- Water Inlet Node Name
  {0beb0b50-75bf-43a6-962a-6047880fcf03}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ad314c73-8211-405e-9f76-d13f4c083da4}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {78a17183-d73b-4d7b-bbb8-faf4265605da}, !- Inlet Port
  {a91312b0-0145-422a-af16-3f7e015f651c}; !- Outlet Port

OS:Connection,
  {78a17183-d73b-4d7b-bbb8-faf4265605da}, !- Handle
  {b8016d57-9f53-4a56-a5de-a84a8661df16}, !- Source Object
  12,                                     !- Outlet Port
  {ad314c73-8211-405e-9f76-d13f4c083da4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33e8ffe6-8a96-4e40-9f4f-e0533940efa0}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {0beb0b50-75bf-43a6-962a-6047880fcf03}, !- Inlet Port
  {224a17ce-1f40-49ec-9676-79fe363c5438}; !- Outlet Port

OS:Connection,
  {a91312b0-0145-422a-af16-3f7e015f651c}, !- Handle
  {ad314c73-8211-405e-9f76-d13f4c083da4}, !- Source Object
  3,                                      !- Outlet Port
  {deb71772-c464-424c-bbf0-4f31375ab4ee}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0beb0b50-75bf-43a6-962a-6047880fcf03}, !- Handle
  {deb71772-c464-424c-bbf0-4f31375ab4ee}, !- Source Object
  6,                                      !- Outlet Port
  {33e8ffe6-8a96-4e40-9f4f-e0533940efa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {224a17ce-1f40-49ec-9676-79fe363c5438}, !- Handle
  {33e8ffe6-8a96-4e40-9f4f-e0533940efa0}, !- Source Object
  3,                                      !- Outlet Port
  {64f745e1-4a9d-48a5-8715-d01080921cba}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {10ba1d67-ffa3-4236-8577-aca6bd7034e3}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {deb71772-c464-424c-bbf0-4f31375ab4ee}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {ae832038-b8be-4422-8f13-c70706efa094}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1826662b-31ed-4bc7-a9c4-bad68172962b}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bed13e83-ad9a-4ce6-bb74-e90b593d8656}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4a27a6b9-e79d-4b3a-b084-5c41c028709d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {afeb2404-7856-44a9-967c-98b538e221de}, !- Energy Input Ratio Function of Temperature Curve Name
  {863f6db5-e513-4c9a-83bb-00e273a05edf}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ba761335-db0c-47e2-982f-8ab5a66fe038}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {e0f9e885-4121-4a2e-9389-d09467c45b3c}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f35edd27-2485-4721-b336-b2a72888b5cc}, !- Handle
  Curve Quadratic 49,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a55d27af-445c-4e6d-af8a-113217e0e286}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0e9bb467-869b-4ceb-a974-c83422ab0f0d}, !- Handle
  Curve Quadratic 50,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b4e78648-ee32-4b00-a3b0-5d91db8ad90f}, !- Handle
  Curve Quadratic 51,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bed13e83-ad9a-4ce6-bb74-e90b593d8656}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {4a27a6b9-e79d-4b3a-b084-5c41c028709d}, !- Handle
  Curve Quadratic 52,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {afeb2404-7856-44a9-967c-98b538e221de}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {863f6db5-e513-4c9a-83bb-00e273a05edf}, !- Handle
  Curve Quadratic 53,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ba761335-db0c-47e2-982f-8ab5a66fe038}, !- Handle
  Curve Quadratic 54,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {b69ad982-9451-472a-8868-d3ae7b7f6551}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Fan, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3cf520b-88af-4955-bae3-3ec458f522ad}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b419d154-f50e-442a-b0ee-9d890e4138b5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a3cf520b-88af-4955-bae3-3ec458f522ad}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b419d154-f50e-442a-b0ee-9d890e4138b5}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {02a536c2-b27c-4b36-b57d-1ab0a4235655}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {cd9fd028-e935-4060-abc4-517ce342d10b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {79115fa9-61ca-416d-b8b6-55cf15480a4f}, !- Air Inlet Node Name
  {d04ae1cd-6cc7-4015-8fd8-4d63141fb64d}, !- Air Outlet Node Name
  {b69ad982-9451-472a-8868-d3ae7b7f6551}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Supply Air Fan Operating Mode Schedule Name
  {deb71772-c464-424c-bbf0-4f31375ab4ee}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1826662b-31ed-4bc7-a9c4-bad68172962b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ae832038-b8be-4422-8f13-c70706efa094}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d04ae1cd-6cc7-4015-8fd8-4d63141fb64d}, !- Handle
  {02a536c2-b27c-4b36-b57d-1ab0a4235655}, !- Source Object
  7,                                      !- Outlet Port
  {eac4906b-ee51-43ae-8d67-d524af9c719c}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b4e91f5e-295c-49ab-bdf3-a96a10990c39}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2b1fa305-555d-43be-bcec-1943b5cdc09d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {2b1fa305-555d-43be-bcec-1943b5cdc09d}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {dc613cba-0eb3-4b83-8552-542bf2652970}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC OA System, !- Name
  {b4e91f5e-295c-49ab-bdf3-a96a10990c39}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f8c8730d-69fa-4938-b38d-2b8f5b549766}, !- Mixed Air Node Name
  {c671a148-748d-41e5-ba0b-adac29a6e9b6}, !- Outdoor Air Stream Node Name
  {8db8ea13-767e-4566-95f0-e933e69df3df}, !- Relief Air Stream Node Name
  {89cb8973-1258-473c-bf5f-95c13212d3fb}; !- Return Air Stream Node Name

OS:Node,
  {1a3af4c8-744f-4241-82ac-5035d7487067}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c671a148-748d-41e5-ba0b-adac29a6e9b6}; !- Outlet Port

OS:Connection,
  {c671a148-748d-41e5-ba0b-adac29a6e9b6}, !- Handle
  {1a3af4c8-744f-4241-82ac-5035d7487067}, !- Source Object
  3,                                      !- Outlet Port
  {dc613cba-0eb3-4b83-8552-542bf2652970}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {84ffa5f4-7fe8-4646-b5f7-9f1a8a09e78e}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Relief Air Node, !- Name
  {8db8ea13-767e-4566-95f0-e933e69df3df}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8db8ea13-767e-4566-95f0-e933e69df3df}, !- Handle
  {dc613cba-0eb3-4b83-8552-542bf2652970}, !- Source Object
  7,                                      !- Outlet Port
  {84ffa5f4-7fe8-4646-b5f7-9f1a8a09e78e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d0d226b-9401-4f71-a0df-74b3e975fb69}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {f8c8730d-69fa-4938-b38d-2b8f5b549766}, !- Inlet Port
  {79115fa9-61ca-416d-b8b6-55cf15480a4f}; !- Outlet Port

OS:Connection,
  {89cb8973-1258-473c-bf5f-95c13212d3fb}, !- Handle
  {1d805681-e0f0-4173-9221-16b73f0305b6}, !- Source Object
  3,                                      !- Outlet Port
  {dc613cba-0eb3-4b83-8552-542bf2652970}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f8c8730d-69fa-4938-b38d-2b8f5b549766}, !- Handle
  {dc613cba-0eb3-4b83-8552-542bf2652970}, !- Source Object
  5,                                      !- Outlet Port
  {4d0d226b-9401-4f71-a0df-74b3e975fb69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79115fa9-61ca-416d-b8b6-55cf15480a4f}, !- Handle
  {4d0d226b-9401-4f71-a0df-74b3e975fb69}, !- Source Object
  3,                                      !- Outlet Port
  {02a536c2-b27c-4b36-b57d-1ab0a4235655}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5dcedec5-9143-4551-a8a7-4aae676a78ab}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1ee59ed1-366b-410f-92da-46ca4de57757}, !- Control Zone or Zone List Name
  {5747a383-5977-4cec-a948-dc92375ad8bc}, !- Cooling Control Zone or Zone List Name
  {28ca70fe-8d34-4514-8224-27e71fa036cf}, !- Heating Control Zone or Zone List Name
  {43d92e2b-6103-4cd2-a8a0-b6ff42f1a0d7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1ee59ed1-366b-410f-92da-46ca4de57757}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {5747a383-5977-4cec-a948-dc92375ad8bc}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {28ca70fe-8d34-4514-8224-27e71fa036cf}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {43d92e2b-6103-4cd2-a8a0-b6ff42f1a0d7}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {805e9e54-26b7-4a77-b888-524b78107017}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Diffuser, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  {3b963c30-cf58-407f-abe3-a4cf7d67dc5b}, !- Air Inlet Node Name
  {83f6d236-c37e-4b70-8100-49002edac1a8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ebed199e-ac1e-4de5-a280-81531f571d07}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground Return Air Node, !- Name
  {66364683-a8b3-42d2-9b56-f9a4e03b4f26}, !- Inlet Port
  {96fd0af3-c757-4c1b-adb6-508070bea676}; !- Outlet Port

OS:Connection,
  {77a95097-ee27-4a15-9200-cd0667eff6ed}, !- Handle
  {28ea2c8c-10f4-439e-992e-b909b60cdf8d}, !- Source Object
  3,                                      !- Outlet Port
  {da455d7b-ce0d-43ef-9ada-adac65eede8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66364683-a8b3-42d2-9b56-f9a4e03b4f26}, !- Handle
  {bdbb8c38-c986-4e8a-969e-d328dd72b4d3}, !- Source Object
  2,                                      !- Outlet Port
  {ebed199e-ac1e-4de5-a280-81531f571d07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96fd0af3-c757-4c1b-adb6-508070bea676}, !- Handle
  {ebed199e-ac1e-4de5-a280-81531f571d07}, !- Source Object
  3,                                      !- Outlet Port
  {337aacc9-4c71-4e85-8320-6b6a5d2e985f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8536c791-c0fa-468c-8098-193e7cbc9715}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {d8f66be9-0b92-4a46-ae01-68ed235a458e}, !- Inlet Port
  {3b963c30-cf58-407f-abe3-a4cf7d67dc5b}; !- Outlet Port

OS:Connection,
  {d8f66be9-0b92-4a46-ae01-68ed235a458e}, !- Handle
  {6cc6423d-695a-49ef-a2bb-9c679854a4ca}, !- Source Object
  3,                                      !- Outlet Port
  {8536c791-c0fa-468c-8098-193e7cbc9715}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b963c30-cf58-407f-abe3-a4cf7d67dc5b}, !- Handle
  {8536c791-c0fa-468c-8098-193e7cbc9715}, !- Source Object
  3,                                      !- Outlet Port
  {805e9e54-26b7-4a77-b888-524b78107017}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {83f6d236-c37e-4b70-8100-49002edac1a8}, !- Handle
  {805e9e54-26b7-4a77-b888-524b78107017}, !- Source Object
  4,                                      !- Outlet Port
  {28ea2c8c-10f4-439e-992e-b909b60cdf8d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {594e0c4b-d852-4fe4-b0d5-5af8a6216c37}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule
  {b2603a53-3881-4707-8912-b2915716dd1a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a259030a-51ba-4aa5-881a-3bee669d13bb}, !- Supply Side Inlet Node Name
  {6e51d0dd-9d19-4737-a2f2-1ba86af27aab}, !- Demand Side Outlet Node Name
  {6cde27f7-5346-497a-943c-4a5a59e1bdfb}, !- Demand Side Inlet Node A
  {fdc27934-8375-4b1e-9518-c66d38fa27a4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {03771733-511c-411b-9ce5-275b9943c097}, !- Demand Mixer Name
  {342b4bd2-ea1b-4d61-8d48-ae0b5acf3fa2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d1c3331b-35e0-4797-9f5f-ac41a1be9f6b}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {a259030a-51ba-4aa5-881a-3bee669d13bb}, !- Inlet Port
  {468b5cca-d17f-4018-a654-aad679fcc30e}; !- Outlet Port

OS:Node,
  {36438e70-ffde-478a-b0d3-687fce7a0597}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {b6f1440d-e720-418a-81df-873f623a8da2}, !- Inlet Port
  {fdc27934-8375-4b1e-9518-c66d38fa27a4}; !- Outlet Port

OS:Connection,
  {a259030a-51ba-4aa5-881a-3bee669d13bb}, !- Handle
  {594e0c4b-d852-4fe4-b0d5-5af8a6216c37}, !- Source Object
  9,                                      !- Outlet Port
  {d1c3331b-35e0-4797-9f5f-ac41a1be9f6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdc27934-8375-4b1e-9518-c66d38fa27a4}, !- Handle
  {36438e70-ffde-478a-b0d3-687fce7a0597}, !- Source Object
  3,                                      !- Outlet Port
  {594e0c4b-d852-4fe4-b0d5-5af8a6216c37}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {09e80714-1946-464f-a3d5-b53b69ff7f08}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {6cde27f7-5346-497a-943c-4a5a59e1bdfb}, !- Inlet Port
  {4c074ae0-0300-48e5-a189-c5344482dfc0}; !- Outlet Port

OS:Node,
  {993cbb8f-3efb-40d0-bb6d-a5289767e3c6}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {5d24e53b-d92e-4429-b28c-d01469516be8}, !- Inlet Port
  {6e51d0dd-9d19-4737-a2f2-1ba86af27aab}; !- Outlet Port

OS:Node,
  {37942636-4c23-4fe5-ae11-390303e7e057}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {284da6bb-0f82-4401-acef-94ca22ae759d}, !- Inlet Port
  {93d8afde-63f3-4a0e-b701-45949ae38212}; !- Outlet Port

OS:Connection,
  {6cde27f7-5346-497a-943c-4a5a59e1bdfb}, !- Handle
  {594e0c4b-d852-4fe4-b0d5-5af8a6216c37}, !- Source Object
  11,                                     !- Outlet Port
  {09e80714-1946-464f-a3d5-b53b69ff7f08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e51d0dd-9d19-4737-a2f2-1ba86af27aab}, !- Handle
  {993cbb8f-3efb-40d0-bb6d-a5289767e3c6}, !- Source Object
  3,                                      !- Outlet Port
  {594e0c4b-d852-4fe4-b0d5-5af8a6216c37}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {342b4bd2-ea1b-4d61-8d48-ae0b5acf3fa2}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {4c074ae0-0300-48e5-a189-c5344482dfc0}, !- Inlet Node Name
  {42a8d170-8d04-47b9-bb7e-fd1879f8963e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {03771733-511c-411b-9ce5-275b9943c097}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {5d24e53b-d92e-4429-b28c-d01469516be8}, !- Outlet Node Name
  {32662d80-ba94-4435-8675-d09a6eb488c6}; !- Inlet Node Name 1

OS:Connection,
  {4c074ae0-0300-48e5-a189-c5344482dfc0}, !- Handle
  {09e80714-1946-464f-a3d5-b53b69ff7f08}, !- Source Object
  3,                                      !- Outlet Port
  {342b4bd2-ea1b-4d61-8d48-ae0b5acf3fa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d24e53b-d92e-4429-b28c-d01469516be8}, !- Handle
  {03771733-511c-411b-9ce5-275b9943c097}, !- Source Object
  2,                                      !- Outlet Port
  {993cbb8f-3efb-40d0-bb6d-a5289767e3c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d5418d31-2322-40a3-bb44-ad53b97fc76c}, !- Handle
  {594e0c4b-d852-4fe4-b0d5-5af8a6216c37}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {b2603a53-3881-4707-8912-b2915716dd1a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {e2a39080-139d-44b2-8ec8-9b7e2e8c5c34}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {4e8cab52-2fd5-4d4b-bf5f-96e7d43f9ef8}, !- Handle
  Zone SuperMarket Restroom A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {08f9d474-9f93-43ce-9826-3ee3222519df}, !- Control Zone Name
  {36438e70-ffde-478a-b0d3-687fce7a0597}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {42956f07-388a-4f57-9f5e-f9cfe9317c34}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Water Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f36801ff-5010-411f-bf5e-2b5bddde17f6}, !- Water Inlet Node Name
  {62947074-35d5-4f69-b50e-d145f46a4bf9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7633900a-9bb6-4eff-aaee-7e2373b15c4d}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {c15a51ae-4240-4b34-9e92-c3752e67bb67}, !- Inlet Port
  {f36801ff-5010-411f-bf5e-2b5bddde17f6}; !- Outlet Port

OS:Connection,
  {c15a51ae-4240-4b34-9e92-c3752e67bb67}, !- Handle
  {b8016d57-9f53-4a56-a5de-a84a8661df16}, !- Source Object
  13,                                     !- Outlet Port
  {7633900a-9bb6-4eff-aaee-7e2373b15c4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0356521-1f97-4704-bc30-f8e6878acf4c}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {62947074-35d5-4f69-b50e-d145f46a4bf9}, !- Inlet Port
  {d684353c-1ce8-46c5-af3f-97aad736fb27}; !- Outlet Port

OS:Connection,
  {f36801ff-5010-411f-bf5e-2b5bddde17f6}, !- Handle
  {7633900a-9bb6-4eff-aaee-7e2373b15c4d}, !- Source Object
  3,                                      !- Outlet Port
  {42956f07-388a-4f57-9f5e-f9cfe9317c34}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {62947074-35d5-4f69-b50e-d145f46a4bf9}, !- Handle
  {42956f07-388a-4f57-9f5e-f9cfe9317c34}, !- Source Object
  6,                                      !- Outlet Port
  {f0356521-1f97-4704-bc30-f8e6878acf4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d684353c-1ce8-46c5-af3f-97aad736fb27}, !- Handle
  {f0356521-1f97-4704-bc30-f8e6878acf4c}, !- Source Object
  3,                                      !- Outlet Port
  {64f745e1-4a9d-48a5-8715-d01080921cba}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {749963de-481d-42c8-91ef-2fda9437c348}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {42956f07-388a-4f57-9f5e-f9cfe9317c34}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {39b1be59-fbf1-4a89-8777-36736530d68a}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d97d22c0-3d68-4c3a-9a74-31bddd04d512}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {2ea6e47a-c625-4646-b0e2-9221c6d4af01}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {72c04747-3108-41ba-a140-3485039820d8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7f764b8c-3a6c-45b5-93bc-aee03bc46475}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {28785c87-8ceb-48ab-ba2b-f08bf439ae53}, !- Energy Input Ratio Function of Temperature Curve Name
  {b0c6d59c-9566-4d0f-aeac-f4e68bb1c1bc}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6de81357-c096-41ce-a9ed-54615e7125c8}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {a3ad5026-85db-49db-94fd-a2ebff4f7de4}, !- Handle
  Curve Biquadratic 37,                   !- Name
