Program Version,EnergyPlus, Version 25.2.0-cf7368216c, YMD=2026.03.19 22:37
! <Version>, Version ID
 Version, 25.2
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  6, 10
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, Yes, No, Yes
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 6, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  12.20,   6.30,   2.20,  -3.00,  -0.50,   3.80,   8.60,  14.90,  18.90,  23.40,  21.70,  18.10
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Boston Logan IntL Arpt MA USA TMY3 WMO#=725090,42.37,-71.02,-5.00,6.00,101253,1.2035
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Correlation,NA,10.55,26.40,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,90.1-2019|SuperMarket,0.000,Suburbs,4.00000E-002,0.40000,FullExterior,25,1
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Algorithm {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}, Space Heat Balance Sizing, Space Heat Balance Simulation
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference, No, No
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,20,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,42,325,34
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, ZONE SUPERMARKET BAKERY A  - STORY GROUND,0.0,9.91,-26.40,0.00,11.89,-24.11,3.05,1,1,1,9.91,13.87,-26.40,-21.82,0.00,6.10,6.10,110.35,TARP,DOE-2,18.10,24.14,21.48,2.66,6,1,0,Yes
 Zone Information, ZONE SUPERMARKET BAKERY B  - STORY GROUND,0.0,9.91,-21.82,0.00,11.89,-3.99E-015,3.05,1,1,1,9.91,13.87,-21.82,21.82,0.00,6.10,6.10,1053.55,TARP,DOE-2,172.83,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ZONE SUPERMARKET BAKERY C  - STORY GROUND,0.0,9.91,21.82,0.00,11.89,24.11,3.05,1,1,1,9.91,13.87,21.82,26.40,0.00,6.10,6.10,110.35,TARP,DOE-2,18.10,24.14,21.48,2.66,6,1,0,Yes
 Zone Information, ZONE SUPERMARKET CORRIDOR A  - STORY GROUND,0.0,6.74,-26.40,0.00,7.21,-24.11,3.05,1,1,1,6.74,7.67,-26.40,-21.82,0.00,6.10,6.10,26.04,TARP,DOE-2,4.27,5.70,5.07,0.63,6,1,0,Yes
 Zone Information, ZONE SUPERMARKET CORRIDOR B  - STORY GROUND,0.0,6.74,-21.82,0.00,7.21,-3.23E-015,3.05,1,1,1,6.74,7.67,-21.82,21.82,0.00,6.10,6.10,248.64,TARP,DOE-2,40.79,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ZONE SUPERMARKET CORRIDOR C  - STORY GROUND,0.0,6.74,21.82,0.00,7.21,24.11,3.05,1,1,1,6.74,7.67,21.82,26.40,0.00,6.10,6.10,26.04,TARP,DOE-2,4.27,5.70,5.07,0.63,6,1,0,Yes
 Zone Information, ZONE SUPERMARKET DELI A  - STORY GROUND,0.0,13.87,-26.40,0.00,16.00,-24.11,3.05,1,1,1,13.87,18.13,-26.40,-21.82,0.00,6.10,6.10,118.52,TARP,DOE-2,19.44,25.92,23.07,2.85,6,1,0,Yes
 Zone Information, ZONE SUPERMARKET DELI B  - STORY GROUND,0.0,13.87,-21.82,0.00,16.00,-3.73E-015,3.05,1,1,1,13.87,18.13,-21.82,21.82,0.00,6.10,6.10,1131.51,TARP,DOE-2,185.62,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ZONE SUPERMARKET DELI C  - STORY GROUND,0.0,13.87,21.82,0.00,16.00,24.11,3.05,1,1,1,13.87,18.13,21.82,26.40,0.00,6.10,6.10,118.52,TARP,DOE-2,19.44,25.92,23.07,2.85,6,1,0,Yes
 Zone Information, ZONE SUPERMARKET DINING A  - STORY GROUND,0.0,4.98,-26.40,0.00,5.42,-24.11,3.05,1,1,1,4.98,5.86,-26.40,-21.82,0.00,6.10,6.10,24.50,TARP,DOE-2,4.02,5.36,4.77,0.59,6,1,0,Yes
 Zone Information, ZONE SUPERMARKET DINING B  - STORY GROUND,0.0,4.98,-21.82,0.00,5.42,-3.59E-015,3.05,1,1,1,4.98,5.86,-21.82,21.82,0.00,6.10,6.10,233.89,TARP,DOE-2,38.37,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ZONE SUPERMARKET DINING C  - STORY GROUND,0.0,4.98,21.82,0.00,5.42,24.11,3.05,1,1,1,4.98,5.86,21.82,26.40,0.00,6.10,6.10,24.50,TARP,DOE-2,4.02,5.36,4.77,0.59,6,1,0,Yes
 Zone Information, ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND,0.0,18.13,-26.40,0.00,22.13,-24.11,3.05,1,1,1,18.13,26.12,-26.40,-21.82,0.00,6.10,6.10,222.92,TARP,DOE-2,36.57,48.76,43.39,5.36,6,1,0,Yes
 Zone Information, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND,0.0,18.13,-21.82,0.00,22.13,-3.90E-015,3.05,1,1,1,18.13,26.12,-21.82,21.82,0.00,6.10,6.10,2128.17,TARP,DOE-2,349.11,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND,0.0,18.13,21.82,0.00,22.13,24.11,3.05,1,1,1,18.13,26.12,21.82,26.40,0.00,6.10,6.10,222.92,TARP,DOE-2,36.57,48.76,43.39,5.36,6,1,0,Yes
 Zone Information, ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND,0.0,7.67,-26.40,0.00,8.20,-24.11,3.05,1,1,1,7.67,8.73,-26.40,-21.82,0.00,6.10,6.10,29.35,TARP,DOE-2,4.82,6.42,5.71,0.71,6,1,0,Yes
 Zone Information, ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND,0.0,7.67,-21.82,0.00,8.20,-3.88E-015,3.05,1,1,1,7.67,8.73,-21.82,21.82,0.00,6.10,6.10,280.24,TARP,DOE-2,45.97,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND,0.0,7.67,21.82,0.00,8.20,24.11,3.05,1,1,1,7.67,8.73,21.82,26.40,0.00,6.10,6.10,29.35,TARP,DOE-2,4.82,6.42,5.71,0.71,6,1,0,Yes
 Zone Information, ZONE SUPERMARKET MEETING A  - STORY GROUND,0.0,5.86,-26.40,0.00,6.30,-24.11,3.05,1,1,1,5.86,6.74,-26.40,-21.82,0.00,6.10,6.10,24.50,TARP,DOE-2,4.02,5.36,4.77,0.59,6,1,0,Yes
 Zone Information, ZONE SUPERMARKET MEETING B  - STORY GROUND,0.0,5.86,-21.82,0.00,6.30,-3.21E-015,3.05,1,1,1,5.86,6.74,-21.82,21.82,0.00,6.10,6.10,233.89,TARP,DOE-2,38.37,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ZONE SUPERMARKET MEETING C  - STORY GROUND,0.0,5.86,21.82,0.00,6.30,24.11,3.05,1,1,1,5.86,6.74,21.82,26.40,0.00,6.10,6.10,24.50,TARP,DOE-2,4.02,5.36,4.77,0.59,6,1,0,Yes
 Zone Information, ZONE SUPERMARKET OFFICE A  - STORY GROUND,0.0,3.92,-26.40,0.00,4.19,-24.11,3.05,1,1,1,3.92,4.45,-26.40,-21.82,0.00,6.10,6.10,14.79,TARP,DOE-2,2.43,3.23,2.88,0.36,6,1,0,Yes
 Zone Information, ZONE SUPERMARKET OFFICE B  - STORY GROUND,0.0,3.92,-21.82,0.00,4.19,-3.57E-015,3.05,1,1,1,3.92,4.45,-21.82,21.82,0.00,6.10,6.10,141.18,TARP,DOE-2,23.16,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ZONE SUPERMARKET OFFICE C  - STORY GROUND,0.0,3.92,21.82,0.00,4.19,24.11,3.05,1,1,1,3.92,4.45,21.82,26.40,0.00,6.10,6.10,14.79,TARP,DOE-2,2.43,3.23,2.88,0.36,6,1,0,Yes
 Zone Information, ZONE SUPERMARKET PRODUCE A  - STORY GROUND,0.0,26.12,-26.40,0.00,30.57,-24.11,3.05,1,1,1,26.12,35.02,-26.40,-21.82,0.00,6.10,6.10,248.00,TARP,DOE-2,40.68,54.24,48.28,5.97,6,1,0,Yes
 Zone Information, ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND,0.0,35.02,-26.40,0.00,37.31,-24.11,3.05,1,1,1,35.02,39.59,-26.40,-21.82,0.00,6.10,6.10,127.43,TARP,DOE-2,20.90,55.74,49.61,6.13,6,2,0,Yes
 Zone Information, ZONE SUPERMARKET PRODUCE B  - STORY GROUND,0.0,26.12,-21.82,0.00,30.57,-2.36E-015,3.05,1,1,1,26.12,35.02,-21.82,21.82,0.00,6.10,6.10,2367.64,TARP,DOE-2,388.39,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND,0.0,35.02,-21.82,0.00,37.31,-3.55E-015,3.05,1,1,1,35.02,39.59,-21.82,21.82,0.00,6.10,6.10,1216.53,TARP,DOE-2,199.56,266.08,236.81,29.27,6,1,0,Yes
 Zone Information, ZONE SUPERMARKET PRODUCE C  - STORY GROUND,0.0,26.12,21.82,0.00,30.57,24.11,3.05,1,1,1,26.12,35.02,21.82,26.40,0.00,6.10,6.10,248.00,TARP,DOE-2,40.68,54.24,48.28,5.97,6,1,0,Yes
 Zone Information, ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND,0.0,35.02,21.82,0.00,37.31,24.11,3.05,1,1,1,35.02,39.59,21.82,26.40,0.00,6.10,6.10,127.43,TARP,DOE-2,20.90,55.74,49.61,6.13,6,2,0,Yes
 Zone Information, ZONE SUPERMARKET RESTROOM A  - STORY GROUND,0.0,8.73,-26.40,0.00,9.32,-24.11,3.05,1,1,1,8.73,9.91,-26.40,-21.82,0.00,6.10,6.10,33.11,TARP,DOE-2,5.43,7.24,6.44,0.80,6,1,0,Yes
 Zone Information, ZONE SUPERMARKET RESTROOM B  - STORY GROUND,0.0,8.73,-21.82,0.00,9.32,-3.59E-015,3.05,1,1,1,8.73,9.91,-21.82,21.82,0.00,6.10,6.10,316.07,TARP,DOE-2,51.85,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ZONE SUPERMARKET RESTROOM C  - STORY GROUND,0.0,8.73,21.82,0.00,9.32,24.11,3.05,1,1,1,8.73,9.91,21.82,26.40,0.00,6.10,6.10,33.11,TARP,DOE-2,5.43,7.24,6.44,0.80,6,1,0,Yes
 Zone Information, ZONE SUPERMARKET SALES A  - STORY GROUND,0.0,-35.02,-26.40,0.00,-15.55,-24.11,3.05,1,1,1,-35.02,3.92,-26.40,-21.82,0.00,6.10,6.10,1085.36,TARP,DOE-2,178.05,237.39,211.28,26.11,6,1,0,Yes
 Zone Information, ZONE SUPERMARKET SALES A END_A - STORY GROUND,0.0,-39.59,-26.40,0.00,-37.31,-24.11,3.05,1,1,1,-39.59,-35.02,-26.40,-21.82,0.00,6.10,6.10,127.43,TARP,DOE-2,20.90,55.74,49.61,6.13,6,2,0,Yes
 Zone Information, ZONE SUPERMARKET SALES B  - STORY GROUND,0.0,-35.02,-21.82,0.00,-15.55,-3.57E-015,3.05,1,1,1,-35.02,3.92,-21.82,21.82,0.00,6.10,6.10,10361.98,TARP,DOE-2,1699.80,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ZONE SUPERMARKET SALES B END_A - STORY GROUND,0.0,-39.59,-21.82,0.00,-37.31,-3.63E-015,3.05,1,1,1,-39.59,-35.02,-21.82,21.82,0.00,6.10,6.10,1216.53,TARP,DOE-2,199.56,266.08,236.81,29.27,6,1,0,Yes
 Zone Information, ZONE SUPERMARKET SALES C  - STORY GROUND,0.0,-35.02,21.82,0.00,-15.55,24.11,3.05,1,1,1,-35.02,3.92,21.82,26.40,0.00,6.10,6.10,1085.36,TARP,DOE-2,178.05,237.39,211.28,26.11,6,1,0,Yes
 Zone Information, ZONE SUPERMARKET SALES C END_A - STORY GROUND,0.0,-39.59,21.82,0.00,-37.31,24.11,3.05,1,1,1,-39.59,-35.02,21.82,26.40,0.00,6.10,6.10,127.43,TARP,DOE-2,20.90,55.74,49.61,6.13,6,2,0,Yes
 Zone Information, ZONE SUPERMARKET VESTIBULE A  - STORY GROUND,0.0,4.45,-26.40,0.00,4.72,-24.11,3.05,1,1,1,4.45,4.98,-26.40,-21.82,0.00,6.10,6.10,14.79,TARP,DOE-2,2.43,3.23,2.88,0.36,6,1,0,Yes
 Zone Information, ZONE SUPERMARKET VESTIBULE B  - STORY GROUND,0.0,4.45,-21.82,0.00,4.72,-3.56E-015,3.05,1,1,1,4.45,4.98,-21.82,21.82,0.00,6.10,6.10,141.18,TARP,DOE-2,23.16,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ZONE SUPERMARKET VESTIBULE C  - STORY GROUND,0.0,4.45,21.82,0.00,4.72,24.11,3.05,1,1,1,4.45,4.98,21.82,26.40,0.00,6.10,6.10,14.79,TARP,DOE-2,2.43,3.23,2.88,0.36,6,1,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, ZONE SUPERMARKET BAKERY A  - STORY GROUND,18.10,1.6,11.613,8.611E-002,11.733,0.108,26.940,0.000,0.000,0.000,38.781,No
 Zone Internal Gains Nominal, ZONE SUPERMARKET BAKERY B  - STORY GROUND,172.83,14.9,11.613,8.611E-002,11.733,0.108,26.940,0.000,0.000,0.000,38.781,No
 Zone Internal Gains Nominal, ZONE SUPERMARKET BAKERY C  - STORY GROUND,18.10,1.6,11.613,8.611E-002,11.733,0.108,26.940,0.000,0.000,0.000,38.781,No
 Zone Internal Gains Nominal, ZONE SUPERMARKET CORRIDOR A  - STORY GROUND,4.27,0.4,11.613,8.611E-002,4.413,0.000,0.000,0.000,0.000,0.000,4.413,No
 Zone Internal Gains Nominal, ZONE SUPERMARKET CORRIDOR B  - STORY GROUND,40.79,3.5,11.613,8.611E-002,4.413,0.000,0.000,0.000,0.000,0.000,4.413,No
 Zone Internal Gains Nominal, ZONE SUPERMARKET CORRIDOR C  - STORY GROUND,4.27,0.4,11.613,8.611E-002,4.413,0.000,0.000,0.000,0.000,0.000,4.413,No
 Zone Internal Gains Nominal, ZONE SUPERMARKET DELI A  - STORY GROUND,19.44,1.7,11.613,8.611E-002,11.733,8.934,26.877,0.000,0.000,0.000,47.544,No
 Zone Internal Gains Nominal, ZONE SUPERMARKET DELI B  - STORY GROUND,185.62,16.0,11.613,8.611E-002,11.733,8.934,26.877,0.000,0.000,0.000,47.544,No
 Zone Internal Gains Nominal, ZONE SUPERMARKET DELI C  - STORY GROUND,19.44,1.7,11.613,8.611E-002,11.733,8.934,26.877,0.000,0.000,0.000,47.544,No
 Zone Internal Gains Nominal, ZONE SUPERMARKET DINING A  - STORY GROUND,4.02,3.0,1.327,0.753,4.628,41.226,0.000,0.000,0.000,0.000,45.854,No
 Zone Internal Gains Nominal, ZONE SUPERMARKET DINING B  - STORY GROUND,38.37,28.9,1.327,0.753,4.628,41.226,0.000,0.000,0.000,0.000,45.854,No
 Zone Internal Gains Nominal, ZONE SUPERMARKET DINING C  - STORY GROUND,4.02,3.0,1.327,0.753,4.628,41.226,0.000,0.000,0.000,0.000,45.854,No
 Zone Internal Gains Nominal, ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND,36.57,1.3,27.815,3.595E-002,4.090,3.337,0.000,0.000,0.000,0.000,7.427,No
 Zone Internal Gains Nominal, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND,349.11,12.6,27.815,3.595E-002,4.090,3.337,0.000,0.000,0.000,0.000,7.427,No
 Zone Internal Gains Nominal, ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND,36.57,1.3,27.815,3.595E-002,4.090,3.337,0.000,0.000,0.000,0.000,7.427,No
 Zone Internal Gains Nominal, ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND,4.82,0.0,N/A,0.000,4.628,0.000,0.000,0.000,0.000,0.000,4.628,No
 Zone Internal Gains Nominal, ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND,45.97,0.0,N/A,0.000,4.628,0.000,0.000,0.000,0.000,0.000,4.628,No
 Zone Internal Gains Nominal, ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND,4.82,0.0,N/A,0.000,4.628,0.000,0.000,0.000,0.000,0.000,4.628,No
 Zone Internal Gains Nominal, ZONE SUPERMARKET MEETING A  - STORY GROUND,4.02,2.2,1.858,0.538,10.441,0.000,0.000,0.000,0.000,0.000,10.441,No
 Zone Internal Gains Nominal, ZONE SUPERMARKET MEETING B  - STORY GROUND,38.37,20.6,1.858,0.538,10.441,0.000,0.000,0.000,0.000,0.000,10.441,No
 Zone Internal Gains Nominal, ZONE SUPERMARKET MEETING C  - STORY GROUND,4.02,2.2,1.858,0.538,10.441,0.000,0.000,0.000,0.000,0.000,10.441,No
 Zone Internal Gains Nominal, ZONE SUPERMARKET OFFICE A  - STORY GROUND,2.43,0.1,18.581,5.382E-002,7.965,0.000,0.000,0.000,0.000,0.000,7.965,No
 Zone Internal Gains Nominal, ZONE SUPERMARKET OFFICE B  - STORY GROUND,23.16,1.2,18.581,5.382E-002,7.965,0.000,0.000,0.000,0.000,0.000,7.965,No
 Zone Internal Gains Nominal, ZONE SUPERMARKET OFFICE C  - STORY GROUND,2.43,0.1,18.581,5.382E-002,7.965,0.000,0.000,0.000,0.000,0.000,7.965,No
 Zone Internal Gains Nominal, ZONE SUPERMARKET PRODUCE A  - STORY GROUND,40.68,3.5,11.613,8.611E-002,11.302,0.538,0.000,0.000,0.000,0.000,11.840,No
 Zone Internal Gains Nominal, ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND,20.90,1.8,11.613,8.611E-002,11.302,0.538,0.000,0.000,0.000,0.000,11.840,No
 Zone Internal Gains Nominal, ZONE SUPERMARKET PRODUCE B  - STORY GROUND,388.39,33.4,11.613,8.611E-002,11.302,0.538,0.000,0.000,0.000,0.000,11.840,No
 Zone Internal Gains Nominal, ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND,199.56,17.2,11.613,8.611E-002,11.302,0.538,0.000,0.000,0.000,0.000,11.840,No
 Zone Internal Gains Nominal, ZONE SUPERMARKET PRODUCE C  - STORY GROUND,40.68,3.5,11.613,8.611E-002,11.302,0.538,0.000,0.000,0.000,0.000,11.840,No
 Zone Internal Gains Nominal, ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND,20.90,1.8,11.613,8.611E-002,11.302,0.538,0.000,0.000,0.000,0.000,11.840,No
 Zone Internal Gains Nominal, ZONE SUPERMARKET RESTROOM A  - STORY GROUND,5.43,0.5,11.613,8.611E-002,6.781,0.000,0.000,0.000,0.000,0.000,6.781,No
 Zone Internal Gains Nominal, ZONE SUPERMARKET RESTROOM B  - STORY GROUND,51.85,4.5,11.613,8.611E-002,6.781,0.000,0.000,0.000,0.000,0.000,6.781,No
 Zone Internal Gains Nominal, ZONE SUPERMARKET RESTROOM C  - STORY GROUND,5.43,0.5,11.613,8.611E-002,6.781,0.000,0.000,0.000,0.000,0.000,6.781,No
 Zone Internal Gains Nominal, ZONE SUPERMARKET SALES A  - STORY GROUND,178.05,15.3,11.613,8.611E-002,11.302,10.979,0.000,0.000,0.000,0.000,22.281,No
 Zone Internal Gains Nominal, ZONE SUPERMARKET SALES A END_A - STORY GROUND,20.90,1.8,11.613,8.611E-002,11.302,10.979,0.000,0.000,0.000,0.000,22.281,No
 Zone Internal Gains Nominal, ZONE SUPERMARKET SALES B  - STORY GROUND,1699.80,146.4,11.613,8.611E-002,11.302,10.979,0.000,0.000,0.000,0.000,22.281,No
 Zone Internal Gains Nominal, ZONE SUPERMARKET SALES B END_A - STORY GROUND,199.56,17.2,11.613,8.611E-002,11.302,10.979,0.000,0.000,0.000,0.000,22.281,No
 Zone Internal Gains Nominal, ZONE SUPERMARKET SALES C  - STORY GROUND,178.05,15.3,11.613,8.611E-002,11.302,10.979,0.000,0.000,0.000,0.000,22.281,No
 Zone Internal Gains Nominal, ZONE SUPERMARKET SALES C END_A - STORY GROUND,20.90,1.8,11.613,8.611E-002,11.302,10.979,0.000,0.000,0.000,0.000,22.281,No
 Zone Internal Gains Nominal, ZONE SUPERMARKET VESTIBULE A  - STORY GROUND,2.43,0.2,11.613,8.611E-002,4.413,0.000,0.000,0.000,0.000,0.000,4.413,No
 Zone Internal Gains Nominal, ZONE SUPERMARKET VESTIBULE B  - STORY GROUND,23.16,2.0,11.613,8.611E-002,4.413,0.000,0.000,0.000,0.000,0.000,4.413,No
 Zone Internal Gains Nominal, ZONE SUPERMARKET VESTIBULE C  - STORY GROUND,2.43,0.2,11.613,8.611E-002,4.413,0.000,0.000,0.000,0.000,0.000,4.413,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Minimum Number of People for All Day Types,Maximum Number of People for All Day Types,Minimum Number of People for Weekdays, Maximum Number of People for Weekdays, Minimum Number of People for Weekends/Holidays, Maximum Number of People for Weekends /Holidays,Minimum Number of People for Summer Design Days, Maximum Number of People for Summer Design Days,Minimum Number of People for Winter Design Days, Maximum Number of People for Winter Design Days
 People Internal Gains Nominal, SUPERMARKET BAKERY A  - STORY GROUND SUPERMARKET BAKERY PEOPLE,SUPERMARKET BLDG OCC,ZONE SUPERMARKET BAKERY A  - STORY GROUND,18.10,1.6,1.6,8.611E-002,11.613,0.300,0.700,AutoCalculate,SUPERMARKET ACTIVITY,No,3.8200E-008,0.0,1.6,0.0,1.4,0.0,1.4,1.6,1.6,0.0,0.0,
 People Internal Gains Nominal, SUPERMARKET BAKERY C  - STORY GROUND SUPERMARKET BAKERY PEOPLE,SUPERMARKET BLDG OCC,ZONE SUPERMARKET BAKERY C  - STORY GROUND,18.10,1.6,1.6,8.611E-002,11.613,0.300,0.700,AutoCalculate,SUPERMARKET ACTIVITY,No,3.8200E-008,0.0,1.6,0.0,1.4,0.0,1.4,1.6,1.6,0.0,0.0,
 People Internal Gains Nominal, SUPERMARKET BAKERY B  - STORY GROUND SUPERMARKET BAKERY PEOPLE,SUPERMARKET BLDG OCC,ZONE SUPERMARKET BAKERY B  - STORY GROUND,172.83,14.9,14.9,8.611E-002,11.613,0.300,0.700,AutoCalculate,SUPERMARKET ACTIVITY,No,3.8200E-008,0.0,14.9,0.0,13.4,0.0,13.4,14.9,14.9,0.0,0.0,
 People Internal Gains Nominal, SUPERMARKET CORRIDOR C  - STORY GROUND SUPERMARKET CORRIDOR PEOPLE,SUPERMARKET BLDG OCC,ZONE SUPERMARKET CORRIDOR C  - STORY GROUND,4.27,0.4,0.4,8.611E-002,11.613,0.300,0.700,AutoCalculate,SUPERMARKET ACTIVITY,No,3.8200E-008,0.0,0.4,0.0,0.3,0.0,0.3,0.4,0.4,0.0,0.0,
 People Internal Gains Nominal, SUPERMARKET CORRIDOR B  - STORY GROUND SUPERMARKET CORRIDOR PEOPLE,SUPERMARKET BLDG OCC,ZONE SUPERMARKET CORRIDOR B  - STORY GROUND,40.79,3.5,3.5,8.611E-002,11.613,0.300,0.700,AutoCalculate,SUPERMARKET ACTIVITY,No,3.8200E-008,0.0,3.5,0.0,3.2,0.0,3.2,3.5,3.5,0.0,0.0,
 People Internal Gains Nominal, SUPERMARKET CORRIDOR A  - STORY GROUND SUPERMARKET CORRIDOR PEOPLE,SUPERMARKET BLDG OCC,ZONE SUPERMARKET CORRIDOR A  - STORY GROUND,4.27,0.4,0.4,8.611E-002,11.613,0.300,0.700,AutoCalculate,SUPERMARKET ACTIVITY,No,3.8200E-008,0.0,0.4,0.0,0.3,0.0,0.3,0.4,0.4,0.0,0.0,
 People Internal Gains Nominal, SUPERMARKET DELI A  - STORY GROUND SUPERMARKET DELI PEOPLE,SUPERMARKET BLDG OCC,ZONE SUPERMARKET DELI A  - STORY GROUND,19.44,1.7,1.7,8.611E-002,11.613,0.300,0.700,AutoCalculate,SUPERMARKET ACTIVITY,No,3.8200E-008,0.0,1.7,0.0,1.5,0.0,1.5,1.7,1.7,0.0,0.0,
 People Internal Gains Nominal, SUPERMARKET DELI C  - STORY GROUND SUPERMARKET DELI PEOPLE,SUPERMARKET BLDG OCC,ZONE SUPERMARKET DELI C  - STORY GROUND,19.44,1.7,1.7,8.611E-002,11.613,0.300,0.700,AutoCalculate,SUPERMARKET ACTIVITY,No,3.8200E-008,0.0,1.7,0.0,1.5,0.0,1.5,1.7,1.7,0.0,0.0,
 People Internal Gains Nominal, SUPERMARKET DELI B  - STORY GROUND SUPERMARKET DELI PEOPLE,SUPERMARKET BLDG OCC,ZONE SUPERMARKET DELI B  - STORY GROUND,185.62,16.0,16.0,8.611E-002,11.613,0.300,0.700,AutoCalculate,SUPERMARKET ACTIVITY,No,3.8200E-008,0.0,16.0,0.0,14.4,0.0,14.4,16.0,16.0,0.0,0.0,
 People Internal Gains Nominal, SUPERMARKET DINING A  - STORY GROUND SUPERMARKET DINING PEOPLE,SUPERMARKET BLDG OCC,ZONE SUPERMARKET DINING A  - STORY GROUND,4.02,3.0,3.0,0.753,1.327,0.300,0.700,AutoCalculate,SUPERMARKET ACTIVITY,No,3.8200E-008,0.0,3.0,0.0,2.7,0.0,2.7,3.0,3.0,0.0,0.0,
 People Internal Gains Nominal, SUPERMARKET DINING C  - STORY GROUND SUPERMARKET DINING PEOPLE,SUPERMARKET BLDG OCC,ZONE SUPERMARKET DINING C  - STORY GROUND,4.02,3.0,3.0,0.753,1.327,0.300,0.700,AutoCalculate,SUPERMARKET ACTIVITY,No,3.8200E-008,0.0,3.0,0.0,2.7,0.0,2.7,3.0,3.0,0.0,0.0,
 People Internal Gains Nominal, SUPERMARKET DINING B  - STORY GROUND SUPERMARKET DINING PEOPLE,SUPERMARKET BLDG OCC,ZONE SUPERMARKET DINING B  - STORY GROUND,38.37,28.9,28.9,0.753,1.327,0.300,0.700,AutoCalculate,SUPERMARKET ACTIVITY,No,3.8200E-008,0.0,28.9,0.0,26.0,0.0,26.0,28.9,28.9,0.0,0.0,
 People Internal Gains Nominal, SUPERMARKET DRYSTORAGE A  - STORY GROUND SUPERMARKET DRYSTORAGE PEOPLE,SUPERMARKET BLDG OCC,ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND,36.57,1.3,1.3,3.595E-002,27.815,0.300,0.700,AutoCalculate,SUPERMARKET ACTIVITY,No,3.8200E-008,0.0,1.3,0.0,1.2,0.0,1.2,1.3,1.3,0.0,0.0,
 People Internal Gains Nominal, SUPERMARKET DRYSTORAGE B  - STORY GROUND SUPERMARKET DRYSTORAGE PEOPLE,SUPERMARKET BLDG OCC,ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND,349.11,12.6,12.6,3.595E-002,27.815,0.300,0.700,AutoCalculate,SUPERMARKET ACTIVITY,No,3.8200E-008,0.0,12.6,0.0,11.3,0.0,11.3,12.6,12.6,0.0,0.0,
 People Internal Gains Nominal, SUPERMARKET DRYSTORAGE C  - STORY GROUND SUPERMARKET DRYSTORAGE PEOPLE,SUPERMARKET BLDG OCC,ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND,36.57,1.3,1.3,3.595E-002,27.815,0.300,0.700,AutoCalculate,SUPERMARKET ACTIVITY,No,3.8200E-008,0.0,1.3,0.0,1.2,0.0,1.2,1.3,1.3,0.0,0.0,
 People Internal Gains Nominal, SUPERMARKET MEETING B  - STORY GROUND SUPERMARKET MEETING PEOPLE,SUPERMARKET BLDG OCC,ZONE SUPERMARKET MEETING B  - STORY GROUND,38.37,20.6,20.6,0.538,1.858,0.300,0.700,AutoCalculate,SUPERMARKET ACTIVITY,No,3.8200E-008,0.0,20.6,0.0,18.6,0.0,18.6,20.6,20.6,0.0,0.0,
 People Internal Gains Nominal, SUPERMARKET MEETING C  - STORY GROUND SUPERMARKET MEETING PEOPLE,SUPERMARKET BLDG OCC,ZONE SUPERMARKET MEETING C  - STORY GROUND,4.02,2.2,2.2,0.538,1.858,0.300,0.700,AutoCalculate,SUPERMARKET ACTIVITY,No,3.8200E-008,0.0,2.2,0.0,1.9,0.0,1.9,2.2,2.2,0.0,0.0,
 People Internal Gains Nominal, SUPERMARKET MEETING A  - STORY GROUND SUPERMARKET MEETING PEOPLE,SUPERMARKET BLDG OCC,ZONE SUPERMARKET MEETING A  - STORY GROUND,4.02,2.2,2.2,0.538,1.858,0.300,0.700,AutoCalculate,SUPERMARKET ACTIVITY,No,3.8200E-008,0.0,2.2,0.0,1.9,0.0,1.9,2.2,2.2,0.0,0.0,
 People Internal Gains Nominal, SUPERMARKET OFFICE A  - STORY GROUND SUPERMARKET OFFICE PEOPLE,SUPERMARKET BLDG OCC,ZONE SUPERMARKET OFFICE A  - STORY GROUND,2.43,0.1,0.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,SUPERMARKET ACTIVITY,No,3.8200E-008,0.0,0.1,0.0,0.1,0.0,0.1,0.1,0.1,0.0,0.0,
 People Internal Gains Nominal, SUPERMARKET OFFICE C  - STORY GROUND SUPERMARKET OFFICE PEOPLE,SUPERMARKET BLDG OCC,ZONE SUPERMARKET OFFICE C  - STORY GROUND,2.43,0.1,0.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,SUPERMARKET ACTIVITY,No,3.8200E-008,0.0,0.1,0.0,0.1,0.0,0.1,0.1,0.1,0.0,0.0,
 People Internal Gains Nominal, SUPERMARKET OFFICE B  - STORY GROUND SUPERMARKET OFFICE PEOPLE,SUPERMARKET BLDG OCC,ZONE SUPERMARKET OFFICE B  - STORY GROUND,23.16,1.2,1.2,5.382E-002,18.581,0.300,0.700,AutoCalculate,SUPERMARKET ACTIVITY,No,3.8200E-008,0.0,1.2,0.0,1.1,0.0,1.1,1.2,1.2,0.0,0.0,
 People Internal Gains Nominal, SUPERMARKET PRODUCE B END_B - STORY GROUND SUPERMARKET PRODUCE PEOPLE,SUPERMARKET BLDG OCC,ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND,199.56,17.2,17.2,8.611E-002,11.613,0.300,0.700,AutoCalculate,SUPERMARKET ACTIVITY,No,3.8200E-008,0.0,17.2,0.0,15.5,0.0,15.5,17.2,17.2,0.0,0.0,
 People Internal Gains Nominal, SUPERMARKET PRODUCE B  - STORY GROUND SUPERMARKET PRODUCE PEOPLE,SUPERMARKET BLDG OCC,ZONE SUPERMARKET PRODUCE B  - STORY GROUND,388.39,33.4,33.4,8.611E-002,11.613,0.300,0.700,AutoCalculate,SUPERMARKET ACTIVITY,No,3.8200E-008,0.0,33.4,0.0,30.1,0.0,30.1,33.4,33.4,0.0,0.0,
 People Internal Gains Nominal, SUPERMARKET PRODUCE C  - STORY GROUND SUPERMARKET PRODUCE PEOPLE,SUPERMARKET BLDG OCC,ZONE SUPERMARKET PRODUCE C  - STORY GROUND,40.68,3.5,3.5,8.611E-002,11.613,0.300,0.700,AutoCalculate,SUPERMARKET ACTIVITY,No,3.8200E-008,0.0,3.5,0.0,3.2,0.0,3.2,3.5,3.5,0.0,0.0,
 People Internal Gains Nominal, SUPERMARKET PRODUCE A  - STORY GROUND SUPERMARKET PRODUCE PEOPLE,SUPERMARKET BLDG OCC,ZONE SUPERMARKET PRODUCE A  - STORY GROUND,40.68,3.5,3.5,8.611E-002,11.613,0.300,0.700,AutoCalculate,SUPERMARKET ACTIVITY,No,3.8200E-008,0.0,3.5,0.0,3.2,0.0,3.2,3.5,3.5,0.0,0.0,
 People Internal Gains Nominal, SUPERMARKET PRODUCE A END_B - STORY GROUND SUPERMARKET PRODUCE PEOPLE,SUPERMARKET BLDG OCC,ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND,20.90,1.8,1.8,8.611E-002,11.613,0.300,0.700,AutoCalculate,SUPERMARKET ACTIVITY,No,3.8200E-008,0.0,1.8,0.0,1.6,0.0,1.6,1.8,1.8,0.0,0.0,
 People Internal Gains Nominal, SUPERMARKET PRODUCE C END_B - STORY GROUND SUPERMARKET PRODUCE PEOPLE,SUPERMARKET BLDG OCC,ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND,20.90,1.8,1.8,8.611E-002,11.613,0.300,0.700,AutoCalculate,SUPERMARKET ACTIVITY,No,3.8200E-008,0.0,1.8,0.0,1.6,0.0,1.6,1.8,1.8,0.0,0.0,
 People Internal Gains Nominal, SUPERMARKET RESTROOM C  - STORY GROUND SUPERMARKET RESTROOM PEOPLE,SUPERMARKET BLDG OCC,ZONE SUPERMARKET RESTROOM C  - STORY GROUND,5.43,0.5,0.5,8.611E-002,11.613,0.300,0.700,AutoCalculate,SUPERMARKET ACTIVITY,No,3.8200E-008,0.0,0.5,0.0,0.4,0.0,0.4,0.5,0.5,0.0,0.0,
 People Internal Gains Nominal, SUPERMARKET RESTROOM B  - STORY GROUND SUPERMARKET RESTROOM PEOPLE,SUPERMARKET BLDG OCC,ZONE SUPERMARKET RESTROOM B  - STORY GROUND,51.85,4.5,4.5,8.611E-002,11.613,0.300,0.700,AutoCalculate,SUPERMARKET ACTIVITY,No,3.8200E-008,0.0,4.5,0.0,4.0,0.0,4.0,4.5,4.5,0.0,0.0,
 People Internal Gains Nominal, SUPERMARKET RESTROOM A  - STORY GROUND SUPERMARKET RESTROOM PEOPLE,SUPERMARKET BLDG OCC,ZONE SUPERMARKET RESTROOM A  - STORY GROUND,5.43,0.5,0.5,8.611E-002,11.613,0.300,0.700,AutoCalculate,SUPERMARKET ACTIVITY,No,3.8200E-008,0.0,0.5,0.0,0.4,0.0,0.4,0.5,0.5,0.0,0.0,
 People Internal Gains Nominal, SUPERMARKET SALES B END_A - STORY GROUND SUPERMARKET SALES PEOPLE,SUPERMARKET BLDG OCC,ZONE SUPERMARKET SALES B END_A - STORY GROUND,199.56,17.2,17.2,8.611E-002,11.613,0.300,0.700,AutoCalculate,SUPERMARKET ACTIVITY,No,3.8200E-008,0.0,17.2,0.0,15.5,0.0,15.5,17.2,17.2,0.0,0.0,
 People Internal Gains Nominal, SUPERMARKET SALES A  - STORY GROUND SUPERMARKET SALES PEOPLE,SUPERMARKET BLDG OCC,ZONE SUPERMARKET SALES A  - STORY GROUND,178.05,15.3,15.3,8.611E-002,11.613,0.300,0.700,AutoCalculate,SUPERMARKET ACTIVITY,No,3.8200E-008,0.0,15.3,0.0,13.8,0.0,13.8,15.3,15.3,0.0,0.0,
 People Internal Gains Nominal, SUPERMARKET SALES A END_A - STORY GROUND SUPERMARKET SALES PEOPLE,SUPERMARKET BLDG OCC,ZONE SUPERMARKET SALES A END_A - STORY GROUND,20.90,1.8,1.8,8.611E-002,11.613,0.300,0.700,AutoCalculate,SUPERMARKET ACTIVITY,No,3.8200E-008,0.0,1.8,0.0,1.6,0.0,1.6,1.8,1.8,0.0,0.0,
 People Internal Gains Nominal, SUPERMARKET SALES B  - STORY GROUND SUPERMARKET SALES PEOPLE,SUPERMARKET BLDG OCC,ZONE SUPERMARKET SALES B  - STORY GROUND,1699.80,146.4,146.4,8.611E-002,11.613,0.300,0.700,AutoCalculate,SUPERMARKET ACTIVITY,No,3.8200E-008,0.0,146.4,0.0,131.7,0.0,131.7,146.4,146.4,0.0,0.0,
 People Internal Gains Nominal, SUPERMARKET SALES C  - STORY GROUND SUPERMARKET SALES PEOPLE,SUPERMARKET BLDG OCC,ZONE SUPERMARKET SALES C  - STORY GROUND,178.05,15.3,15.3,8.611E-002,11.613,0.300,0.700,AutoCalculate,SUPERMARKET ACTIVITY,No,3.8200E-008,0.0,15.3,0.0,13.8,0.0,13.8,15.3,15.3,0.0,0.0,
 People Internal Gains Nominal, SUPERMARKET SALES C END_A - STORY GROUND SUPERMARKET SALES PEOPLE,SUPERMARKET BLDG OCC,ZONE SUPERMARKET SALES C END_A - STORY GROUND,20.90,1.8,1.8,8.611E-002,11.613,0.300,0.700,AutoCalculate,SUPERMARKET ACTIVITY,No,3.8200E-008,0.0,1.8,0.0,1.6,0.0,1.6,1.8,1.8,0.0,0.0,
 People Internal Gains Nominal, SUPERMARKET VESTIBULE A  - STORY GROUND SUPERMARKET VESTIBULE PEOPLE,SUPERMARKET BLDG OCC,ZONE SUPERMARKET VESTIBULE A  - STORY GROUND,2.43,0.2,0.2,8.611E-002,11.613,0.300,0.700,AutoCalculate,SUPERMARKET ACTIVITY,No,3.8200E-008,0.0,0.2,0.0,0.2,0.0,0.2,0.2,0.2,0.0,0.0,
 People Internal Gains Nominal, SUPERMARKET VESTIBULE B  - STORY GROUND SUPERMARKET VESTIBULE PEOPLE,SUPERMARKET BLDG OCC,ZONE SUPERMARKET VESTIBULE B  - STORY GROUND,23.16,2.0,2.0,8.611E-002,11.613,0.300,0.700,AutoCalculate,SUPERMARKET ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,1.8,0.0,1.8,2.0,2.0,0.0,0.0,
 People Internal Gains Nominal, SUPERMARKET VESTIBULE C  - STORY GROUND SUPERMARKET VESTIBULE PEOPLE,SUPERMARKET BLDG OCC,ZONE SUPERMARKET VESTIBULE C  - STORY GROUND,2.43,0.2,0.2,8.611E-002,11.613,0.300,0.700,AutoCalculate,SUPERMARKET ACTIVITY,No,3.8200E-008,0.0,0.2,0.0,0.2,0.0,0.2,0.2,0.2,0.0,0.0,
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use, Minimum Lighting Level for All Day Types {W},Maximum Lighting Level for All Day Types {W},Minimum Lighting Level for Weekdays {W}, Maximum Lighting Level for Weekdays {W},Minimum Lighting Level for Weekends/Holidays {W}, Maximum Lighting Level for Weekends /Holidays {W},Minimum Lighting Level for Summer Design Days {W}, Maximum Lighting Level for Summer Design Days {W},Minimum Lighting Level for Winter Design Days {W}, Maximum Lighting Level for Winter Design Days {W}
 Lights Internal Gains Nominal, SUPERMARKET BAKERY A  - STORY GROUND SUPERMARKET BAKERY LIGHTS,SUPERMARKET BLDG LIGHT,ZONE SUPERMARKET BAKERY A  - STORY GROUND,18.10,1.6,212.393,11.733,136.250,0.000,0.700,0.200,0.100,1.000,General,0.000,212.393,10.620,191.2,10.620,191.153,212.393,212.393,0.000,0.000
 Lights Internal Gains Nominal, SUPERMARKET BAKERY C  - STORY GROUND SUPERMARKET BAKERY LIGHTS,SUPERMARKET BLDG LIGHT,ZONE SUPERMARKET BAKERY C  - STORY GROUND,18.10,1.6,212.393,11.733,136.250,0.000,0.700,0.200,0.100,1.000,General,0.000,212.393,10.620,191.2,10.620,191.153,212.393,212.393,0.000,0.000
 Lights Internal Gains Nominal, SUPERMARKET BAKERY B  - STORY GROUND SUPERMARKET BAKERY LIGHTS,SUPERMARKET BLDG LIGHT,ZONE SUPERMARKET BAKERY B  - STORY GROUND,172.83,14.9,2027.715,11.733,136.250,0.000,0.700,0.200,0.100,1.000,General,0.000,2027.715,101.386,1824.9,101.386,1824.943,2027.715,2027.715,0.000,0.000
 Lights Internal Gains Nominal, SUPERMARKET CORRIDOR C  - STORY GROUND SUPERMARKET CORRIDOR LIGHTS,SUPERMARKET BLDG LIGHT,ZONE SUPERMARKET CORRIDOR C  - STORY GROUND,4.27,0.4,18.854,4.413,51.250,0.000,0.700,0.200,0.100,1.000,General,0.000,18.854,0.943,17.0,0.943,16.969,18.854,18.854,0.000,0.000
 Lights Internal Gains Nominal, SUPERMARKET CORRIDOR B  - STORY GROUND SUPERMARKET CORRIDOR LIGHTS,SUPERMARKET BLDG LIGHT,ZONE SUPERMARKET CORRIDOR B  - STORY GROUND,40.79,3.5,180.002,4.413,51.250,0.000,0.700,0.200,0.100,1.000,General,0.000,180.002,9.000,162.0,9.000,162.001,180.002,180.002,0.000,0.000
 Lights Internal Gains Nominal, SUPERMARKET CORRIDOR A  - STORY GROUND SUPERMARKET CORRIDOR LIGHTS,SUPERMARKET BLDG LIGHT,ZONE SUPERMARKET CORRIDOR A  - STORY GROUND,4.27,0.4,18.854,4.413,51.250,0.000,0.700,0.200,0.100,1.000,General,0.000,18.854,0.943,17.0,0.943,16.969,18.854,18.854,0.000,0.000
 Lights Internal Gains Nominal, SUPERMARKET DELI A  - STORY GROUND SUPERMARKET DELI LIGHTS,SUPERMARKET BLDG LIGHT,ZONE SUPERMARKET DELI A  - STORY GROUND,19.44,1.7,228.110,11.733,136.250,0.000,0.700,0.200,0.100,1.000,General,0.000,228.110,11.405,205.3,11.405,205.299,228.110,228.110,0.000,0.000
 Lights Internal Gains Nominal, SUPERMARKET DELI C  - STORY GROUND SUPERMARKET DELI LIGHTS,SUPERMARKET BLDG LIGHT,ZONE SUPERMARKET DELI C  - STORY GROUND,19.44,1.7,228.110,11.733,136.250,0.000,0.700,0.200,0.100,1.000,General,0.000,228.110,11.405,205.3,11.405,205.299,228.110,228.110,0.000,0.000
 Lights Internal Gains Nominal, SUPERMARKET DELI B  - STORY GROUND SUPERMARKET DELI LIGHTS,SUPERMARKET BLDG LIGHT,ZONE SUPERMARKET DELI B  - STORY GROUND,185.62,16.0,2177.765,11.733,136.250,0.000,0.700,0.200,0.100,1.000,General,0.000,2177.765,108.888,1960.0,108.888,1959.989,2177.765,2177.765,0.000,0.000
 Lights Internal Gains Nominal, SUPERMARKET DINING A  - STORY GROUND SUPERMARKET DINING LIGHTS,SUPERMARKET BLDG LIGHT,ZONE SUPERMARKET DINING A  - STORY GROUND,4.02,3.0,18.601,4.628,6.143,0.000,0.700,0.200,0.100,1.000,General,0.000,18.601,0.930,16.7,0.930,16.741,18.601,18.601,0.000,0.000
 Lights Internal Gains Nominal, SUPERMARKET DINING C  - STORY GROUND SUPERMARKET DINING LIGHTS,SUPERMARKET BLDG LIGHT,ZONE SUPERMARKET DINING C  - STORY GROUND,4.02,3.0,18.601,4.628,6.143,0.000,0.700,0.200,0.100,1.000,General,0.000,18.601,0.930,16.7,0.930,16.741,18.601,18.601,0.000,0.000
 Lights Internal Gains Nominal, SUPERMARKET DINING B  - STORY GROUND SUPERMARKET DINING LIGHTS,SUPERMARKET BLDG LIGHT,ZONE SUPERMARKET DINING B  - STORY GROUND,38.37,28.9,177.583,4.628,6.143,0.000,0.700,0.200,0.100,1.000,General,0.000,177.583,8.879,159.8,8.879,159.825,177.583,177.583,0.000,0.000
 Lights Internal Gains Nominal, SUPERMARKET DRYSTORAGE A  - STORY GROUND SUPERMARKET DRYSTORAGE LIGHTS,SUPERMARKET BLDG LIGHT,ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND,36.57,1.3,149.571,4.090,113.772,0.000,0.700,0.200,0.100,1.000,General,0.000,149.571,7.479,134.6,7.479,134.614,149.571,149.571,0.000,0.000
 Lights Internal Gains Nominal, SUPERMARKET DRYSTORAGE B  - STORY GROUND SUPERMARKET DRYSTORAGE LIGHTS,SUPERMARKET BLDG LIGHT,ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND,349.11,12.6,1427.958,4.090,113.772,0.000,0.700,0.200,0.100,1.000,General,0.000,1427.958,71.398,1285.2,71.398,1285.162,1427.958,1427.958,0.000,0.000
 Lights Internal Gains Nominal, SUPERMARKET DRYSTORAGE C  - STORY GROUND SUPERMARKET DRYSTORAGE LIGHTS,SUPERMARKET BLDG LIGHT,ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND,36.57,1.3,149.571,4.090,113.772,0.000,0.700,0.200,0.100,1.000,General,0.000,149.571,7.479,134.6,7.479,134.614,149.571,149.571,0.000,0.000
 Lights Internal Gains Nominal, SUPERMARKET ELEC/MECHROOM A  - STORY GROUND SUPERMARKET ELEC/MECHROOM LIGHTS,SUPERMARKET BLDG LIGHT,ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND,4.82,0.0,22.288,4.628,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,22.288,1.114,20.1,1.114,20.059,22.288,22.288,0.000,0.000
 Lights Internal Gains Nominal, SUPERMARKET ELEC/MECHROOM C  - STORY GROUND SUPERMARKET ELEC/MECHROOM LIGHTS,SUPERMARKET BLDG LIGHT,ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND,4.82,0.0,22.288,4.628,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,22.288,1.114,20.1,1.114,20.059,22.288,22.288,0.000,0.000
 Lights Internal Gains Nominal, SUPERMARKET ELEC/MECHROOM B  - STORY GROUND SUPERMARKET ELEC/MECHROOM LIGHTS,SUPERMARKET BLDG LIGHT,ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND,45.97,0.0,212.780,4.628,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,212.780,10.639,191.5,10.639,191.502,212.780,212.780,0.000,0.000
 Lights Internal Gains Nominal, SUPERMARKET MEETING B  - STORY GROUND SUPERMARKET MEETING LIGHTS,SUPERMARKET BLDG LIGHT,ZONE SUPERMARKET MEETING B  - STORY GROUND,38.37,20.6,400.595,10.441,19.400,0.000,0.700,0.200,0.100,1.000,General,0.000,400.595,20.030,360.5,20.030,360.535,400.595,400.595,0.000,0.000
 Lights Internal Gains Nominal, SUPERMARKET MEETING C  - STORY GROUND SUPERMARKET MEETING LIGHTS,SUPERMARKET BLDG LIGHT,ZONE SUPERMARKET MEETING C  - STORY GROUND,4.02,2.2,41.960,10.441,19.400,0.000,0.700,0.200,0.100,1.000,General,0.000,41.960,2.098,37.8,2.098,37.764,41.960,41.960,0.000,0.000
 Lights Internal Gains Nominal, SUPERMARKET MEETING A  - STORY GROUND SUPERMARKET MEETING LIGHTS,SUPERMARKET BLDG LIGHT,ZONE SUPERMARKET MEETING A  - STORY GROUND,4.02,2.2,41.960,10.441,19.400,0.000,0.700,0.200,0.100,1.000,General,0.000,41.960,2.098,37.8,2.098,37.764,41.960,41.960,0.000,0.000
 Lights Internal Gains Nominal, SUPERMARKET OFFICE A  - STORY GROUND SUPERMARKET OFFICE LIGHTS,SUPERMARKET BLDG LIGHT,ZONE SUPERMARKET OFFICE A  - STORY GROUND,2.43,0.1,19.322,7.965,148.000,0.000,0.700,0.200,0.100,1.000,General,0.000,19.322,0.966,17.4,0.966,17.390,19.322,19.322,0.000,0.000
 Lights Internal Gains Nominal, SUPERMARKET OFFICE C  - STORY GROUND SUPERMARKET OFFICE LIGHTS,SUPERMARKET BLDG LIGHT,ZONE SUPERMARKET OFFICE C  - STORY GROUND,2.43,0.1,19.322,7.965,148.000,0.000,0.700,0.200,0.100,1.000,General,0.000,19.322,0.966,17.4,0.966,17.390,19.322,19.322,0.000,0.000
 Lights Internal Gains Nominal, SUPERMARKET OFFICE B  - STORY GROUND SUPERMARKET OFFICE LIGHTS,SUPERMARKET BLDG LIGHT,ZONE SUPERMARKET OFFICE B  - STORY GROUND,23.16,1.2,184.466,7.965,148.000,0.000,0.700,0.200,0.100,1.000,General,0.000,184.466,9.223,166.0,9.223,166.020,184.466,184.466,0.000,0.000
 Lights Internal Gains Nominal, SUPERMARKET PRODUCE B END_B - STORY GROUND SUPERMARKET PRODUCE LIGHTS,SUPERMARKET BLDG LIGHT,ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND,199.56,17.2,2255.480,11.302,131.250,0.000,0.700,0.200,0.100,1.000,General,0.000,2255.480,112.774,2029.9,112.774,2029.932,2255.480,2255.480,0.000,0.000
 Lights Internal Gains Nominal, SUPERMARKET PRODUCE B  - STORY GROUND SUPERMARKET PRODUCE LIGHTS,SUPERMARKET BLDG LIGHT,ZONE SUPERMARKET PRODUCE B  - STORY GROUND,388.39,33.4,4389.657,11.302,131.250,0.000,0.700,0.200,0.100,1.000,General,0.000,4389.657,219.483,3950.7,219.483,3950.691,4389.657,4389.657,0.000,0.000
 Lights Internal Gains Nominal, SUPERMARKET PRODUCE C  - STORY GROUND SUPERMARKET PRODUCE LIGHTS,SUPERMARKET BLDG LIGHT,ZONE SUPERMARKET PRODUCE C  - STORY GROUND,40.68,3.5,459.794,11.302,131.250,0.000,0.700,0.200,0.100,1.000,General,0.000,459.794,22.990,413.8,22.990,413.815,459.794,459.794,0.000,0.000
 Lights Internal Gains Nominal, SUPERMARKET PRODUCE A  - STORY GROUND SUPERMARKET PRODUCE LIGHTS,SUPERMARKET BLDG LIGHT,ZONE SUPERMARKET PRODUCE A  - STORY GROUND,40.68,3.5,459.794,11.302,131.250,0.000,0.700,0.200,0.100,1.000,General,0.000,459.794,22.990,413.8,22.990,413.815,459.794,459.794,0.000,0.000
 Lights Internal Gains Nominal, SUPERMARKET PRODUCE A END_B - STORY GROUND SUPERMARKET PRODUCE LIGHTS,SUPERMARKET BLDG LIGHT,ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND,20.90,1.8,236.250,11.302,131.250,0.000,0.700,0.200,0.100,1.000,General,0.000,236.250,11.812,212.6,11.812,212.625,236.250,236.250,0.000,0.000
 Lights Internal Gains Nominal, SUPERMARKET PRODUCE C END_B - STORY GROUND SUPERMARKET PRODUCE LIGHTS,SUPERMARKET BLDG LIGHT,ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND,20.90,1.8,236.250,11.302,131.250,0.000,0.700,0.200,0.100,1.000,General,0.000,236.250,11.813,212.6,11.813,212.625,236.250,236.250,0.000,0.000
 Lights Internal Gains Nominal, SUPERMARKET RESTROOM C  - STORY GROUND SUPERMARKET RESTROOM LIGHTS,SUPERMARKET BLDG LIGHT,ZONE SUPERMARKET RESTROOM C  - STORY GROUND,5.43,0.5,36.828,6.781,78.750,0.000,0.700,0.200,0.100,1.000,General,0.000,36.828,1.841,33.1,1.841,33.145,36.828,36.828,0.000,0.000
 Lights Internal Gains Nominal, SUPERMARKET RESTROOM B  - STORY GROUND SUPERMARKET RESTROOM LIGHTS,SUPERMARKET BLDG LIGHT,ZONE SUPERMARKET RESTROOM B  - STORY GROUND,51.85,4.5,351.595,6.781,78.750,0.000,0.700,0.200,0.100,1.000,General,0.000,351.595,17.580,316.4,17.580,316.435,351.595,351.595,0.000,0.000
 Lights Internal Gains Nominal, SUPERMARKET RESTROOM A  - STORY GROUND SUPERMARKET RESTROOM LIGHTS,SUPERMARKET BLDG LIGHT,ZONE SUPERMARKET RESTROOM A  - STORY GROUND,5.43,0.5,36.828,6.781,78.750,0.000,0.700,0.200,0.100,1.000,General,0.000,36.828,1.841,33.1,1.841,33.145,36.828,36.828,0.000,0.000
 Lights Internal Gains Nominal, SUPERMARKET SALES B END_A - STORY GROUND SUPERMARKET SALES LIGHTS,SUPERMARKET BLDG LIGHT,ZONE SUPERMARKET SALES B END_A - STORY GROUND,199.56,17.2,2255.480,11.302,131.250,0.000,0.700,0.200,0.100,1.000,General,0.000,2255.480,112.774,2029.9,112.774,2029.932,2255.480,2255.480,0.000,0.000
 Lights Internal Gains Nominal, SUPERMARKET SALES A  - STORY GROUND SUPERMARKET SALES LIGHTS,SUPERMARKET BLDG LIGHT,ZONE SUPERMARKET SALES A  - STORY GROUND,178.05,15.3,2012.288,11.302,131.250,0.000,0.700,0.200,0.100,1.000,General,0.000,2012.288,100.614,1811.1,100.614,1811.059,2012.288,2012.288,0.000,0.000
 Lights Internal Gains Nominal, SUPERMARKET SALES A END_A - STORY GROUND SUPERMARKET SALES LIGHTS,SUPERMARKET BLDG LIGHT,ZONE SUPERMARKET SALES A END_A - STORY GROUND,20.90,1.8,236.250,11.302,131.250,0.000,0.700,0.200,0.100,1.000,General,0.000,236.250,11.812,212.6,11.812,212.625,236.250,236.250,0.000,0.000
 Lights Internal Gains Nominal, SUPERMARKET SALES B  - STORY GROUND SUPERMARKET SALES LIGHTS,SUPERMARKET BLDG LIGHT,ZONE SUPERMARKET SALES B  - STORY GROUND,1699.80,146.4,19211.320,11.302,131.250,0.000,0.700,0.200,0.100,1.000,General,0.000,19211.320,960.566,17290.2,960.566,17290.188,19211.320,19211.320,0.000,0.000
 Lights Internal Gains Nominal, SUPERMARKET SALES C  - STORY GROUND SUPERMARKET SALES LIGHTS,SUPERMARKET BLDG LIGHT,ZONE SUPERMARKET SALES C  - STORY GROUND,178.05,15.3,2012.288,11.302,131.250,0.000,0.700,0.200,0.100,1.000,General,0.000,2012.288,100.614,1811.1,100.614,1811.059,2012.288,2012.288,0.000,0.000
 Lights Internal Gains Nominal, SUPERMARKET SALES C END_A - STORY GROUND SUPERMARKET SALES LIGHTS,SUPERMARKET BLDG LIGHT,ZONE SUPERMARKET SALES C END_A - STORY GROUND,20.90,1.8,236.250,11.302,131.250,0.000,0.700,0.200,0.100,1.000,General,0.000,236.250,11.813,212.6,11.813,212.625,236.250,236.250,0.000,0.000
 Lights Internal Gains Nominal, SUPERMARKET VESTIBULE A  - STORY GROUND SUPERMARKET VESTIBULE LIGHTS,SUPERMARKET BLDG LIGHT,ZONE SUPERMARKET VESTIBULE A  - STORY GROUND,2.43,0.2,10.705,4.413,51.250,0.000,0.700,0.200,0.100,1.000,General,0.000,10.705,0.535,9.6,0.535,9.635,10.705,10.705,0.000,0.000
 Lights Internal Gains Nominal, SUPERMARKET VESTIBULE B  - STORY GROUND SUPERMARKET VESTIBULE LIGHTS,SUPERMARKET BLDG LIGHT,ZONE SUPERMARKET VESTIBULE B  - STORY GROUND,23.16,2.0,102.204,4.413,51.250,0.000,0.700,0.200,0.100,1.000,General,0.000,102.204,5.110,92.0,5.110,91.984,102.204,102.204,0.000,0.000
 Lights Internal Gains Nominal, SUPERMARKET VESTIBULE C  - STORY GROUND SUPERMARKET VESTIBULE LIGHTS,SUPERMARKET BLDG LIGHT,ZONE SUPERMARKET VESTIBULE C  - STORY GROUND,2.43,0.2,10.705,4.413,51.250,0.000,0.700,0.200,0.100,1.000,General,0.000,10.705,0.535,9.6,0.535,9.635,10.705,10.705,0.000,0.000
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Minimum Equipment Level for All Day Types {W},Maximum Equipment Level for All Day Types {W},Minimum Equipment Level for Weekdays {W}, Maximum Equipment Level for Weekdays {W},Minimum Equipment Level for Weekends/Holidays {W}, Maximum Equipment Level for Weekends /Holidays {W},Minimum Equipment Level for Summer Design Days {W}, Maximum Equipment Level for Summer Design Days {W},Minimum Equipment Level for Winter Design Days {W}, Maximum Equipment Level for Winter Design Days {W}
 ElectricEquipment Internal Gains Nominal, SUPERMARKET BAKERY A  - STORY GROUND SUPERMARKET BAKERY ELEC EQUIP,SUPERMARKET BLDG EQUIP NEW,ZONE SUPERMARKET BAKERY A  - STORY GROUND,18.10,1.6,1.949,0.108,1.250,0.000,0.500,0.000,0.500,General,0.000,1.949,0.779,1.754,0.585,1.754,1.949,1.949,0.000,0.000
 ElectricEquipment Internal Gains Nominal, SUPERMARKET BAKERY C  - STORY GROUND SUPERMARKET BAKERY ELEC EQUIP,SUPERMARKET BLDG EQUIP NEW,ZONE SUPERMARKET BAKERY C  - STORY GROUND,18.10,1.6,1.949,0.108,1.250,0.000,0.500,0.000,0.500,General,0.000,1.949,0.779,1.754,0.585,1.754,1.949,1.949,0.000,0.000
 ElectricEquipment Internal Gains Nominal, SUPERMARKET BAKERY B  - STORY GROUND SUPERMARKET BAKERY ELEC EQUIP,SUPERMARKET BLDG EQUIP NEW,ZONE SUPERMARKET BAKERY B  - STORY GROUND,172.83,14.9,18.603,0.108,1.250,0.000,0.500,0.000,0.500,General,0.000,18.603,7.441,16.743,5.581,16.743,18.603,18.603,0.000,0.000
 ElectricEquipment Internal Gains Nominal, SUPERMARKET DELI A  - STORY GROUND SUPERMARKET DELI ELEC EQUIP,SUPERMARKET BLDG EQUIP NEW,ZONE SUPERMARKET DELI A  - STORY GROUND,19.44,1.7,173.698,8.934,103.750,0.000,0.500,0.000,0.500,General,0.000,173.698,69.479,156.328,52.109,156.328,173.698,173.698,0.000,0.000
 ElectricEquipment Internal Gains Nominal, SUPERMARKET DELI C  - STORY GROUND SUPERMARKET DELI ELEC EQUIP,SUPERMARKET BLDG EQUIP NEW,ZONE SUPERMARKET DELI C  - STORY GROUND,19.44,1.7,173.698,8.934,103.750,0.000,0.500,0.000,0.500,General,0.000,173.698,69.479,156.328,52.109,156.328,173.698,173.698,0.000,0.000
 ElectricEquipment Internal Gains Nominal, SUPERMARKET DELI B  - STORY GROUND SUPERMARKET DELI ELEC EQUIP,SUPERMARKET BLDG EQUIP NEW,ZONE SUPERMARKET DELI B  - STORY GROUND,185.62,16.0,1658.298,8.934,103.750,0.000,0.500,0.000,0.500,General,0.000,1658.298,663.319,1492.469,497.490,1492.469,1658.298,1658.298,0.000,0.000
 ElectricEquipment Internal Gains Nominal, SUPERMARKET DINING A  - STORY GROUND SUPERMARKET DINING ELEC EQUIP,SUPERMARKET BLDG EQUIP NEW,ZONE SUPERMARKET DINING A  - STORY GROUND,4.02,3.0,165.678,41.226,54.714,0.000,0.500,0.000,0.500,General,0.000,165.678,66.271,149.110,49.703,149.110,165.678,165.678,0.000,0.000
 ElectricEquipment Internal Gains Nominal, SUPERMARKET DINING C  - STORY GROUND SUPERMARKET DINING ELEC EQUIP,SUPERMARKET BLDG EQUIP NEW,ZONE SUPERMARKET DINING C  - STORY GROUND,4.02,3.0,165.678,41.226,54.714,0.000,0.500,0.000,0.500,General,0.000,165.678,66.271,149.110,49.703,149.110,165.678,165.678,0.000,0.000
 ElectricEquipment Internal Gains Nominal, SUPERMARKET DINING B  - STORY GROUND SUPERMARKET DINING ELEC EQUIP,SUPERMARKET BLDG EQUIP NEW,ZONE SUPERMARKET DINING B  - STORY GROUND,38.37,28.9,1581.729,41.226,54.714,0.000,0.500,0.000,0.500,General,0.000,1581.729,632.692,1423.556,474.519,1423.556,1581.729,1581.729,0.000,0.000
 ElectricEquipment Internal Gains Nominal, SUPERMARKET DRYSTORAGE A  - STORY GROUND SUPERMARKET DRYSTORAGE ELEC EQUIP,SUPERMARKET BLDG EQUIP NEW,ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND,36.57,1.3,122.019,3.337,92.814,0.000,0.500,0.000,0.500,General,0.000,122.019,48.807,109.817,36.606,109.817,122.019,122.019,0.000,0.000
 ElectricEquipment Internal Gains Nominal, SUPERMARKET DRYSTORAGE B  - STORY GROUND SUPERMARKET DRYSTORAGE ELEC EQUIP,SUPERMARKET BLDG EQUIP NEW,ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND,349.11,12.6,1164.913,3.337,92.814,0.000,0.500,0.000,0.500,General,0.000,1164.913,465.965,1048.421,349.474,1048.421,1164.913,1164.913,0.000,0.000
 ElectricEquipment Internal Gains Nominal, SUPERMARKET DRYSTORAGE C  - STORY GROUND SUPERMARKET DRYSTORAGE ELEC EQUIP,SUPERMARKET BLDG EQUIP NEW,ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND,36.57,1.3,122.019,3.337,92.814,0.000,0.500,0.000,0.500,General,0.000,122.019,48.807,109.817,36.606,109.817,122.019,122.019,0.000,0.000
 ElectricEquipment Internal Gains Nominal, SUPERMARKET PRODUCE B END_B - STORY GROUND SUPERMARKET PRODUCE ELEC EQUIP,SUPERMARKET BLDG EQUIP NEW,ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND,199.56,17.2,107.404,0.538,6.250,0.000,0.500,0.000,0.500,General,0.000,107.404,42.962,96.663,32.221,96.663,107.404,107.404,0.000,0.000
 ElectricEquipment Internal Gains Nominal, SUPERMARKET PRODUCE B  - STORY GROUND SUPERMARKET PRODUCE ELEC EQUIP,SUPERMARKET BLDG EQUIP NEW,ZONE SUPERMARKET PRODUCE B  - STORY GROUND,388.39,33.4,209.031,0.538,6.250,0.000,0.500,0.000,0.500,General,0.000,209.031,83.613,188.128,62.709,188.128,209.031,209.031,0.000,0.000
 ElectricEquipment Internal Gains Nominal, SUPERMARKET PRODUCE C  - STORY GROUND SUPERMARKET PRODUCE ELEC EQUIP,SUPERMARKET BLDG EQUIP NEW,ZONE SUPERMARKET PRODUCE C  - STORY GROUND,40.68,3.5,21.895,0.538,6.250,0.000,0.500,0.000,0.500,General,0.000,21.895,8.758,19.705,6.568,19.705,21.895,21.895,0.000,0.000
 ElectricEquipment Internal Gains Nominal, SUPERMARKET PRODUCE A  - STORY GROUND SUPERMARKET PRODUCE ELEC EQUIP,SUPERMARKET BLDG EQUIP NEW,ZONE SUPERMARKET PRODUCE A  - STORY GROUND,40.68,3.5,21.895,0.538,6.250,0.000,0.500,0.000,0.500,General,0.000,21.895,8.758,19.705,6.568,19.705,21.895,21.895,0.000,0.000
 ElectricEquipment Internal Gains Nominal, SUPERMARKET PRODUCE A END_B - STORY GROUND SUPERMARKET PRODUCE ELEC EQUIP,SUPERMARKET BLDG EQUIP NEW,ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND,20.90,1.8,11.250,0.538,6.250,0.000,0.500,0.000,0.500,General,0.000,11.250,4.500,10.125,3.375,10.125,11.250,11.250,0.000,0.000
 ElectricEquipment Internal Gains Nominal, SUPERMARKET PRODUCE C END_B - STORY GROUND SUPERMARKET PRODUCE ELEC EQUIP,SUPERMARKET BLDG EQUIP NEW,ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND,20.90,1.8,11.250,0.538,6.250,0.000,0.500,0.000,0.500,General,0.000,11.250,4.500,10.125,3.375,10.125,11.250,11.250,0.000,0.000
 ElectricEquipment Internal Gains Nominal, SUPERMARKET SALES B END_A - STORY GROUND SUPERMARKET SALES ELEC EQUIP,SUPERMARKET BLDG EQUIP NEW,ZONE SUPERMARKET SALES B END_A - STORY GROUND,199.56,17.2,2191.038,10.979,127.500,0.000,0.500,0.000,0.500,General,0.000,2191.038,876.415,1971.934,657.311,1971.934,2191.038,2191.038,0.000,0.000
 ElectricEquipment Internal Gains Nominal, SUPERMARKET SALES A  - STORY GROUND SUPERMARKET SALES ELEC EQUIP,SUPERMARKET BLDG EQUIP NEW,ZONE SUPERMARKET SALES A  - STORY GROUND,178.05,15.3,1954.794,10.979,127.500,0.000,0.500,0.000,0.500,General,0.000,1954.794,781.917,1759.314,586.438,1759.314,1954.794,1954.794,0.000,0.000
 ElectricEquipment Internal Gains Nominal, SUPERMARKET SALES A END_A - STORY GROUND SUPERMARKET SALES ELEC EQUIP,SUPERMARKET BLDG EQUIP NEW,ZONE SUPERMARKET SALES A END_A - STORY GROUND,20.90,1.8,229.500,10.979,127.500,0.000,0.500,0.000,0.500,General,0.000,229.500,91.800,206.550,68.850,206.550,229.500,229.500,0.000,0.000
 ElectricEquipment Internal Gains Nominal, SUPERMARKET SALES B  - STORY GROUND SUPERMARKET SALES ELEC EQUIP,SUPERMARKET BLDG EQUIP NEW,ZONE SUPERMARKET SALES B  - STORY GROUND,1699.80,146.4,18662.425,10.979,127.500,0.000,0.500,0.000,0.500,General,0.000,18662.425,7464.970,16796.183,5598.728,16796.183,18662.425,18662.425,0.000,0.000
 ElectricEquipment Internal Gains Nominal, SUPERMARKET SALES C  - STORY GROUND SUPERMARKET SALES ELEC EQUIP,SUPERMARKET BLDG EQUIP NEW,ZONE SUPERMARKET SALES C  - STORY GROUND,178.05,15.3,1954.794,10.979,127.500,0.000,0.500,0.000,0.500,General,0.000,1954.794,781.917,1759.314,586.438,1759.314,1954.794,1954.794,0.000,0.000
 ElectricEquipment Internal Gains Nominal, SUPERMARKET SALES C END_A - STORY GROUND SUPERMARKET SALES ELEC EQUIP,SUPERMARKET BLDG EQUIP NEW,ZONE SUPERMARKET SALES C END_A - STORY GROUND,20.90,1.8,229.500,10.979,127.500,0.000,0.500,0.000,0.500,General,0.000,229.500,91.800,206.550,68.850,206.550,229.500,229.500,0.000,0.000
! <GasEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Minimum Equipment Level for All Day Types {W},Maximum Equipment Level for All Day Types {W},Minimum Equipment Level for Weekdays {W}, Maximum Equipment Level for Weekdays {W},Minimum Equipment Level for Weekends/Holidays {W}, Maximum Equipment Level for Weekends /Holidays {W},Minimum Equipment Level for Summer Design Days {W}, Maximum Equipment Level for Summer Design Days {W},Minimum Equipment Level for Winter Design Days {W}, Maximum Equipment Level for Winter Design Days {W}
 GasEquipment Internal Gains Nominal, SUPERMARKET BAKERY A  - STORY GROUND SUPERMARKET BAKERY GAS EQUIP,SUPERMARKET GAS EQUIP NEW,ZONE SUPERMARKET BAKERY A  - STORY GROUND,18.10,1.6,487.690,26.940,312.853,0.100,0.200,0.700,0.000,General,0.000,487.690,4.877,487.690,4.877,487.690,4.877,487.690,0.000,0.000
 GasEquipment Internal Gains Nominal, SUPERMARKET BAKERY C  - STORY GROUND SUPERMARKET BAKERY GAS EQUIP,SUPERMARKET GAS EQUIP NEW,ZONE SUPERMARKET BAKERY C  - STORY GROUND,18.10,1.6,487.690,26.940,312.853,0.100,0.200,0.700,0.000,General,0.000,487.690,4.877,487.690,4.877,487.690,4.877,487.690,0.000,0.000
 GasEquipment Internal Gains Nominal, SUPERMARKET BAKERY B  - STORY GROUND SUPERMARKET BAKERY GAS EQUIP,SUPERMARKET GAS EQUIP NEW,ZONE SUPERMARKET BAKERY B  - STORY GROUND,172.83,14.9,4655.980,26.940,312.853,0.100,0.200,0.700,0.000,General,0.000,4655.980,46.560,4655.980,46.560,4655.980,46.560,4655.980,0.000,0.000
 GasEquipment Internal Gains Nominal, SUPERMARKET DELI A  - STORY GROUND SUPERMARKET DELI GAS EQUIP,SUPERMARKET GAS EQUIP NEW,ZONE SUPERMARKET DELI A  - STORY GROUND,19.44,1.7,522.553,26.877,312.121,0.100,0.200,0.700,0.000,General,0.000,522.553,5.226,522.553,5.226,522.553,5.226,522.553,0.000,0.000
 GasEquipment Internal Gains Nominal, SUPERMARKET DELI C  - STORY GROUND SUPERMARKET DELI GAS EQUIP,SUPERMARKET GAS EQUIP NEW,ZONE SUPERMARKET DELI C  - STORY GROUND,19.44,1.7,522.553,26.877,312.121,0.100,0.200,0.700,0.000,General,0.000,522.553,5.226,522.553,5.226,522.553,5.226,522.553,0.000,0.000
 GasEquipment Internal Gains Nominal, SUPERMARKET DELI B  - STORY GROUND SUPERMARKET DELI GAS EQUIP,SUPERMARKET GAS EQUIP NEW,ZONE SUPERMARKET DELI B  - STORY GROUND,185.62,16.0,4988.812,26.877,312.121,0.100,0.200,0.700,0.000,General,0.000,4988.812,49.888,4988.812,49.888,4988.812,49.888,4988.812,0.000,0.000
! <#Detailed Refrigeration Systems>,Number of Detailed Refrigeration Systems
! <Detailed Refrigeration System>,Refrigeration System Name,Refrigerant Used, # Refrigerated Cases Connected, # WalkInCoolers Connected, #Air Chillers Connected, # Secondary Loops Served, # Cascade Condensers Served, # Mechanical Subcoolers Served, # Compressors Connected, # Compression Stages, Intercooler Type, Intercooler Effectiveness, # Subcoolers Connected, Minimum Condensing Temperature (C)
!  <Refrigeration Compressor>,Compressor Number,Compressor Name,Nominal Capacity (W)
!  <Refrigeration Case>,Refrigeration Case Number, Refrigeration Case Name,Zone Name,Zone Node #,Zone Node Name,Capacity (W/m),LHR,Temperature (C),Length (m),Fan (W/m),Installed Lighting (W/m),Anti-Sweat (W/m),Defrost (W/m)
!  <Refrigeration Walk In Cooler>, Walk In Number, Walk In Name,Capacity (W),Temperature (C),Coil Fan (W), Circulating Fan (W), Lighting (W),Heaters (W),Defrost (W), # Zones
!      <Walk-In Surfaces Facing Zone>, ZoneName, Wall/Ceiling Area (m2), UValue (W/m2-C), AreaStockDoors (m2), HeightStockDoors, UValueStockDoors (W/m2-C), AreaGlassDoors (m2), HeightGlassDoors (m),  UValueGlassDoors (W/m2-C)
!  <Refrigeration Condenser:Air-Cooled>,Condenser Number,Condenser Name,Rated Condensing Temperature (C),Rated Capacity (W), Rated Fan Power (W)
#Detailed Refrigeration Systems,2
 Detailed Refrigeration System,LT REFRIGERATION SYSTEM,R404A,4,4,0,0,0,0,3,1,0,0.80,0,21.0
   Refrigeration Case,1,COFFIN - FROZEN FOOD,ZONE SUPERMARKET SALES B  - STORY GROUND,422,ZONE SUPERMARKET SALES B  - STORY GROUND ZONE AIR NODE,206.7,0.20,-21.7,21.9,6.6,15.3,16.9,786.0
   Refrigeration Case,2,COFFIN - ICE CREAM,ZONE SUPERMARKET SALES B  - STORY GROUND,422,ZONE SUPERMARKET SALES B  - STORY GROUND ZONE AIR NODE,240.4,0.20,-28.3,5.5,6.6,17.6,13.1,745.0
   Refrigeration Case,3,REACH-IN - ICE CREAM,ZONE SUPERMARKET SALES B  - STORY GROUND,422,ZONE SUPERMARKET SALES B  - STORY GROUND ZONE AIR NODE,473.9,0.10,-23.9,51.3,32.5,25.8,139.4,955.4
   Refrigeration Case,4,REACH-IN - FROZEN FOOD,ZONE SUPERMARKET SALES B  - STORY GROUND,422,ZONE SUPERMARKET SALES B  - STORY GROUND ZONE AIR NODE,438.9,0.10,-20.0,14.3,32.5,25.8,139.4,955.4
   Refrigeration Walk In Cooler,1,BAKERY FREEZER,2540.7,-26.1,132.1,0.0,60.2,0.0,2007.2,1
      Walk-In Surfaces Facing Zone, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND,49.3,0.1770,3.30,2.10,0.1770,0.00,2.10,1.1360
   Refrigeration Walk In Cooler,2,GROCERY FREEZER,4115.4,-26.1,214.0,0.0,120.4,0.0,3251.2,1
      Walk-In Surfaces Facing Zone, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND,68.1,0.1770,3.30,2.10,0.1770,0.00,2.10,1.1360
   Refrigeration Walk In Cooler,3,KITCHEN FREEZER,2540.7,-26.1,132.1,0.0,60.2,0.0,2007.2,1
      Walk-In Surfaces Facing Zone, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND,49.3,0.1770,3.30,2.10,0.1770,0.00,2.10,1.1360
   Refrigeration Walk In Cooler,4,MEAT FREEZER,2540.7,-26.1,132.1,0.0,60.2,0.0,2007.2,1
      Walk-In Surfaces Facing Zone, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND,49.3,0.1770,3.30,2.10,0.1770,0.00,2.10,1.1360
   Refrigeration Compressor,1,LT REFRIGERATION SYSTEM COMPRESSOR 1,16060
   Refrigeration Compressor,2,LT REFRIGERATION SYSTEM COMPRESSOR 2,16060
   Refrigeration Compressor,3,LT REFRIGERATION SYSTEM COMPRESSOR 3,16060
   Refrigeration Condenser:Air-Cooled,1,REFRIGERATION CONDENSER AIR COOLED 2,51.7,367241.9,1925.2
 Detailed Refrigeration System,MT REFRIGERATION SYSTEM,R404A,4,10,0,0,0,0,6,1,0,0.80,0,21.0
   Refrigeration Case,5,REACH-IN - DAIRY DELI BEVERAGE CASE,ZONE SUPERMARKET SALES B  - STORY GROUND,422,ZONE SUPERMARKET SALES B  - STORY GROUND ZONE AIR NODE,282.1,0.20,1.4,87.7,21.3,22.7,56.6,0.0
   Refrigeration Case,6,SERVICE - MEAT DELI BAKERY,ZONE SUPERMARKET SALES B  - STORY GROUND,422,ZONE SUPERMARKET SALES B  - STORY GROUND ZONE AIR NODE,317.3,0.10,-2.2,23.3,12.6,17.0,0.0,0.0
   Refrigeration Case,7,ISLAND - DELI PRODUCE,ZONE SUPERMARKET SALES B  - STORY GROUND,422,ZONE SUPERMARKET SALES B  - STORY GROUND ZONE AIR NODE,372.6,0.20,-1.1,4.9,7.6,9.8,13.1,656.2
   Refrigeration Case,8,VERTICAL OPEN - ALL,ZONE SUPERMARKET SALES B  - STORY GROUND,422,ZONE SUPERMARKET SALES B  - STORY GROUND ZONE AIR NODE,1187.6,0.30,0.6,22.5,14.5,18.9,0.0,0.0
   Refrigeration Walk In Cooler,5,BAKERY COOLER,2339.8,1.7,93.6,0.0,60.2,0.0,0.0,1
      Walk-In Surfaces Facing Zone, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND,49.3,0.2030,3.30,2.10,0.2030,0.00,2.10,2.2700
   Refrigeration Walk In Cooler,6,BEER COOLER,4836.4,1.7,193.5,0.0,180.6,0.0,0.0,1
      Walk-In Surfaces Facing Zone, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND,86.9,0.2030,3.30,2.10,0.2030,0.00,2.10,2.2700
   Refrigeration Walk In Cooler,7,DAIRY COOLER,3734.4,1.7,149.4,0.0,120.4,0.0,0.0,1
      Walk-In Surfaces Facing Zone, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND,68.1,0.2030,3.30,2.10,0.2030,0.00,2.10,2.2700
   Refrigeration Walk In Cooler,8,FLORAL COOLER,2339.8,1.7,93.6,0.0,60.2,0.0,0.0,1
      Walk-In Surfaces Facing Zone, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND,49.3,0.2030,3.30,2.10,0.2030,0.00,2.10,2.2700
   Refrigeration Walk In Cooler,9,KITCHEN COOLER,3734.4,1.7,149.4,0.0,120.4,0.0,0.0,1
      Walk-In Surfaces Facing Zone, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND,68.1,0.2030,3.30,2.10,0.2030,0.00,2.10,2.2700
   Refrigeration Walk In Cooler,10,MEAT COOLER,5645.6,1.7,225.8,0.0,240.8,0.0,0.0,1
      Walk-In Surfaces Facing Zone, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND,105.6,0.2030,3.30,2.10,0.2030,0.00,2.10,2.2700
   Refrigeration Walk In Cooler,11,PREP COOLER 1,5645.6,1.7,225.8,0.0,240.8,0.0,0.0,1
      Walk-In Surfaces Facing Zone, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND,105.6,0.2030,3.30,2.10,0.2030,0.00,2.10,2.2700
   Refrigeration Walk In Cooler,12,PREP COOLER 2,5645.6,1.7,225.8,0.0,240.8,0.0,0.0,1
      Walk-In Surfaces Facing Zone, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND,105.6,0.2030,3.30,2.10,0.2030,0.00,2.10,2.2700
   Refrigeration Walk In Cooler,13,PRODUCE COOLER,5645.6,1.7,225.8,0.0,240.8,0.0,0.0,1
      Walk-In Surfaces Facing Zone, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND,105.6,0.2030,3.30,2.10,0.2030,0.00,2.10,2.2700
   Refrigeration Walk In Cooler,14,SPECIALTY COOLER,2339.8,1.7,93.6,0.0,60.2,0.0,0.0,1
      Walk-In Surfaces Facing Zone, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND,49.3,0.2030,3.30,2.10,0.2030,0.00,2.10,2.2700
   Refrigeration Compressor,4,MT REFRIGERATION SYSTEM COMPRESSOR 1,37230
   Refrigeration Compressor,5,MT REFRIGERATION SYSTEM COMPRESSOR 2,37230
   Refrigeration Compressor,6,MT REFRIGERATION SYSTEM COMPRESSOR 3,37230
   Refrigeration Compressor,7,MT REFRIGERATION SYSTEM COMPRESSOR 4,37230
   Refrigeration Compressor,8,MT REFRIGERATION SYSTEM COMPRESSOR 5,37230
   Refrigeration Compressor,9,MT REFRIGERATION SYSTEM COMPRESSOR 6,37230
   Refrigeration Condenser:Air-Cooled,2,REFRIGERATION CONDENSER AIR COOLED 1,51.7,367241.9,4102.7
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <ZoneInfiltration Airflow Stats Nominal>,Name,Input Object, Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET BAKERY A  - STORY GROUND HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,ZONE SUPERMARKET BAKERY A  - STORY GROUND,18.10,1.6,2.409E-002,1.331E-003,5.703E-004,0.786,0.000,1.000E-002,0.000,4.930E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET BAKERY A  - STORY GROUND HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,ZONE SUPERMARKET BAKERY A  - STORY GROUND,18.10,1.6,2.409E-002,1.331E-003,5.703E-004,0.786,-4.410E-002,6.600E-003,0.000,3.760E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET BAKERY B  - STORY GROUND HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,ZONE SUPERMARKET BAKERY B  - STORY GROUND,172.83,14.9,9.857E-002,5.703E-004,5.703E-004,0.337,0.000,1.000E-002,0.000,4.930E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET BAKERY B  - STORY GROUND HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,ZONE SUPERMARKET BAKERY B  - STORY GROUND,172.83,14.9,9.857E-002,5.703E-004,5.703E-004,0.337,-4.410E-002,6.600E-003,0.000,3.760E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET BAKERY C  - STORY GROUND HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,ZONE SUPERMARKET BAKERY C  - STORY GROUND,18.10,1.6,2.409E-002,1.331E-003,5.703E-004,0.786,0.000,1.000E-002,0.000,4.930E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET BAKERY C  - STORY GROUND HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,ZONE SUPERMARKET BAKERY C  - STORY GROUND,18.10,1.6,2.409E-002,1.331E-003,5.703E-004,0.786,-4.410E-002,6.600E-003,0.000,3.760E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET CORRIDOR A  - STORY GROUND HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,ZONE SUPERMARKET CORRIDOR A  - STORY GROUND,4.27,0.4,5.685E-003,1.331E-003,5.703E-004,0.786,0.000,1.000E-002,0.000,4.930E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET CORRIDOR A  - STORY GROUND HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,ZONE SUPERMARKET CORRIDOR A  - STORY GROUND,4.27,0.4,5.685E-003,1.331E-003,5.703E-004,0.786,-4.410E-002,6.600E-003,0.000,3.760E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET CORRIDOR B  - STORY GROUND HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,ZONE SUPERMARKET CORRIDOR B  - STORY GROUND,40.79,3.5,2.326E-002,5.703E-004,5.703E-004,0.337,0.000,1.000E-002,0.000,4.930E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET CORRIDOR B  - STORY GROUND HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,ZONE SUPERMARKET CORRIDOR B  - STORY GROUND,40.79,3.5,2.326E-002,5.703E-004,5.703E-004,0.337,-4.410E-002,6.600E-003,0.000,3.760E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET CORRIDOR C  - STORY GROUND HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,ZONE SUPERMARKET CORRIDOR C  - STORY GROUND,4.27,0.4,5.685E-003,1.331E-003,5.703E-004,0.786,0.000,1.000E-002,0.000,4.930E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET CORRIDOR C  - STORY GROUND HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,ZONE SUPERMARKET CORRIDOR C  - STORY GROUND,4.27,0.4,5.685E-003,1.331E-003,5.703E-004,0.786,-4.410E-002,6.600E-003,0.000,3.760E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET DELI A  - STORY GROUND HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,ZONE SUPERMARKET DELI A  - STORY GROUND,19.44,1.7,2.587E-002,1.331E-003,5.703E-004,0.786,0.000,1.000E-002,0.000,4.930E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET DELI A  - STORY GROUND HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,ZONE SUPERMARKET DELI A  - STORY GROUND,19.44,1.7,2.587E-002,1.331E-003,5.703E-004,0.786,-4.410E-002,6.600E-003,0.000,3.760E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET DELI B  - STORY GROUND HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,ZONE SUPERMARKET DELI B  - STORY GROUND,185.62,16.0,0.106,5.703E-004,5.703E-004,0.337,0.000,1.000E-002,0.000,4.930E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET DELI B  - STORY GROUND HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,ZONE SUPERMARKET DELI B  - STORY GROUND,185.62,16.0,0.106,5.703E-004,5.703E-004,0.337,-4.410E-002,6.600E-003,0.000,3.760E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET DELI C  - STORY GROUND HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,ZONE SUPERMARKET DELI C  - STORY GROUND,19.44,1.7,2.587E-002,1.331E-003,5.703E-004,0.786,0.000,1.000E-002,0.000,4.930E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET DELI C  - STORY GROUND HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,ZONE SUPERMARKET DELI C  - STORY GROUND,19.44,1.7,2.587E-002,1.331E-003,5.703E-004,0.786,-4.410E-002,6.600E-003,0.000,3.760E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET DINING A  - STORY GROUND HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,ZONE SUPERMARKET DINING A  - STORY GROUND,4.02,3.0,5.348E-003,1.331E-003,5.703E-004,0.786,0.000,1.000E-002,0.000,4.930E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET DINING A  - STORY GROUND HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,ZONE SUPERMARKET DINING A  - STORY GROUND,4.02,3.0,5.348E-003,1.331E-003,5.703E-004,0.786,-4.410E-002,6.600E-003,0.000,3.760E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET DINING B  - STORY GROUND HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,ZONE SUPERMARKET DINING B  - STORY GROUND,38.37,28.9,2.188E-002,5.703E-004,5.703E-004,0.337,0.000,1.000E-002,0.000,4.930E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET DINING B  - STORY GROUND HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,ZONE SUPERMARKET DINING B  - STORY GROUND,38.37,28.9,2.188E-002,5.703E-004,5.703E-004,0.337,-4.410E-002,6.600E-003,0.000,3.760E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET DINING C  - STORY GROUND HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,ZONE SUPERMARKET DINING C  - STORY GROUND,4.02,3.0,5.348E-003,1.331E-003,5.703E-004,0.786,0.000,1.000E-002,0.000,4.930E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET DINING C  - STORY GROUND HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,ZONE SUPERMARKET DINING C  - STORY GROUND,4.02,3.0,5.348E-003,1.331E-003,5.703E-004,0.786,-4.410E-002,6.600E-003,0.000,3.760E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET DRYSTORAGE A  - STORY GROUND HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND,36.57,1.3,4.866E-002,1.331E-003,5.703E-004,0.786,0.000,1.000E-002,0.000,4.930E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET DRYSTORAGE A  - STORY GROUND HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND,36.57,1.3,4.866E-002,1.331E-003,5.703E-004,0.786,-4.410E-002,6.600E-003,0.000,3.760E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET DRYSTORAGE B  - STORY GROUND HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND,349.11,12.6,0.199,5.703E-004,5.703E-004,0.337,0.000,1.000E-002,0.000,4.930E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET DRYSTORAGE B  - STORY GROUND HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND,349.11,12.6,0.199,5.703E-004,5.703E-004,0.337,-4.410E-002,6.600E-003,0.000,3.760E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET DRYSTORAGE C  - STORY GROUND HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND,36.57,1.3,4.866E-002,1.331E-003,5.703E-004,0.786,0.000,1.000E-002,0.000,4.930E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET DRYSTORAGE C  - STORY GROUND HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND,36.57,1.3,4.866E-002,1.331E-003,5.703E-004,0.786,-4.410E-002,6.600E-003,0.000,3.760E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET ELEC/MECHROOM A  - STORY GROUND HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND,4.82,0.0,6.408E-003,1.331E-003,5.703E-004,0.786,0.000,1.000E-002,0.000,4.930E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET ELEC/MECHROOM A  - STORY GROUND HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND,4.82,0.0,6.408E-003,1.331E-003,5.703E-004,0.786,-4.410E-002,6.600E-003,0.000,3.760E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET ELEC/MECHROOM B  - STORY GROUND HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND,45.97,0.0,2.622E-002,5.703E-004,5.703E-004,0.337,0.000,1.000E-002,0.000,4.930E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET ELEC/MECHROOM B  - STORY GROUND HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND,45.97,0.0,2.622E-002,5.703E-004,5.703E-004,0.337,-4.410E-002,6.600E-003,0.000,3.760E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET ELEC/MECHROOM C  - STORY GROUND HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND,4.82,0.0,6.408E-003,1.331E-003,5.703E-004,0.786,0.000,1.000E-002,0.000,4.930E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET ELEC/MECHROOM C  - STORY GROUND HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND,4.82,0.0,6.408E-003,1.331E-003,5.703E-004,0.786,-4.410E-002,6.600E-003,0.000,3.760E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET MEETING A  - STORY GROUND HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,ZONE SUPERMARKET MEETING A  - STORY GROUND,4.02,2.2,5.348E-003,1.331E-003,5.703E-004,0.786,0.000,1.000E-002,0.000,4.930E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET MEETING A  - STORY GROUND HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,ZONE SUPERMARKET MEETING A  - STORY GROUND,4.02,2.2,5.348E-003,1.331E-003,5.703E-004,0.786,-4.410E-002,6.600E-003,0.000,3.760E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET MEETING B  - STORY GROUND HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,ZONE SUPERMARKET MEETING B  - STORY GROUND,38.37,20.6,2.188E-002,5.703E-004,5.703E-004,0.337,0.000,1.000E-002,0.000,4.930E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET MEETING B  - STORY GROUND HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,ZONE SUPERMARKET MEETING B  - STORY GROUND,38.37,20.6,2.188E-002,5.703E-004,5.703E-004,0.337,-4.410E-002,6.600E-003,0.000,3.760E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET MEETING C  - STORY GROUND HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,ZONE SUPERMARKET MEETING C  - STORY GROUND,4.02,2.2,5.348E-003,1.331E-003,5.703E-004,0.786,0.000,1.000E-002,0.000,4.930E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET MEETING C  - STORY GROUND HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,ZONE SUPERMARKET MEETING C  - STORY GROUND,4.02,2.2,5.348E-003,1.331E-003,5.703E-004,0.786,-4.410E-002,6.600E-003,0.000,3.760E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET OFFICE A  - STORY GROUND HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,ZONE SUPERMARKET OFFICE A  - STORY GROUND,2.43,0.1,3.228E-003,1.331E-003,5.703E-004,0.786,0.000,1.000E-002,0.000,4.930E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET OFFICE A  - STORY GROUND HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,ZONE SUPERMARKET OFFICE A  - STORY GROUND,2.43,0.1,3.228E-003,1.331E-003,5.703E-004,0.786,-4.410E-002,6.600E-003,0.000,3.760E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET OFFICE B  - STORY GROUND HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,ZONE SUPERMARKET OFFICE B  - STORY GROUND,23.16,1.2,1.321E-002,5.703E-004,5.703E-004,0.337,0.000,1.000E-002,0.000,4.930E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET OFFICE B  - STORY GROUND HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,ZONE SUPERMARKET OFFICE B  - STORY GROUND,23.16,1.2,1.321E-002,5.703E-004,5.703E-004,0.337,-4.410E-002,6.600E-003,0.000,3.760E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET OFFICE C  - STORY GROUND HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,ZONE SUPERMARKET OFFICE C  - STORY GROUND,2.43,0.1,3.228E-003,1.331E-003,5.703E-004,0.786,0.000,1.000E-002,0.000,4.930E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET OFFICE C  - STORY GROUND HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,ZONE SUPERMARKET OFFICE C  - STORY GROUND,2.43,0.1,3.228E-003,1.331E-003,5.703E-004,0.786,-4.410E-002,6.600E-003,0.000,3.760E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET PRODUCE A  - STORY GROUND HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,ZONE SUPERMARKET PRODUCE A  - STORY GROUND,40.68,3.5,5.414E-002,1.331E-003,5.703E-004,0.786,0.000,1.000E-002,0.000,4.930E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET PRODUCE A  - STORY GROUND HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,ZONE SUPERMARKET PRODUCE A  - STORY GROUND,40.68,3.5,5.414E-002,1.331E-003,5.703E-004,0.786,-4.410E-002,6.600E-003,0.000,3.760E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET PRODUCE A END_B - STORY GROUND HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND,20.90,1.8,4.371E-002,2.091E-003,5.703E-004,1.235,0.000,1.000E-002,0.000,4.930E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET PRODUCE A END_B - STORY GROUND HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND,20.90,1.8,4.371E-002,2.091E-003,5.703E-004,1.235,-4.410E-002,6.600E-003,0.000,3.760E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET PRODUCE B  - STORY GROUND HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,ZONE SUPERMARKET PRODUCE B  - STORY GROUND,388.39,33.4,0.222,5.703E-004,5.703E-004,0.337,0.000,1.000E-002,0.000,4.930E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET PRODUCE B  - STORY GROUND HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,ZONE SUPERMARKET PRODUCE B  - STORY GROUND,388.39,33.4,0.222,5.703E-004,5.703E-004,0.337,-4.410E-002,6.600E-003,0.000,3.760E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET PRODUCE B END_B - STORY GROUND HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND,199.56,17.2,0.266,1.331E-003,5.703E-004,0.786,0.000,1.000E-002,0.000,4.930E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET PRODUCE B END_B - STORY GROUND HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND,199.56,17.2,0.266,1.331E-003,5.703E-004,0.786,-4.410E-002,6.600E-003,0.000,3.760E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET PRODUCE C  - STORY GROUND HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,ZONE SUPERMARKET PRODUCE C  - STORY GROUND,40.68,3.5,5.414E-002,1.331E-003,5.703E-004,0.786,0.000,1.000E-002,0.000,4.930E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET PRODUCE C  - STORY GROUND HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,ZONE SUPERMARKET PRODUCE C  - STORY GROUND,40.68,3.5,5.414E-002,1.331E-003,5.703E-004,0.786,-4.410E-002,6.600E-003,0.000,3.760E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET PRODUCE C END_B - STORY GROUND HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND,20.90,1.8,4.371E-002,2.091E-003,5.703E-004,1.235,0.000,1.000E-002,0.000,4.930E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET PRODUCE C END_B - STORY GROUND HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND,20.90,1.8,4.371E-002,2.091E-003,5.703E-004,1.235,-4.410E-002,6.600E-003,0.000,3.760E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET RESTROOM A  - STORY GROUND HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,ZONE SUPERMARKET RESTROOM A  - STORY GROUND,5.43,0.5,7.227E-003,1.331E-003,5.703E-004,0.786,0.000,1.000E-002,0.000,4.930E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET RESTROOM A  - STORY GROUND HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,ZONE SUPERMARKET RESTROOM A  - STORY GROUND,5.43,0.5,7.227E-003,1.331E-003,5.703E-004,0.786,-4.410E-002,6.600E-003,0.000,3.760E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET RESTROOM B  - STORY GROUND HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,ZONE SUPERMARKET RESTROOM B  - STORY GROUND,51.85,4.5,2.957E-002,5.703E-004,5.703E-004,0.337,0.000,1.000E-002,0.000,4.930E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET RESTROOM B  - STORY GROUND HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,ZONE SUPERMARKET RESTROOM B  - STORY GROUND,51.85,4.5,2.957E-002,5.703E-004,5.703E-004,0.337,-4.410E-002,6.600E-003,0.000,3.760E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET RESTROOM C  - STORY GROUND HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,ZONE SUPERMARKET RESTROOM C  - STORY GROUND,5.43,0.5,7.227E-003,1.331E-003,5.703E-004,0.786,0.000,1.000E-002,0.000,4.930E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET RESTROOM C  - STORY GROUND HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,ZONE SUPERMARKET RESTROOM C  - STORY GROUND,5.43,0.5,7.227E-003,1.331E-003,5.703E-004,0.786,-4.410E-002,6.600E-003,0.000,3.760E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET SALES A  - STORY GROUND HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,ZONE SUPERMARKET SALES A  - STORY GROUND,178.05,15.3,0.237,1.331E-003,5.703E-004,0.786,0.000,1.000E-002,0.000,4.930E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET SALES A  - STORY GROUND HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,ZONE SUPERMARKET SALES A  - STORY GROUND,178.05,15.3,0.237,1.331E-003,5.703E-004,0.786,-4.410E-002,6.600E-003,0.000,3.760E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET SALES A END_A - STORY GROUND HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,ZONE SUPERMARKET SALES A END_A - STORY GROUND,20.90,1.8,4.371E-002,2.091E-003,5.703E-004,1.235,0.000,1.000E-002,0.000,4.930E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET SALES A END_A - STORY GROUND HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,ZONE SUPERMARKET SALES A END_A - STORY GROUND,20.90,1.8,4.371E-002,2.091E-003,5.703E-004,1.235,-4.410E-002,6.600E-003,0.000,3.760E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET SALES B  - STORY GROUND HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,ZONE SUPERMARKET SALES B  - STORY GROUND,1699.80,146.4,0.969,5.703E-004,5.703E-004,0.337,0.000,1.000E-002,0.000,4.930E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET SALES B  - STORY GROUND HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,ZONE SUPERMARKET SALES B  - STORY GROUND,1699.80,146.4,0.969,5.703E-004,5.703E-004,0.337,-4.410E-002,6.600E-003,0.000,3.760E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET SALES B END_A - STORY GROUND HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,ZONE SUPERMARKET SALES B END_A - STORY GROUND,199.56,17.2,0.266,1.331E-003,5.703E-004,0.786,0.000,1.000E-002,0.000,4.930E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET SALES B END_A - STORY GROUND HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,ZONE SUPERMARKET SALES B END_A - STORY GROUND,199.56,17.2,0.266,1.331E-003,5.703E-004,0.786,-4.410E-002,6.600E-003,0.000,3.760E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET SALES C  - STORY GROUND HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,ZONE SUPERMARKET SALES C  - STORY GROUND,178.05,15.3,0.237,1.331E-003,5.703E-004,0.786,0.000,1.000E-002,0.000,4.930E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET SALES C  - STORY GROUND HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,ZONE SUPERMARKET SALES C  - STORY GROUND,178.05,15.3,0.237,1.331E-003,5.703E-004,0.786,-4.410E-002,6.600E-003,0.000,3.760E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET SALES C END_A - STORY GROUND HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,ZONE SUPERMARKET SALES C END_A - STORY GROUND,20.90,1.8,4.371E-002,2.091E-003,5.703E-004,1.235,0.000,1.000E-002,0.000,4.930E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET SALES C END_A - STORY GROUND HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,ZONE SUPERMARKET SALES C END_A - STORY GROUND,20.90,1.8,4.371E-002,2.091E-003,5.703E-004,1.235,-4.410E-002,6.600E-003,0.000,3.760E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET VESTIBULE A  - STORY GROUND HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,ZONE SUPERMARKET VESTIBULE A  - STORY GROUND,2.43,0.2,3.228E-003,1.331E-003,5.703E-004,0.786,0.000,1.000E-002,0.000,4.930E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET VESTIBULE A  - STORY GROUND HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,ZONE SUPERMARKET VESTIBULE A  - STORY GROUND,2.43,0.2,3.228E-003,1.331E-003,5.703E-004,0.786,-4.410E-002,6.600E-003,0.000,3.760E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET VESTIBULE B  - STORY GROUND HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,ZONE SUPERMARKET VESTIBULE B  - STORY GROUND,23.16,2.0,1.321E-002,5.703E-004,5.703E-004,0.337,0.000,1.000E-002,0.000,4.930E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET VESTIBULE B  - STORY GROUND HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,ZONE SUPERMARKET VESTIBULE B  - STORY GROUND,23.16,2.0,1.321E-002,5.703E-004,5.703E-004,0.337,-4.410E-002,6.600E-003,0.000,3.760E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET VESTIBULE C  - STORY GROUND HVAC OFF INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC OFF SCHEDULE,ZONE SUPERMARKET VESTIBULE C  - STORY GROUND,2.43,0.2,3.228E-003,1.331E-003,5.703E-004,0.786,0.000,1.000E-002,0.000,4.930E-002
 ZoneInfiltration Airflow Stats Nominal, SUPERMARKET VESTIBULE C  - STORY GROUND HVAC ON INFILTRATION,ZoneInfiltration:DesignFlowRate,INFILTRATION HVAC ON SCHEDULE,ZONE SUPERMARKET VESTIBULE C  - STORY GROUND,2.43,0.2,3.228E-003,1.331E-003,5.703E-004,0.786,-4.410E-002,6.600E-003,0.000,3.760E-002
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,ZONE SUPERMARKET BAKERY A  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE SUPERMARKET BAKERY B  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE SUPERMARKET BAKERY C  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE SUPERMARKET CORRIDOR A  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE SUPERMARKET CORRIDOR B  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE SUPERMARKET CORRIDOR C  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE SUPERMARKET DELI A  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE SUPERMARKET DELI B  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE SUPERMARKET DELI C  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE SUPERMARKET DINING A  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE SUPERMARKET DINING B  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE SUPERMARKET DINING C  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE SUPERMARKET MEETING A  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE SUPERMARKET MEETING B  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE SUPERMARKET MEETING C  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE SUPERMARKET OFFICE A  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE SUPERMARKET OFFICE B  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE SUPERMARKET OFFICE C  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE SUPERMARKET PRODUCE A  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE SUPERMARKET PRODUCE B  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE SUPERMARKET PRODUCE C  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE SUPERMARKET RESTROOM A  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE SUPERMARKET RESTROOM B  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE SUPERMARKET RESTROOM C  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE SUPERMARKET SALES A  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE SUPERMARKET SALES A END_A - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE SUPERMARKET SALES B  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE SUPERMARKET SALES B END_A - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE SUPERMARKET SALES C  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE SUPERMARKET SALES C END_A - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE SUPERMARKET VESTIBULE A  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE SUPERMARKET VESTIBULE B  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE SUPERMARKET VESTIBULE C  - STORY GROUND,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    6
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,         1.25
 Heating Sizing Factor Information, Zone ZONE SUPERMARKET BAKERY A  - STORY GROUND,         1.25
 Heating Sizing Factor Information, Zone ZONE SUPERMARKET BAKERY B  - STORY GROUND,         1.25
 Heating Sizing Factor Information, Zone ZONE SUPERMARKET BAKERY C  - STORY GROUND,         1.25
 Heating Sizing Factor Information, Zone ZONE SUPERMARKET CORRIDOR A  - STORY GROUND,         1.25
 Heating Sizing Factor Information, Zone ZONE SUPERMARKET CORRIDOR B  - STORY GROUND,         1.25
 Heating Sizing Factor Information, Zone ZONE SUPERMARKET CORRIDOR C  - STORY GROUND,         1.25
 Heating Sizing Factor Information, Zone ZONE SUPERMARKET DELI A  - STORY GROUND,         1.25
 Heating Sizing Factor Information, Zone ZONE SUPERMARKET DELI B  - STORY GROUND,         1.25
 Heating Sizing Factor Information, Zone ZONE SUPERMARKET DELI C  - STORY GROUND,         1.25
 Heating Sizing Factor Information, Zone ZONE SUPERMARKET DINING A  - STORY GROUND,         1.25
 Heating Sizing Factor Information, Zone ZONE SUPERMARKET DINING B  - STORY GROUND,         1.25
 Heating Sizing Factor Information, Zone ZONE SUPERMARKET DINING C  - STORY GROUND,         1.25
 Heating Sizing Factor Information, Zone ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND,         1.25
 Heating Sizing Factor Information, Zone ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND,         1.25
 Heating Sizing Factor Information, Zone ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND,         1.25
 Heating Sizing Factor Information, Zone ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND,         1.25
 Heating Sizing Factor Information, Zone ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND,         1.25
 Heating Sizing Factor Information, Zone ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND,         1.25
 Heating Sizing Factor Information, Zone ZONE SUPERMARKET MEETING A  - STORY GROUND,         1.25
 Heating Sizing Factor Information, Zone ZONE SUPERMARKET MEETING B  - STORY GROUND,         1.25
 Heating Sizing Factor Information, Zone ZONE SUPERMARKET MEETING C  - STORY GROUND,         1.25
 Heating Sizing Factor Information, Zone ZONE SUPERMARKET OFFICE A  - STORY GROUND,         1.25
 Heating Sizing Factor Information, Zone ZONE SUPERMARKET OFFICE B  - STORY GROUND,         1.25
 Heating Sizing Factor Information, Zone ZONE SUPERMARKET OFFICE C  - STORY GROUND,         1.25
 Heating Sizing Factor Information, Zone ZONE SUPERMARKET PRODUCE A  - STORY GROUND,         1.25
 Heating Sizing Factor Information, Zone ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND,         1.25
 Heating Sizing Factor Information, Zone ZONE SUPERMARKET PRODUCE B  - STORY GROUND,         1.25
 Heating Sizing Factor Information, Zone ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND,         1.25
 Heating Sizing Factor Information, Zone ZONE SUPERMARKET PRODUCE C  - STORY GROUND,         1.25
 Heating Sizing Factor Information, Zone ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND,         1.25
 Heating Sizing Factor Information, Zone ZONE SUPERMARKET RESTROOM A  - STORY GROUND,         1.25
 Heating Sizing Factor Information, Zone ZONE SUPERMARKET RESTROOM B  - STORY GROUND,         1.25
 Heating Sizing Factor Information, Zone ZONE SUPERMARKET RESTROOM C  - STORY GROUND,         1.25
 Heating Sizing Factor Information, Zone ZONE SUPERMARKET SALES A  - STORY GROUND,         1.25
 Heating Sizing Factor Information, Zone ZONE SUPERMARKET SALES A END_A - STORY GROUND,         1.25
 Heating Sizing Factor Information, Zone ZONE SUPERMARKET SALES B  - STORY GROUND,         1.25
 Heating Sizing Factor Information, Zone ZONE SUPERMARKET SALES B END_A - STORY GROUND,         1.25
 Heating Sizing Factor Information, Zone ZONE SUPERMARKET SALES C  - STORY GROUND,         1.25
 Heating Sizing Factor Information, Zone ZONE SUPERMARKET SALES C END_A - STORY GROUND,         1.25
 Heating Sizing Factor Information, Zone ZONE SUPERMARKET VESTIBULE A  - STORY GROUND,         1.25
 Heating Sizing Factor Information, Zone ZONE SUPERMARKET VESTIBULE B  - STORY GROUND,         1.25
 Heating Sizing Factor Information, Zone ZONE SUPERMARKET VESTIBULE C  - STORY GROUND,         1.25
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,         1.15
 Cooling Sizing Factor Information, Zone ZONE SUPERMARKET BAKERY A  - STORY GROUND,         1.15
 Cooling Sizing Factor Information, Zone ZONE SUPERMARKET BAKERY B  - STORY GROUND,         1.15
 Cooling Sizing Factor Information, Zone ZONE SUPERMARKET BAKERY C  - STORY GROUND,         1.15
 Cooling Sizing Factor Information, Zone ZONE SUPERMARKET CORRIDOR A  - STORY GROUND,         1.15
 Cooling Sizing Factor Information, Zone ZONE SUPERMARKET CORRIDOR B  - STORY GROUND,         1.15
 Cooling Sizing Factor Information, Zone ZONE SUPERMARKET CORRIDOR C  - STORY GROUND,         1.15
 Cooling Sizing Factor Information, Zone ZONE SUPERMARKET DELI A  - STORY GROUND,         1.15
 Cooling Sizing Factor Information, Zone ZONE SUPERMARKET DELI B  - STORY GROUND,         1.15
 Cooling Sizing Factor Information, Zone ZONE SUPERMARKET DELI C  - STORY GROUND,         1.15
 Cooling Sizing Factor Information, Zone ZONE SUPERMARKET DINING A  - STORY GROUND,         1.15
 Cooling Sizing Factor Information, Zone ZONE SUPERMARKET DINING B  - STORY GROUND,         1.15
 Cooling Sizing Factor Information, Zone ZONE SUPERMARKET DINING C  - STORY GROUND,         1.15
 Cooling Sizing Factor Information, Zone ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND,         1.15
 Cooling Sizing Factor Information, Zone ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND,         1.15
 Cooling Sizing Factor Information, Zone ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND,         1.15
 Cooling Sizing Factor Information, Zone ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND,         1.15
 Cooling Sizing Factor Information, Zone ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND,         1.15
 Cooling Sizing Factor Information, Zone ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND,         1.15
 Cooling Sizing Factor Information, Zone ZONE SUPERMARKET MEETING A  - STORY GROUND,         1.15
 Cooling Sizing Factor Information, Zone ZONE SUPERMARKET MEETING B  - STORY GROUND,         1.15
 Cooling Sizing Factor Information, Zone ZONE SUPERMARKET MEETING C  - STORY GROUND,         1.15
 Cooling Sizing Factor Information, Zone ZONE SUPERMARKET OFFICE A  - STORY GROUND,         1.15
 Cooling Sizing Factor Information, Zone ZONE SUPERMARKET OFFICE B  - STORY GROUND,         1.15
 Cooling Sizing Factor Information, Zone ZONE SUPERMARKET OFFICE C  - STORY GROUND,         1.15
 Cooling Sizing Factor Information, Zone ZONE SUPERMARKET PRODUCE A  - STORY GROUND,         1.15
 Cooling Sizing Factor Information, Zone ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND,         1.15
 Cooling Sizing Factor Information, Zone ZONE SUPERMARKET PRODUCE B  - STORY GROUND,         1.15
 Cooling Sizing Factor Information, Zone ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND,         1.15
 Cooling Sizing Factor Information, Zone ZONE SUPERMARKET PRODUCE C  - STORY GROUND,         1.15
 Cooling Sizing Factor Information, Zone ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND,         1.15
 Cooling Sizing Factor Information, Zone ZONE SUPERMARKET RESTROOM A  - STORY GROUND,         1.15
 Cooling Sizing Factor Information, Zone ZONE SUPERMARKET RESTROOM B  - STORY GROUND,         1.15
 Cooling Sizing Factor Information, Zone ZONE SUPERMARKET RESTROOM C  - STORY GROUND,         1.15
 Cooling Sizing Factor Information, Zone ZONE SUPERMARKET SALES A  - STORY GROUND,         1.15
 Cooling Sizing Factor Information, Zone ZONE SUPERMARKET SALES A END_A - STORY GROUND,         1.15
 Cooling Sizing Factor Information, Zone ZONE SUPERMARKET SALES B  - STORY GROUND,         1.15
 Cooling Sizing Factor Information, Zone ZONE SUPERMARKET SALES B END_A - STORY GROUND,         1.15
 Cooling Sizing Factor Information, Zone ZONE SUPERMARKET SALES C  - STORY GROUND,         1.15
 Cooling Sizing Factor Information, Zone ZONE SUPERMARKET SALES C END_A - STORY GROUND,         1.15
 Cooling Sizing Factor Information, Zone ZONE SUPERMARKET VESTIBULE A  - STORY GROUND,         1.15
 Cooling Sizing Factor Information, Zone ZONE SUPERMARKET VESTIBULE B  - STORY GROUND,         1.15
 Cooling Sizing Factor Information, Zone ZONE SUPERMARKET VESTIBULE C  - STORY GROUND,         1.15
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, ZONE SUPERMARKET BAKERY A  - STORY GROUND, Cooling, 908.20027, 1044.43031, 7.41691E-002, 8.52944E-002, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 13:20:00, 32.42000, 1.35672E-002, 18.10269, 1.55885, 2.20708E-002, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET BAKERY A  - STORY GROUND, Heating, 1811.81500, 2264.76875, 4.83903E-002, 6.04879E-002, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 06:10:00, -13.60000, 1.15677E-003, 18.10269, 1.55885, 2.20708E-002, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET BAKERY B  - STORY GROUND, Cooling, 4933.39367, 5673.40271, 0.40286, 0.46329, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 13:10:00, 32.35000, 1.35670E-002, 172.82646, 14.88231, 0.21071, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET BAKERY B  - STORY GROUND, Heating, 6150.64362, 7688.30453, 0.16431, 0.21071, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -13.60000, 1.15677E-003, 172.82646, 14.88231, 0.21071, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET BAKERY C  - STORY GROUND, Cooling, 762.42133, 876.78452, 6.22637E-002, 7.16033E-002, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 13:20:00, 32.42000, 1.35672E-002, 18.10269, 1.55885, 2.20708E-002, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET BAKERY C  - STORY GROUND, Heating, 1813.72069, 2267.15086, 4.84412E-002, 6.05515E-002, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 06:10:00, -13.60000, 1.15677E-003, 18.10269, 1.55885, 2.20708E-002, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET CORRIDOR A  - STORY GROUND, Cooling, 178.84058, 205.66666, 1.29770E-002, 1.49236E-002, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:00:00, 32.70000, 1.35677E-002, 4.27223, 0.36789, 1.30218E-003, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET CORRIDOR A  - STORY GROUND, Heating, 963.38284, 1204.22855, 2.66260E-002, 3.32824E-002, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -13.60000, 1.15677E-003, 4.27223, 0.36789, 1.30218E-003, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET CORRIDOR B  - STORY GROUND, Cooling, 1123.32622, 1291.82515, 7.94512E-002, 9.13689E-002, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 07:00:00, 25.05600, 1.35541E-002, 40.78705, 3.51222, 1.24319E-002, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET CORRIDOR B  - STORY GROUND, Heating, 4644.63023, 5805.78779, 0.12760, 0.15950, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -13.60000, 1.15677E-003, 40.78705, 3.51222, 1.24319E-002, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET CORRIDOR C  - STORY GROUND, Cooling, 141.69517, 162.94945, 1.02831E-002, 1.18255E-002, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 07:20:00, 25.53200, 1.35549E-002, 4.27223, 0.36789, 1.30218E-003, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET CORRIDOR C  - STORY GROUND, Heating, 963.83977, 1204.79971, 2.66388E-002, 3.32985E-002, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -13.60000, 1.15677E-003, 4.27223, 0.36789, 1.30218E-003, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET DELI A  - STORY GROUND, Cooling, 1122.64482, 1291.04155, 9.16824E-002, 0.10543, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 13:20:00, 32.42000, 1.35672E-002, 19.44229, 1.67420, 2.37040E-002, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET DELI A  - STORY GROUND, Heating, 1953.69311, 2442.11639, 5.21795E-002, 6.52244E-002, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 06:10:00, -13.60000, 1.15677E-003, 19.44229, 1.67420, 2.37040E-002, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET DELI B  - STORY GROUND, Cooling, 6532.20956, 7512.04099, 0.53342, 0.61343, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 13:10:00, 32.35000, 1.35670E-002, 185.61562, 15.98360, 0.22630, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET DELI B  - STORY GROUND, Heating, 6637.36739, 8296.70924, 0.17730, 0.22630, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 07:20:00, -13.60000, 1.15677E-003, 185.61562, 15.98360, 0.22630, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET DELI C  - STORY GROUND, Cooling, 960.10580, 1104.12167, 7.84083E-002, 9.01696E-002, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 13:20:00, 32.42000, 1.35672E-002, 19.44229, 1.67420, 2.37040E-002, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET DELI C  - STORY GROUND, Heating, 1955.77567, 2444.71958, 5.22351E-002, 6.52939E-002, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 06:10:00, -13.60000, 1.15677E-003, 19.44229, 1.67420, 2.37040E-002, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET DINING A  - STORY GROUND, Cooling, 608.12294, 699.34138, 4.96750E-002, 5.71263E-002, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:10:00, 32.70000, 1.35677E-002, 4.01880, 3.02806, 1.43929E-002, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET DINING A  - STORY GROUND, Heating, 624.27259, 780.34074, 1.66751E-002, 2.08439E-002, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 06:20:00, -13.60000, 1.15677E-003, 4.01880, 3.02806, 1.43929E-002, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET DINING B  - STORY GROUND, Cooling, 4894.14352, 5628.26505, 0.39972, 0.45967, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 06:30:00, 24.76200, 1.35536E-002, 38.36747, 28.90888, 0.13741, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET DINING B  - STORY GROUND, Heating, 2201.25443, 2751.56803, 5.88048E-002, 0.13741, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 06:30:00, -13.60000, 1.15677E-003, 38.36747, 28.90888, 0.13741, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET DINING C  - STORY GROUND, Cooling, 563.83895, 648.41479, 4.60580E-002, 5.29667E-002, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:50:00, 32.70000, 1.35677E-002, 4.01880, 3.02806, 1.43929E-002, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET DINING C  - STORY GROUND, Heating, 624.82652, 781.03315, 1.66899E-002, 2.08624E-002, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 06:20:00, -13.60000, 1.15677E-003, 4.01880, 3.02806, 1.43929E-002, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND, Cooling, 1470.54495, 1691.12669, 0.12009, 0.13810, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 13:50:00, 32.63000, 1.35675E-002, 36.56743, 1.31465, 2.22915E-002, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND, Heating, 3646.75708, 4558.44635, 9.74054E-002, 0.12176, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 22:30:00, -13.60000, 1.15677E-003, 36.56743, 1.31465, 2.22915E-002, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND, Cooling, 1241.15273, 1427.32564, 0.10134, 0.21282, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:30:00, 32.70000, 1.35677E-002, 349.10946, 12.55099, 0.21282, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND, Heating, 17327.37089, 21659.21362, 0.46287, 0.57859, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 22:30:00, -13.60000, 1.15677E-003, 349.10946, 12.55099, 0.21282, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND, Cooling, 1210.01541, 1391.51772, 9.88099E-002, 0.11363, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:40:00, 32.70000, 1.35677E-002, 36.56743, 1.31465, 2.22915E-002, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND, Heating, 3650.54831, 4563.18539, 9.75067E-002, 0.12188, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 22:30:00, -13.60000, 1.15677E-003, 36.56743, 1.31465, 2.22915E-002, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND, Cooling, 139.44839, 160.36565, 1.01181E-002, 1.16359E-002, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:00:00, 32.70000, 1.35677E-002, 4.81532, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND, Heating, 998.77537, 1248.46921, 2.75646E-002, 3.44557E-002, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -13.60000, 1.15677E-003, 4.81532, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND, Cooling, 460.42827, 529.49251, 3.34053E-002, 3.84161E-002, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:20:00, 32.70000, 1.35677E-002, 45.97184, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND, Heating, 4657.97178, 5822.46473, 0.12787, 0.15984, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -13.60000, 1.15677E-003, 45.97184, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND, Cooling, 100.99850, 116.14828, 7.32824E-003, 8.42747E-003, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:40:00, 32.70000, 1.35677E-002, 4.81532, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND, Heating, 999.32733, 1249.15917, 2.75801E-002, 3.44751E-002, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -13.60000, 1.15677E-003, 4.81532, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET MEETING A  - STORY GROUND, Cooling, 285.66172, 328.51097, 2.07341E-002, 2.38443E-002, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 13:50:00, 32.63000, 1.35675E-002, 4.01880, 2.16290, 6.32880E-003, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET MEETING A  - STORY GROUND, Heating, 907.09881, 1133.87351, 2.50678E-002, 3.13347E-002, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -13.60000, 1.15677E-003, 4.01880, 2.16290, 6.32880E-003, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET MEETING B  - STORY GROUND, Cooling, 2428.58607, 2792.87399, 0.17065, 0.19625, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 07:00:00, 25.05600, 1.35541E-002, 38.36747, 20.64920, 6.04211E-002, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET MEETING B  - STORY GROUND, Heating, 4324.73780, 5405.92225, 0.11906, 0.14882, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -13.60000, 1.15677E-003, 38.36747, 20.64920, 6.04211E-002, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET MEETING C  - STORY GROUND, Cooling, 278.08147, 319.79369, 1.96293E-002, 2.25737E-002, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 07:00:00, 25.05600, 1.35541E-002, 4.01880, 2.16290, 6.32880E-003, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET MEETING C  - STORY GROUND, Heating, 907.56720, 1134.45900, 2.50809E-002, 3.13512E-002, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -13.60000, 1.15677E-003, 4.01880, 2.16290, 6.32880E-003, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET OFFICE A  - STORY GROUND, Cooling, 153.13502, 176.10527, 1.11112E-002, 1.27779E-002, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:10:00, 32.70000, 1.35677E-002, 2.42576, 0.13055, 1.04744E-003, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET OFFICE A  - STORY GROUND, Heating, 727.31554, 909.14442, 2.01693E-002, 2.52117E-002, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -13.60000, 1.15677E-003, 2.42576, 0.13055, 1.04744E-003, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET OFFICE B  - STORY GROUND, Cooling, 906.85638, 1042.88484, 6.57959E-002, 7.56653E-002, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:50:00, 32.70000, 1.35677E-002, 23.15875, 1.24639, 9.99995E-003, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET OFFICE B  - STORY GROUND, Heating, 3435.13610, 4293.92012, 9.52725E-002, 0.11909, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -13.60000, 1.15677E-003, 23.15875, 1.24639, 9.99995E-003, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET OFFICE C  - STORY GROUND, Cooling, 118.04050, 135.74657, 8.56481E-003, 9.84953E-003, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 15:00:00, 32.70000, 1.35677E-002, 2.42576, 0.13055, 1.04744E-003, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET OFFICE C  - STORY GROUND, Heating, 727.73674, 909.67092, 2.01812E-002, 2.52265E-002, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -13.60000, 1.15677E-003, 2.42576, 0.13055, 1.04744E-003, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET PRODUCE A  - STORY GROUND, Cooling, 1926.19148, 2215.12020, 0.15730, 0.18089, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 13:50:00, 32.63000, 1.35675E-002, 40.68216, 3.50319, 2.47998E-002, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET PRODUCE A  - STORY GROUND, Heating, 4105.35265, 5131.69081, 0.10965, 0.13707, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 22:30:00, -13.60000, 1.15677E-003, 40.68216, 3.50319, 2.47998E-002, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND, Cooling, 1426.93294, 1640.97288, 0.11654, 0.13402, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:00:00, 32.70000, 1.35677E-002, 20.90318, 1.80000, 1.27426E-002, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND, Heating, 3462.39807, 4327.99759, 9.24703E-002, 0.11559, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 22:30:00, -13.60000, 1.15677E-003, 20.90318, 1.80000, 1.27426E-002, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET PRODUCE B  - STORY GROUND, Cooling, 10204.79603, 11735.51544, 0.83329, 0.95828, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:30:00, 32.70000, 1.35677E-002, 388.39282, 33.44500, 0.23676, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET PRODUCE B  - STORY GROUND, Heating, 14466.49039, 18083.11298, 0.38646, 0.48307, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 22:30:00, -13.60000, 1.15677E-003, 388.39282, 33.44500, 0.23676, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND, Cooling, 9414.75913, 10826.97300, 0.76885, 0.88417, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 10:30:00, 30.13800, 1.35631E-002, 199.56281, 17.18461, 0.12165, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND, Heating, 19882.39192, 24852.98990, 0.53106, 0.66382, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 22:30:00, -13.60000, 1.15677E-003, 199.56281, 17.18461, 0.12165, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET PRODUCE C  - STORY GROUND, Cooling, 1633.12794, 1878.09713, 0.13337, 0.15337, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:40:00, 32.70000, 1.35677E-002, 40.68216, 3.50319, 2.47998E-002, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET PRODUCE C  - STORY GROUND, Heating, 4109.52263, 5136.90329, 0.10977, 0.13721, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 22:30:00, -13.60000, 1.15677E-003, 40.68216, 3.50319, 2.47998E-002, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND, Cooling, 1267.86116, 1458.04034, 0.10355, 0.11908, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:30:00, 32.70000, 1.35677E-002, 20.90318, 1.80000, 1.27426E-002, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND, Heating, 3464.48069, 4330.60086, 9.25259E-002, 0.11566, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 22:30:00, -13.60000, 1.15677E-003, 20.90318, 1.80000, 1.27426E-002, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET RESTROOM A  - STORY GROUND, Cooling, 320.74517, 368.85695, 2.61916E-002, 3.01203E-002, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 13:50:00, 32.63000, 1.35675E-002, 5.43081, 0.46765, 2.86920E-002, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET RESTROOM A  - STORY GROUND, Heating, 660.14590, 825.18238, 1.76323E-002, 2.86920E-002, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 06:10:00, -13.60000, 1.15677E-003, 5.43081, 0.46765, 2.86920E-002, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET RESTROOM B  - STORY GROUND, Cooling, 1824.24545, 2097.88227, 0.14895, 0.27392, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 13:40:00, 32.56000, 1.35674E-002, 51.84794, 4.46469, 0.27392, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET RESTROOM B  - STORY GROUND, Heating, 2311.30934, 2889.13668, 6.17444E-002, 0.27392, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 06:20:00, -13.60000, 1.15677E-003, 51.84794, 4.46469, 0.27392, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET RESTROOM C  - STORY GROUND, Cooling, 267.46421, 307.58384, 2.18407E-002, 2.86920E-002, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:10:00, 32.70000, 1.35677E-002, 5.43081, 0.46765, 2.86920E-002, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET RESTROOM C  - STORY GROUND, Heating, 660.80857, 826.01071, 1.76500E-002, 2.86920E-002, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 06:10:00, -13.60000, 1.15677E-003, 5.43081, 0.46765, 2.86920E-002, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET SALES A  - STORY GROUND, Cooling, 10232.77257, 11767.68845, 0.83566, 0.96101, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:00:00, 32.70000, 1.35677E-002, 178.04536, 15.33171, 0.10854, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET SALES A  - STORY GROUND, Heating, 17776.73069, 22220.91337, 0.47477, 0.59346, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 06:10:00, -13.60000, 1.15677E-003, 178.04536, 15.33171, 0.10854, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET SALES A END_A - STORY GROUND, Cooling, 1754.17615, 2017.30258, 0.14327, 0.16475, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 15:40:00, 32.36400, 1.35671E-002, 20.90318, 1.80000, 1.27426E-002, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET SALES A END_A - STORY GROUND, Heating, 3469.48664, 4336.85831, 9.26596E-002, 0.11582, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 22:30:00, -13.60000, 1.15677E-003, 20.90318, 1.80000, 1.27426E-002, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET SALES B  - STORY GROUND, Cooling, 21076.75373, 24238.26679, 1.72095, 1.97909, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:40:00, 32.70000, 1.35677E-002, 1699.80002, 146.37196, 1.03620, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET SALES B  - STORY GROUND, Heating, 96351.99987, 120439.99984, 2.57366, 3.21708, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 06:10:00, -13.60000, 1.15677E-003, 1699.80002, 146.37196, 1.03620, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET SALES B END_A - STORY GROUND, Cooling, 12912.83454, 14849.75972, 1.05453, 1.21271, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 16:30:00, 31.86000, 1.35662E-002, 199.56281, 17.18461, 0.12165, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET SALES B END_A - STORY GROUND, Heating, 19903.24999, 24879.06249, 0.53161, 0.66452, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 22:30:00, -13.60000, 1.15677E-003, 199.56281, 17.18461, 0.12165, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET SALES C  - STORY GROUND, Cooling, 8988.24358, 10336.48011, 0.73402, 0.84413, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:40:00, 32.70000, 1.35677E-002, 178.04536, 15.33171, 0.10854, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET SALES C  - STORY GROUND, Heating, 17794.68819, 22243.36024, 0.47525, 0.59406, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 06:10:00, -13.60000, 1.15677E-003, 178.04536, 15.33171, 0.10854, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET SALES C END_A - STORY GROUND, Cooling, 1649.01768, 1896.37033, 0.13468, 0.15488, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 16:20:00, 31.97200, 1.35664E-002, 20.90318, 1.80000, 1.27426E-002, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET SALES C END_A - STORY GROUND, Heating, 3471.57990, 4339.47487, 9.27155E-002, 0.11589, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 22:30:00, -13.60000, 1.15677E-003, 20.90318, 1.80000, 1.27426E-002, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET VESTIBULE A  - STORY GROUND, Cooling, 0.00000, 0.00000, 0.00000, 7.39372E-004, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:10:00, 32.70000, 1.35677E-002, 2.42576, 0.20889, 7.39372E-004, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET VESTIBULE A  - STORY GROUND, Heating, 0.00000, 0.00000, 0.00000, 7.39372E-004, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 06:20:00, -13.60000, 1.15677E-003, 2.42576, 0.20889, 7.39372E-004, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET VESTIBULE B  - STORY GROUND, Cooling, 0.00000, 0.00000, 0.00000, 7.05879E-003, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:30:00, 32.70000, 1.35677E-002, 23.15875, 1.99423, 7.05879E-003, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET VESTIBULE B  - STORY GROUND, Heating, 0.00000, 0.00000, 0.00000, 7.05879E-003, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 06:20:00, -13.60000, 1.15677E-003, 23.15875, 1.99423, 7.05879E-003, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET VESTIBULE C  - STORY GROUND, Cooling, 0.00000, 0.00000, 0.00000, 7.39372E-004, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 15:00:00, 32.70000, 1.35677E-002, 2.42576, 0.20889, 7.39372E-004, 0.00000
 Zone Sizing Information, ZONE SUPERMARKET VESTIBULE C  - STORY GROUND, Heating, 0.00000, 0.00000, 0.00000, 7.39372E-004, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 06:20:00, -13.60000, 1.15677E-003, 2.42576, 0.20889, 7.39372E-004, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity [W], Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, ZONE SUPERMARKET BAKERY A  - STORY GROUND PSZ-AC, Cooling, Sensible, 1286.82, 8.52944E-002, 8.52944E-002, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 13:30:00
 System Sizing Information, ZONE SUPERMARKET BAKERY A  - STORY GROUND PSZ-AC, Heating, Sensible, 3114.95, 6.04879E-002, 6.04879E-002, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 06:10:00
 System Sizing Information, ZONE SUPERMARKET BAKERY B  - STORY GROUND PSZ-AC, Cooling, Sensible, 8038.47, 0.46329, 0.46329, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 13:20:00
 System Sizing Information, ZONE SUPERMARKET BAKERY B  - STORY GROUND PSZ-AC, Heating, Sensible, 16206.01, 0.21071, 0.21071, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 00:10:00
 System Sizing Information, ZONE SUPERMARKET BAKERY C  - STORY GROUND PSZ-AC, Cooling, Sensible, 1122.91, 7.16033E-002, 7.16033E-002, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 13:40:00
 System Sizing Information, ZONE SUPERMARKET BAKERY C  - STORY GROUND PSZ-AC, Heating, Sensible, 3117.29, 6.05515E-002, 6.05515E-002, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 06:10:00
 System Sizing Information, ZONE SUPERMARKET CORRIDOR A  - STORY GROUND PSZ-AC, Cooling, Sensible, 216.19, 1.49236E-002, 1.49236E-002, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:00:00
 System Sizing Information, ZONE SUPERMARKET CORRIDOR A  - STORY GROUND PSZ-AC, Heating, Sensible, 1231.97, 3.32824E-002, 3.32824E-002, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00
 System Sizing Information, ZONE SUPERMARKET CORRIDOR B  - STORY GROUND PSZ-AC, Cooling, Sensible, 1287.05, 9.31704E-002, 9.31704E-002, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 07:20:00
 System Sizing Information, ZONE SUPERMARKET CORRIDOR B  - STORY GROUND PSZ-AC, Heating, Sensible, 6167.84, 0.15950, 0.15950, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00
 System Sizing Information, ZONE SUPERMARKET CORRIDOR C  - STORY GROUND PSZ-AC, Cooling, Sensible, 173.35, 1.18255E-002, 1.18255E-002, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:30:00
 System Sizing Information, ZONE SUPERMARKET CORRIDOR C  - STORY GROUND PSZ-AC, Heating, Sensible, 1232.54, 3.32985E-002, 3.32985E-002, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00
 System Sizing Information, ZONE SUPERMARKET DELI A  - STORY GROUND PSZ-AC, Cooling, Sensible, 1548.71, 0.10543, 0.10543, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 13:30:00
 System Sizing Information, ZONE SUPERMARKET DELI A  - STORY GROUND PSZ-AC, Heating, Sensible, 3355.06, 6.52244E-002, 6.52244E-002, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 06:10:00
 System Sizing Information, ZONE SUPERMARKET DELI B  - STORY GROUND PSZ-AC, Cooling, Sensible, 10030.25, 0.61343, 0.61343, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 13:20:00
 System Sizing Information, ZONE SUPERMARKET DELI B  - STORY GROUND PSZ-AC, Heating, Sensible, 17405.26, 0.22630, 0.22630, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 00:10:00
 System Sizing Information, ZONE SUPERMARKET DELI C  - STORY GROUND PSZ-AC, Cooling, Sensible, 1365.89, 9.01696E-002, 9.01696E-002, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 13:40:00
 System Sizing Information, ZONE SUPERMARKET DELI C  - STORY GROUND PSZ-AC, Heating, Sensible, 3357.63, 6.52939E-002, 6.52939E-002, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 06:10:00
 System Sizing Information, ZONE SUPERMARKET DINING A  - STORY GROUND PSZ-AC, Cooling, Sensible, 861.81, 5.71263E-002, 5.71263E-002, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:10:00
 System Sizing Information, ZONE SUPERMARKET DINING A  - STORY GROUND PSZ-AC, Heating, Sensible, 1344.97, 2.08439E-002, 2.08439E-002, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 06:20:00
 System Sizing Information, ZONE SUPERMARKET DINING B  - STORY GROUND PSZ-AC, Cooling, Sensible, 7005.56, 0.45967, 0.45967, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:30:00
 System Sizing Information, ZONE SUPERMARKET DINING B  - STORY GROUND PSZ-AC, Heating, Sensible, 10568.35, 0.13741, 0.13741, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 00:10:00
 System Sizing Information, ZONE SUPERMARKET DINING C  - STORY GROUND PSZ-AC, Cooling, Sensible, 811.67, 5.29667E-002, 5.29667E-002, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:50:00
 System Sizing Information, ZONE SUPERMARKET DINING C  - STORY GROUND PSZ-AC, Heating, Sensible, 1345.65, 2.08624E-002, 2.08624E-002, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 06:20:00
 System Sizing Information, ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND PSZ-AC, Cooling, Sensible, 1933.08, 0.13810, 0.13810, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:00:00
 System Sizing Information, ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND PSZ-AC, Heating, Sensible, 5384.11, 0.12176, 0.12176, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 22:30:00
 System Sizing Information, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND PSZ-AC, Cooling, Sensible, 5127.18, 0.21282, 0.21282, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:00:00
 System Sizing Information, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND PSZ-AC, Heating, Sensible, 29861.16, 0.57859, 0.57859, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 22:30:00
 System Sizing Information, ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND PSZ-AC, Cooling, Sensible, 1638.29, 0.11363, 0.11363, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:40:00
 System Sizing Information, ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND PSZ-AC, Heating, Sensible, 5388.78, 0.12188, 0.12188, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 22:30:00
 System Sizing Information, ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND PSZ-AC, Cooling, Sensible, 157.89, 1.16359E-002, 1.16359E-002, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:00:00
 System Sizing Information, ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND PSZ-AC, Heating, Sensible, 1219.45, 3.44557E-002, 3.44557E-002, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00
 System Sizing Information, ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND PSZ-AC, Cooling, Sensible, 521.30, 3.84161E-002, 3.84161E-002, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:20:00
 System Sizing Information, ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND PSZ-AC, Heating, Sensible, 5661.51, 0.15984, 0.15984, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00
 System Sizing Information, ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND PSZ-AC, Cooling, Sensible, 114.35, 8.42747E-003, 8.42747E-003, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:40:00
 System Sizing Information, ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND PSZ-AC, Heating, Sensible, 1220.14, 3.44751E-002, 3.44751E-002, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00
 System Sizing Information, ZONE SUPERMARKET MEETING A  - STORY GROUND PSZ-AC, Cooling, Sensible, 390.03, 2.38443E-002, 2.38443E-002, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:00:00
 System Sizing Information, ZONE SUPERMARKET MEETING A  - STORY GROUND PSZ-AC, Heating, Sensible, 1371.83, 3.13347E-002, 3.13347E-002, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00
 System Sizing Information, ZONE SUPERMARKET MEETING B  - STORY GROUND PSZ-AC, Cooling, Sensible, 2810.09, 0.19625, 0.19625, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:00:00
 System Sizing Information, ZONE SUPERMARKET MEETING B  - STORY GROUND PSZ-AC, Heating, Sensible, 7777.92, 0.14882, 0.14882, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00
 System Sizing Information, ZONE SUPERMARKET MEETING C  - STORY GROUND PSZ-AC, Cooling, Sensible, 348.76, 2.25737E-002, 2.25737E-002, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:30:00
 System Sizing Information, ZONE SUPERMARKET MEETING C  - STORY GROUND PSZ-AC, Heating, Sensible, 1372.41, 3.13512E-002, 3.13512E-002, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00
 System Sizing Information, ZONE SUPERMARKET OFFICE A  - STORY GROUND PSZ-AC, Cooling, Sensible, 184.40, 1.27779E-002, 1.27779E-002, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:10:00
 System Sizing Information, ZONE SUPERMARKET OFFICE A  - STORY GROUND PSZ-AC, Heating, Sensible, 936.08, 2.52117E-002, 2.52117E-002, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00
 System Sizing Information, ZONE SUPERMARKET OFFICE B  - STORY GROUND PSZ-AC, Cooling, Sensible, 1131.98, 7.56653E-002, 7.56653E-002, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:50:00
 System Sizing Information, ZONE SUPERMARKET OFFICE B  - STORY GROUND PSZ-AC, Heating, Sensible, 4619.68, 0.11909, 0.11909, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00
 System Sizing Information, ZONE SUPERMARKET OFFICE C  - STORY GROUND PSZ-AC, Cooling, Sensible, 144.67, 9.84953E-003, 9.84953E-003, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 15:00:00
 System Sizing Information, ZONE SUPERMARKET OFFICE C  - STORY GROUND PSZ-AC, Heating, Sensible, 936.60, 2.52265E-002, 2.52265E-002, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00
 System Sizing Information, ZONE SUPERMARKET PRODUCE A  - STORY GROUND PSZ-AC, Cooling, Sensible, 2479.23, 0.18089, 0.18089, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:00:00
 System Sizing Information, ZONE SUPERMARKET PRODUCE A  - STORY GROUND PSZ-AC, Heating, Sensible, 6049.38, 0.13707, 0.13707, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 22:30:00
 System Sizing Information, ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND PSZ-AC, Cooling, Sensible, 1768.98, 0.13402, 0.13402, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:00:00
 System Sizing Information, ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND PSZ-AC, Heating, Sensible, 4774.83, 0.11559, 0.11559, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 22:30:00
 System Sizing Information, ZONE SUPERMARKET PRODUCE B  - STORY GROUND PSZ-AC, Cooling, Sensible, 14403.47, 0.95828, 0.95828, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:30:00
 System Sizing Information, ZONE SUPERMARKET PRODUCE B  - STORY GROUND PSZ-AC, Heating, Sensible, 27295.72, 0.48307, 0.48307, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 22:30:00
 System Sizing Information, ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND PSZ-AC, Cooling, Sensible, 11956.24, 0.88417, 0.88417, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:30:00
 System Sizing Information, ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND PSZ-AC, Heating, Sensible, 29359.25, 0.66382, 0.66382, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 22:30:00
 System Sizing Information, ZONE SUPERMARKET PRODUCE C  - STORY GROUND PSZ-AC, Cooling, Sensible, 2147.54, 0.15337, 0.15337, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:40:00
 System Sizing Information, ZONE SUPERMARKET PRODUCE C  - STORY GROUND PSZ-AC, Heating, Sensible, 6054.51, 0.13721, 0.13721, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 22:30:00
 System Sizing Information, ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND PSZ-AC, Cooling, Sensible, 1588.88, 0.11908, 0.11908, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:30:00
 System Sizing Information, ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND PSZ-AC, Heating, Sensible, 4777.40, 0.11566, 0.11566, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 22:30:00
 System Sizing Information, ZONE SUPERMARKET RESTROOM A  - STORY GROUND PSZ-AC, Cooling, Sensible, 708.14, 3.01203E-002, 3.01203E-002, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:00:00
 System Sizing Information, ZONE SUPERMARKET RESTROOM A  - STORY GROUND PSZ-AC, Heating, Sensible, 2206.75, 2.86920E-002, 2.86920E-002, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 00:10:00
 System Sizing Information, ZONE SUPERMARKET RESTROOM B  - STORY GROUND PSZ-AC, Cooling, Sensible, 6599.33, 0.27392, 0.27392, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:00:00
 System Sizing Information, ZONE SUPERMARKET RESTROOM B  - STORY GROUND PSZ-AC, Heating, Sensible, 21067.81, 0.27392, 0.27392, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 00:20:00
 System Sizing Information, ZONE SUPERMARKET RESTROOM C  - STORY GROUND PSZ-AC, Cooling, Sensible, 691.25, 2.86920E-002, 2.86920E-002, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:00:00
 System Sizing Information, ZONE SUPERMARKET RESTROOM C  - STORY GROUND PSZ-AC, Heating, Sensible, 2206.75, 2.86920E-002, 2.86920E-002, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 00:10:00
 System Sizing Information, ZONE SUPERMARKET SALES A  - STORY GROUND PSZ-AC, Cooling, Sensible, 12892.08, 0.96101, 0.96101, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:00:00
 System Sizing Information, ZONE SUPERMARKET SALES A  - STORY GROUND PSZ-AC, Heating, Sensible, 26240.22, 0.59346, 0.59346, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 06:10:00
 System Sizing Information, ZONE SUPERMARKET SALES A END_A - STORY GROUND PSZ-AC, Cooling, Sensible, 2134.82, 0.16475, 0.16475, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 15:30:00
 System Sizing Information, ZONE SUPERMARKET SALES A END_A - STORY GROUND PSZ-AC, Heating, Sensible, 4783.56, 0.11582, 0.11582, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 22:30:00
 System Sizing Information, ZONE SUPERMARKET SALES B  - STORY GROUND PSZ-AC, Cooling, Sensible, 36333.19, 1.97909, 1.97909, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:40:00
 System Sizing Information, ZONE SUPERMARKET SALES B  - STORY GROUND PSZ-AC, Heating, Sensible, 160153.37, 3.21708, 3.21708, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 06:10:00
 System Sizing Information, ZONE SUPERMARKET SALES B END_A - STORY GROUND PSZ-AC, Cooling, Sensible, 15968.71, 1.21271, 1.21271, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 16:20:00
 System Sizing Information, ZONE SUPERMARKET SALES B END_A - STORY GROUND PSZ-AC, Heating, Sensible, 29384.94, 0.66452, 0.66452, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 22:30:00
 System Sizing Information, ZONE SUPERMARKET SALES C  - STORY GROUND PSZ-AC, Cooling, Sensible, 11483.00, 0.84413, 0.84413, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:40:00
 System Sizing Information, ZONE SUPERMARKET SALES C  - STORY GROUND PSZ-AC, Heating, Sensible, 26262.34, 0.59406, 0.59406, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 06:10:00
 System Sizing Information, ZONE SUPERMARKET SALES C END_A - STORY GROUND PSZ-AC, Cooling, Sensible, 2010.46, 0.15488, 0.15488, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 16:10:00
 System Sizing Information, ZONE SUPERMARKET SALES C END_A - STORY GROUND PSZ-AC, Heating, Sensible, 4786.14, 0.11589, 0.11589, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 22:30:00
 System Sizing Information, ZONE SUPERMARKET VESTIBULE A  - STORY GROUND PSZ-AC, Cooling, Sensible, 17.81, 7.39372E-004, 7.39372E-004, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:00:00
 System Sizing Information, ZONE SUPERMARKET VESTIBULE A  - STORY GROUND PSZ-AC, Heating, Sensible, 56.87, 7.39372E-004, 7.39372E-004, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 00:10:00
 System Sizing Information, ZONE SUPERMARKET VESTIBULE B  - STORY GROUND PSZ-AC, Cooling, Sensible, 170.06, 7.05879E-003, 7.05879E-003, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:00:00
 System Sizing Information, ZONE SUPERMARKET VESTIBULE B  - STORY GROUND PSZ-AC, Heating, Sensible, 542.90, 7.05879E-003, 7.05879E-003, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 00:10:00
 System Sizing Information, ZONE SUPERMARKET VESTIBULE C  - STORY GROUND PSZ-AC, Cooling, Sensible, 17.81, 7.39372E-004, 7.39372E-004, BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1, 7/21 14:00:00
 System Sizing Information, ZONE SUPERMARKET VESTIBULE C  - STORY GROUND PSZ-AC, Heating, Sensible, 56.87, 7.39372E-004, 7.39372E-004, BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1, 1/21 00:10:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, Fan:ZoneExhaust, ZONE SUPERMARKET BAKERY A  - STORY GROUND EXHAUST FAN, Design Electric Power Consumption [W], 31.15257
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE SUPERMARKET BAKERY A  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 8.52944E-002
 Component Sizing Information, Fan:ZoneExhaust, ZONE SUPERMARKET BAKERY B  - STORY GROUND EXHAUST FAN, Design Electric Power Consumption [W], 297.41374
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE SUPERMARKET BAKERY B  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.46329
 Component Sizing Information, Fan:ZoneExhaust, ZONE SUPERMARKET BAKERY C  - STORY GROUND EXHAUST FAN, Design Electric Power Consumption [W], 31.15257
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE SUPERMARKET BAKERY C  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 7.16033E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE SUPERMARKET CORRIDOR A  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 3.32824E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE SUPERMARKET CORRIDOR B  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.15950
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE SUPERMARKET CORRIDOR C  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 3.32985E-002
 Component Sizing Information, Fan:ZoneExhaust, ZONE SUPERMARKET DELI A  - STORY GROUND EXHAUST FAN, Design Electric Power Consumption [W], 33.45786
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE SUPERMARKET DELI A  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.10543
 Component Sizing Information, Fan:ZoneExhaust, ZONE SUPERMARKET DELI B  - STORY GROUND EXHAUST FAN, Design Electric Power Consumption [W], 319.42236
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE SUPERMARKET DELI B  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.61343
 Component Sizing Information, Fan:ZoneExhaust, ZONE SUPERMARKET DELI C  - STORY GROUND EXHAUST FAN, Design Electric Power Consumption [W], 33.45786
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE SUPERMARKET DELI C  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 9.01696E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE SUPERMARKET DINING A  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 5.71263E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE SUPERMARKET DINING B  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.45967
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE SUPERMARKET DINING C  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 5.29667E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.13810
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.57859
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.12188
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 3.44557E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.15984
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 3.44751E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE SUPERMARKET MEETING A  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 3.13347E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE SUPERMARKET MEETING B  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.19625
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE SUPERMARKET MEETING C  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 3.13512E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE SUPERMARKET OFFICE A  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 2.52117E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE SUPERMARKET OFFICE B  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.11909
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE SUPERMARKET OFFICE C  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 2.52265E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE SUPERMARKET PRODUCE A  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.18089
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.13402
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE SUPERMARKET PRODUCE B  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.95828
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.88417
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE SUPERMARKET PRODUCE C  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.15337
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.11908
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE SUPERMARKET RESTROOM A  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 3.01203E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE SUPERMARKET RESTROOM B  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.27392
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE SUPERMARKET RESTROOM C  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 2.86920E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE SUPERMARKET SALES A  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.96101
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE SUPERMARKET SALES A END_A - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.16475
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE SUPERMARKET SALES B  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 3.21708
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE SUPERMARKET SALES B END_A - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 1.21271
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE SUPERMARKET SALES C  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.84413
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE SUPERMARKET SALES C END_A - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.15488
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE SUPERMARKET VESTIBULE A  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE SUPERMARKET VESTIBULE B  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 7.05879E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE SUPERMARKET VESTIBULE C  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET BAKERY A  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 8.52944E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET BAKERY A  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 8.52944E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET BAKERY A  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 8.52944E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET BAKERY A  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 8.52944E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET BAKERY A  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 8.52944E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET BAKERY A  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 8.52944E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET BAKERY A  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET BAKERY A  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET BAKERY B  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.46329
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET BAKERY B  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.46329
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET BAKERY B  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.46329
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET BAKERY B  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 0.46329
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET BAKERY B  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 0.46329
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET BAKERY B  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 0.46329
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET BAKERY B  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET BAKERY B  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET BAKERY C  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 7.16033E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET BAKERY C  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 7.16033E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET BAKERY C  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 7.16033E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET BAKERY C  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 7.16033E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET BAKERY C  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 7.16033E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET BAKERY C  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 7.16033E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET BAKERY C  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET BAKERY C  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET CORRIDOR A  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 3.32824E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET CORRIDOR A  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 3.32824E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET CORRIDOR A  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 3.32824E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET CORRIDOR A  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 3.32824E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET CORRIDOR A  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 3.32824E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET CORRIDOR A  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 3.32824E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET CORRIDOR A  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET CORRIDOR A  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET CORRIDOR B  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.15950
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET CORRIDOR B  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.15950
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET CORRIDOR B  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.15950
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET CORRIDOR B  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 0.15950
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET CORRIDOR B  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 0.15950
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET CORRIDOR B  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 0.15950
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET CORRIDOR B  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET CORRIDOR B  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET CORRIDOR C  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 3.32985E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET CORRIDOR C  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 3.32985E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET CORRIDOR C  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 3.32985E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET CORRIDOR C  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 3.32985E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET CORRIDOR C  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 3.32985E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET CORRIDOR C  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 3.32985E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET CORRIDOR C  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET CORRIDOR C  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DELI A  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.10543
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DELI A  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.10543
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DELI A  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.10543
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DELI A  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 0.10543
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DELI A  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 0.10543
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DELI A  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 0.10543
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DELI A  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DELI A  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DELI B  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.61343
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DELI B  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.61343
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DELI B  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.61343
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DELI B  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 0.61343
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DELI B  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 0.61343
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DELI B  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 0.61343
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DELI B  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DELI B  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DELI C  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 9.01696E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DELI C  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 9.01696E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DELI C  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 9.01696E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DELI C  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 9.01696E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DELI C  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 9.01696E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DELI C  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 9.01696E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DELI C  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DELI C  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DINING A  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 5.71263E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DINING A  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 5.71263E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DINING A  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 5.71263E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DINING A  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 5.71263E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DINING A  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 5.71263E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DINING A  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 5.71263E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DINING A  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DINING A  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DINING B  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.45967
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DINING B  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.45967
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DINING B  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.45967
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DINING B  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 0.45967
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DINING B  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 0.45967
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DINING B  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 0.45967
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DINING B  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DINING B  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DINING C  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 5.29667E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DINING C  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 5.29667E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DINING C  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 5.29667E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DINING C  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 5.29667E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DINING C  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 5.29667E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DINING C  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 5.29667E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DINING C  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DINING C  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.13810
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.13810
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.13810
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 0.13810
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 0.13810
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 0.13810
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.57859
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.57859
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.57859
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 0.57859
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 0.57859
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 0.57859
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.12188
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.12188
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.12188
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 0.12188
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 0.12188
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 0.12188
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 3.44557E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 3.44557E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 3.44557E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 3.44557E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 3.44557E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 3.44557E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.15984
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.15984
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.15984
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 0.15984
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 0.15984
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 0.15984
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 3.44751E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 3.44751E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 3.44751E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 3.44751E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 3.44751E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 3.44751E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET MEETING A  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 3.13347E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET MEETING A  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 3.13347E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET MEETING A  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 3.13347E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET MEETING A  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 3.13347E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET MEETING A  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 3.13347E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET MEETING A  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 3.13347E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET MEETING A  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET MEETING A  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET MEETING B  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.19625
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET MEETING B  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.19625
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET MEETING B  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.19625
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET MEETING B  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 0.19625
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET MEETING B  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 0.19625
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET MEETING B  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 0.19625
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET MEETING B  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET MEETING B  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET MEETING C  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 3.13512E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET MEETING C  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 3.13512E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET MEETING C  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 3.13512E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET MEETING C  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 3.13512E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET MEETING C  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 3.13512E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET MEETING C  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 3.13512E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET MEETING C  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET MEETING C  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET OFFICE A  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 2.52117E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET OFFICE A  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 2.52117E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET OFFICE A  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 2.52117E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET OFFICE A  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 2.52117E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET OFFICE A  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 2.52117E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET OFFICE A  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 2.52117E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET OFFICE A  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET OFFICE A  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET OFFICE B  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.11909
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET OFFICE B  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.11909
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET OFFICE B  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.11909
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET OFFICE B  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 0.11909
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET OFFICE B  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 0.11909
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET OFFICE B  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 0.11909
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET OFFICE B  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET OFFICE B  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET OFFICE C  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 2.52265E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET OFFICE C  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 2.52265E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET OFFICE C  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 2.52265E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET OFFICE C  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 2.52265E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET OFFICE C  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 2.52265E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET OFFICE C  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 2.52265E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET OFFICE C  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET OFFICE C  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE A  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.18089
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE A  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.18089
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE A  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.18089
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE A  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 0.18089
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE A  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 0.18089
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE A  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 0.18089
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE A  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE A  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.13402
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.13402
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.13402
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 0.13402
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 0.13402
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 0.13402
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE B  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.95828
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE B  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.95828
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE B  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.95828
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE B  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 0.95828
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE B  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 0.95828
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE B  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 0.95828
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE B  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE B  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.88417
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.88417
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.88417
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 0.88417
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 0.88417
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 0.88417
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE C  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.15337
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE C  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.15337
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE C  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.15337
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE C  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 0.15337
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE C  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 0.15337
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE C  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 0.15337
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE C  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE C  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.11908
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.11908
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.11908
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 0.11908
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 0.11908
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 0.11908
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET RESTROOM A  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 3.01203E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET RESTROOM A  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 3.01203E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET RESTROOM A  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 3.01203E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET RESTROOM A  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 3.01203E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET RESTROOM A  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 3.01203E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET RESTROOM A  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 3.01203E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET RESTROOM A  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET RESTROOM A  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET RESTROOM B  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.27392
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET RESTROOM B  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.27392
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET RESTROOM B  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.27392
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET RESTROOM B  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 0.27392
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET RESTROOM B  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 0.27392
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET RESTROOM B  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 0.27392
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET RESTROOM B  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET RESTROOM B  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET RESTROOM C  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 2.86920E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET RESTROOM C  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 2.86920E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET RESTROOM C  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 2.86920E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET RESTROOM C  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 2.86920E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET RESTROOM C  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 2.86920E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET RESTROOM C  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 2.86920E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET RESTROOM C  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET RESTROOM C  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES A  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.96101
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES A  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.96101
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES A  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.96101
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES A  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 0.96101
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES A  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 0.96101
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES A  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 0.96101
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES A  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES A  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES A END_A - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.16475
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES A END_A - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.16475
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES A END_A - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.16475
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES A END_A - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 0.16475
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES A END_A - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 0.16475
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES A END_A - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 0.16475
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES A END_A - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES A END_A - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES B  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 3.21708
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES B  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 3.21708
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES B  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 3.21708
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES B  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 3.21708
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES B  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 3.21708
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES B  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 3.21708
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES B  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES B  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES B END_A - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 1.21271
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES B END_A - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 1.21271
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES B END_A - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.21271
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES B END_A - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 1.21271
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES B END_A - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 1.21271
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES B END_A - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 1.21271
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES B END_A - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES B END_A - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES C  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.84413
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES C  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.84413
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES C  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.84413
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES C  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 0.84413
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES C  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 0.84413
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES C  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 0.84413
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES C  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES C  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES C END_A - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.15488
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES C END_A - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.15488
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES C END_A - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.15488
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES C END_A - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 0.15488
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES C END_A - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 0.15488
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES C END_A - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 0.15488
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES C END_A - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES C END_A - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET VESTIBULE A  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET VESTIBULE A  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET VESTIBULE A  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET VESTIBULE A  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 7.39372E-004
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET VESTIBULE A  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 7.39372E-004
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET VESTIBULE A  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 7.39372E-004
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET VESTIBULE A  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET VESTIBULE A  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET VESTIBULE B  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 7.05879E-003
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET VESTIBULE B  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 7.05879E-003
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET VESTIBULE B  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 7.05879E-003
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET VESTIBULE B  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 7.05879E-003
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET VESTIBULE B  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 7.05879E-003
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET VESTIBULE B  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 7.05879E-003
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET VESTIBULE B  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET VESTIBULE B  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET VESTIBULE C  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET VESTIBULE C  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET VESTIBULE C  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET VESTIBULE C  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 7.39372E-004
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET VESTIBULE C  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 7.39372E-004
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET VESTIBULE C  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 7.39372E-004
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET VESTIBULE C  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET VESTIBULE C  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET BAKERY A  - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 8.52944E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET BAKERY B  - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 0.46329
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET BAKERY C  - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 7.16033E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET CORRIDOR A  - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 3.32824E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET CORRIDOR B  - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 0.15950
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET CORRIDOR C  - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 3.32985E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DELI A  - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 0.10543
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DELI B  - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 0.61343
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DELI C  - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 9.01696E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DINING A  - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 5.71263E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DINING B  - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 0.45967
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DINING C  - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 5.29667E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 0.13810
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 0.57859
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 0.12188
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 3.44557E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 0.15984
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 3.44751E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET MEETING A  - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 3.13347E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET MEETING B  - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 0.19625
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET MEETING C  - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 3.13512E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET OFFICE A  - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 2.52117E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET OFFICE B  - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 0.11909
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET OFFICE C  - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 2.52265E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE A  - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 0.18089
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 0.13402
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE B  - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 0.95828
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 0.88417
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE C  - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 0.15337
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 0.11908
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET RESTROOM A  - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 3.01203E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET RESTROOM B  - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 0.27392
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET RESTROOM C  - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 2.86920E-002
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES A  - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 0.96101
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES A END_A - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 0.16475
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES B  - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 3.21708
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES B END_A - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 1.21271
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES C  - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 0.84413
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET SALES C END_A - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 0.15488
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET VESTIBULE A  - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 7.39372E-004
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET VESTIBULE B  - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 7.05879E-003
 Component Sizing Information, AirLoopHVAC, ZONE SUPERMARKET VESTIBULE C  - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 7.39372E-004
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 34,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE SUPERMARKET BAKERY A  - STORY GROUND,SUPERMARKET BAKERY VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 36,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE SUPERMARKET BAKERY B  - STORY GROUND,SUPERMARKET BAKERY VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 35,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE SUPERMARKET BAKERY C  - STORY GROUND,SUPERMARKET BAKERY VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 1,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE SUPERMARKET CORRIDOR A  - STORY GROUND,SUPERMARKET CORRIDOR VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 2,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE SUPERMARKET CORRIDOR B  - STORY GROUND,SUPERMARKET CORRIDOR VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 3,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE SUPERMARKET CORRIDOR C  - STORY GROUND,SUPERMARKET CORRIDOR VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 40,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE SUPERMARKET DELI A  - STORY GROUND,SUPERMARKET DELI VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 41,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE SUPERMARKET DELI B  - STORY GROUND,SUPERMARKET DELI VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 42,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE SUPERMARKET DELI C  - STORY GROUND,SUPERMARKET DELI VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 37,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE SUPERMARKET DINING A  - STORY GROUND,SUPERMARKET DINING VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 38,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE SUPERMARKET DINING B  - STORY GROUND,SUPERMARKET DINING VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 39,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE SUPERMARKET DINING C  - STORY GROUND,SUPERMARKET DINING VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 14,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND,SUPERMARKET DRYSTORAGE VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 13,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND,SUPERMARKET DRYSTORAGE VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 15,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND,SUPERMARKET DRYSTORAGE VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 7,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND,SUPERMARKET ELEC/MECHROOM VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 8,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND,SUPERMARKET ELEC/MECHROOM VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 9,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND,SUPERMARKET ELEC/MECHROOM VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 19,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE SUPERMARKET MEETING A  - STORY GROUND,SUPERMARKET MEETING VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 20,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE SUPERMARKET MEETING B  - STORY GROUND,SUPERMARKET MEETING VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 21,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE SUPERMARKET MEETING C  - STORY GROUND,SUPERMARKET MEETING VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 16,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE SUPERMARKET OFFICE A  - STORY GROUND,SUPERMARKET OFFICE VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 17,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE SUPERMARKET OFFICE B  - STORY GROUND,SUPERMARKET OFFICE VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 18,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE SUPERMARKET OFFICE C  - STORY GROUND,SUPERMARKET OFFICE VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 22,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE SUPERMARKET PRODUCE A  - STORY GROUND,SUPERMARKET PRODUCE VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 23,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND,SUPERMARKET PRODUCE VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 24,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE SUPERMARKET PRODUCE B  - STORY GROUND,SUPERMARKET PRODUCE VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 25,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND,SUPERMARKET PRODUCE VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 26,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE SUPERMARKET PRODUCE C  - STORY GROUND,SUPERMARKET PRODUCE VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 27,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND,SUPERMARKET PRODUCE VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 10,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE SUPERMARKET RESTROOM A  - STORY GROUND,SUPERMARKET RESTROOM VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 11,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE SUPERMARKET RESTROOM B  - STORY GROUND,SUPERMARKET RESTROOM VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 12,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE SUPERMARKET RESTROOM C  - STORY GROUND,SUPERMARKET RESTROOM VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 29,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE SUPERMARKET SALES A  - STORY GROUND,SUPERMARKET SALES VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 30,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE SUPERMARKET SALES A END_A - STORY GROUND,SUPERMARKET SALES VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 31,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE SUPERMARKET SALES B  - STORY GROUND,SUPERMARKET SALES VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 28,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE SUPERMARKET SALES B END_A - STORY GROUND,SUPERMARKET SALES VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 33,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE SUPERMARKET SALES C  - STORY GROUND,SUPERMARKET SALES VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 32,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE SUPERMARKET SALES C END_A - STORY GROUND,SUPERMARKET SALES VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 4,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE SUPERMARKET VESTIBULE A  - STORY GROUND,SUPERMARKET VESTIBULE VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 5,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE SUPERMARKET VESTIBULE B  - STORY GROUND,SUPERMARKET VESTIBULE VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 6,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE SUPERMARKET VESTIBULE C  - STORY GROUND,SUPERMARKET VESTIBULE VENTILATION,
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET BAKERY A  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 8.52944E-002
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET BAKERY A  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.20708E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET BAKERY A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 8.52944E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET BAKERY A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 8.52944E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET BAKERY A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 8.52944E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET BAKERY A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET BAKERY A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 2004.51666
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET BAKERY A  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 4030.21773
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET BAKERY A  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 8.81523E-005
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET BAKERY A  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 92.69948
! <Water Heating Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W}
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE SUPERMARKET BAKERY A  - STORY GROUND PSZ-AC WATER HTG COIL,3717.07
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET BAKERY A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 4030.21773
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET BAKERY A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET BAKERY A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET BAKERY A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 4030.21773
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET BAKERY A  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET BAKERY A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 8.52944E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET BAKERY A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 2004.51666
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET BAKERY A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.71861
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rating Net COP {W/W}, EER {Btu/W-h}, SEER User {Btu/W-h}, SEER Standard {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET BAKERY A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 1938.4, 2.64, 9.01, 10.40, 9.51, 10.2
! <DX Cooling Coil AHRI 2023 Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rating Net COP2 {W/W}, EER2 {Btu/W-h}, SEER2 User {Btu/W-h}, SEER2 Standard {Btu/W-h}, IEER 2022 {Btu/W-h}
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET BAKERY A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 1924.6, 2.57, 8.78, 10.11, 9.51, 9.8
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET BAKERY A  - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 8.52944E-002
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET BAKERY A  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 98.36065
 Component Sizing Information, Coil:Heating:Electric, ZONE SUPERMARKET BAKERY A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 4030.21773
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET BAKERY B  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.46329
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET BAKERY B  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.21071
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET BAKERY B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 0.46329
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET BAKERY B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 0.46329
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET BAKERY B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.46329
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET BAKERY B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET BAKERY B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 11504.53602
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET BAKERY B  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 25523.81791
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET BAKERY B  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 5.58278E-004
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET BAKERY B  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 553.66365
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE SUPERMARKET BAKERY B  - STORY GROUND PSZ-AC WATER HTG COIL,21591.33
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET BAKERY B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 25523.81791
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET BAKERY B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET BAKERY B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET BAKERY B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 25523.81791
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET BAKERY B  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET BAKERY B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 0.46329
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET BAKERY B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 11504.53602
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET BAKERY B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70159
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET BAKERY B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 11145.1, 2.66, 9.07, 10.48, 9.58, 10.3
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET BAKERY B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 11070.5, 2.59, 8.85, 10.20, 9.60, 9.9
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET BAKERY B  - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 0.46329
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET BAKERY B  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 534.25842
 Component Sizing Information, Coil:Heating:Electric, ZONE SUPERMARKET BAKERY B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 25523.81791
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET BAKERY C  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 7.16033E-002
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET BAKERY C  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.20708E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET BAKERY C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 7.16033E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET BAKERY C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 7.16033E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET BAKERY C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 7.16033E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET BAKERY C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET BAKERY C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 1774.15809
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET BAKERY C  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 3525.06382
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET BAKERY C  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 7.71032E-005
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET BAKERY C  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 79.84232
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE SUPERMARKET BAKERY C  - STORY GROUND PSZ-AC WATER HTG COIL,3178.59
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET BAKERY C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 3525.06382
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET BAKERY C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET BAKERY C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET BAKERY C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 3525.06382
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET BAKERY C  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET BAKERY C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 7.16033E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET BAKERY C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 1774.15809
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET BAKERY C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70225
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET BAKERY C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 1718.6, 2.66, 9.07, 10.48, 9.58, 10.3
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET BAKERY C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 1707.1, 2.59, 8.85, 10.20, 9.59, 9.9
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET BAKERY C  - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 7.16033E-002
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET BAKERY C  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 82.57213
 Component Sizing Information, Coil:Heating:Electric, ZONE SUPERMARKET BAKERY C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 3525.06382
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET CORRIDOR A  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 3.32824E-002
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET CORRIDOR A  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 1.30218E-003
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET CORRIDOR A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 3.32824E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET CORRIDOR A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 3.32824E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET CORRIDOR A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 3.32824E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET CORRIDOR A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET CORRIDOR A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 727.86413
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET CORRIDOR A  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 1231.97128
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET CORRIDOR A  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 2.69467E-005
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET CORRIDOR A  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 30.88813
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE SUPERMARKET CORRIDOR A  - STORY GROUND PSZ-AC WATER HTG COIL,1288.18
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET CORRIDOR A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 1231.97128
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET CORRIDOR A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET CORRIDOR A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET CORRIDOR A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 1231.97128
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET CORRIDOR A  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET CORRIDOR A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 3.32824E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET CORRIDOR A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 727.86413
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET CORRIDOR A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.74282
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET CORRIDOR A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 702.1, 2.62, 8.93, 10.30, 9.42, 10.1
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET CORRIDOR A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 696.7, 2.55, 8.69, 9.99, 9.40, 9.6
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET CORRIDOR A  - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 3.32824E-002
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET CORRIDOR A  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 38.38097
 Component Sizing Information, Coil:Heating:Electric, ZONE SUPERMARKET CORRIDOR A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 1231.97128
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET CORRIDOR B  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.15950
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET CORRIDOR B  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 1.24319E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET CORRIDOR B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 0.15950
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET CORRIDOR B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 0.15950
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET CORRIDOR B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.15950
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET CORRIDOR B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET CORRIDOR B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 3705.62716
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET CORRIDOR B  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 6167.83862
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET CORRIDOR B  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 1.34908E-004
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET CORRIDOR B  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 152.38406
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE SUPERMARKET CORRIDOR B  - STORY GROUND PSZ-AC WATER HTG COIL,6313.24
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET CORRIDOR B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 6167.83862
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET CORRIDOR B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET CORRIDOR B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET CORRIDOR B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 6167.83862
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET CORRIDOR B  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET CORRIDOR B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 0.15950
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET CORRIDOR B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 3705.62716
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET CORRIDOR B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.72232
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET CORRIDOR B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 3581.9, 2.64, 9.00, 10.39, 9.50, 10.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET CORRIDOR B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 3556.2, 2.57, 8.77, 10.09, 9.50, 9.7
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET CORRIDOR B  - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 0.15950
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET CORRIDOR B  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 183.93530
 Component Sizing Information, Coil:Heating:Electric, ZONE SUPERMARKET CORRIDOR B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 6167.83862
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET CORRIDOR C  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 3.32985E-002
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET CORRIDOR C  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 1.30218E-003
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET CORRIDOR C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 3.32985E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET CORRIDOR C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 3.32985E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET CORRIDOR C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 3.32985E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET CORRIDOR C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET CORRIDOR C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 765.45151
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET CORRIDOR C  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 1232.53896
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET CORRIDOR C  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 2.69591E-005
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET CORRIDOR C  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 30.90257
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE SUPERMARKET CORRIDOR C  - STORY GROUND PSZ-AC WATER HTG COIL,1288.79
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET CORRIDOR C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 1232.53896
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET CORRIDOR C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET CORRIDOR C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET CORRIDOR C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 1232.53896
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET CORRIDOR C  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET CORRIDOR C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 3.32985E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET CORRIDOR C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 765.45151
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET CORRIDOR C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.72580
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET CORRIDOR C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 739.6, 2.63, 8.98, 10.37, 9.48, 10.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET CORRIDOR C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 734.3, 2.57, 8.75, 10.08, 9.48, 9.7
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET CORRIDOR C  - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 3.32985E-002
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET CORRIDOR C  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 38.39948
 Component Sizing Information, Coil:Heating:Electric, ZONE SUPERMARKET CORRIDOR C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 1232.53896
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET DELI A  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.10543
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET DELI A  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.37040E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DELI A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 0.10543
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DELI A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 0.10543
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DELI A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10543
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DELI A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DELI A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 2376.39793
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET DELI A  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 4838.68205
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET DELI A  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 1.05836E-004
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET DELI A  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 112.50269
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE SUPERMARKET DELI A  - STORY GROUND PSZ-AC WATER HTG COIL,4533.75
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DELI A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 4838.68205
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DELI A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DELI A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DELI A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 4838.68205
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DELI A  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET DELI A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 0.10543
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET DELI A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 2376.39793
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET DELI A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.73239
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET DELI A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 2294.6, 2.63, 8.96, 10.34, 9.46, 10.1
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET DELI A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 2277.6, 2.56, 8.73, 10.04, 9.45, 9.7
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET DELI A  - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 0.10543
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET DELI A  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 121.58624
 Component Sizing Information, Coil:Heating:Electric, ZONE SUPERMARKET DELI A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 4838.68205
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET DELI B  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.61343
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET DELI B  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.22630
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DELI B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 0.61343
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DELI B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 0.61343
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DELI B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.61343
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DELI B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DELI B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 15232.99954
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET DELI B  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 31686.83903
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET DELI B  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 6.93081E-004
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET DELI B  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 704.76498
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE SUPERMARKET DELI B  - STORY GROUND PSZ-AC WATER HTG COIL,27814.49
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DELI B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 31686.83903
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DELI B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DELI B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DELI B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 31686.83903
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DELI B  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET DELI B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 0.61343
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET DELI B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 15232.99954
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET DELI B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70159
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET DELI B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 14757.1, 2.66, 9.07, 10.48, 9.58, 10.3
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET DELI B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 14658.3, 2.59, 8.85, 10.20, 9.60, 9.9
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET DELI B  - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 0.61343
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET DELI B  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 707.40431
 Component Sizing Information, Coil:Heating:Electric, ZONE SUPERMARKET DELI B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 31686.83903
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET DELI C  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 9.01696E-002
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET DELI C  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.37040E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DELI C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 9.01696E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DELI C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 9.01696E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DELI C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 9.01696E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DELI C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DELI C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 2126.21803
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET DELI C  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 4275.45134
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET DELI C  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 9.35163E-005
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET DELI C  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 98.21191
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE SUPERMARKET DELI C  - STORY GROUND PSZ-AC WATER HTG COIL,3935.74
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DELI C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 4275.45134
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DELI C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DELI C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DELI C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 4275.45134
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DELI C  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET DELI C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 9.01696E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET DELI C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 2126.21803
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET DELI C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.71753
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET DELI C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 2056.3, 2.64, 9.01, 10.41, 9.52, 10.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET DELI C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 2041.7, 2.57, 8.79, 10.12, 9.52, 9.8
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET DELI C  - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 9.01696E-002
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET DELI C  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 103.98258
 Component Sizing Information, Coil:Heating:Electric, ZONE SUPERMARKET DELI C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 4275.45134
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET DINING A  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 5.71263E-002
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET DINING A  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 1.43929E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DINING A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 5.71263E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DINING A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 5.71263E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DINING A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.71263E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DINING A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DINING A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 1332.20313
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET DINING A  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 2683.50321
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET DINING A  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 5.86958E-005
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET DINING A  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 61.82724
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE SUPERMARKET DINING A  - STORY GROUND PSZ-AC WATER HTG COIL,2482.16
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DINING A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 2683.50321
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DINING A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DINING A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DINING A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 2683.50321
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DINING A  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET DINING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 5.71263E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET DINING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 1332.20313
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET DINING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.72109
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET DINING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 1287.9, 2.64, 9.00, 10.39, 9.50, 10.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET DINING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 1278.7, 2.57, 8.77, 10.10, 9.50, 9.8
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET DINING A  - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 5.71263E-002
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET DINING A  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 65.87739
 Component Sizing Information, Coil:Heating:Electric, ZONE SUPERMARKET DINING A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 2683.50321
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET DINING B  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.45967
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET DINING B  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.13741
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DINING B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 0.45967
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DINING B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 0.45967
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DINING B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.45967
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DINING B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DINING B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 11304.07840
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET DINING B  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 22456.56407
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET DINING B  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 4.91189E-004
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET DINING B  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 510.26722
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE SUPERMARKET DINING B  - STORY GROUND PSZ-AC WATER HTG COIL,20339.32
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DINING B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 22456.56407
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DINING B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DINING B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DINING B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 22456.56407
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DINING B  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET DINING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 0.45967
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET DINING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 11304.07840
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET DINING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70451
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET DINING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 10947.5, 2.65, 9.06, 10.47, 9.57, 10.3
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET DINING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 10873.4, 2.59, 8.84, 10.19, 9.58, 9.9
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET DINING B  - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 0.45967
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET DINING B  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 530.08925
 Component Sizing Information, Coil:Heating:Electric, ZONE SUPERMARKET DINING B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 22456.56407
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET DINING C  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 5.29667E-002
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET DINING C  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 1.43929E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DINING C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 5.29667E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DINING C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 5.29667E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DINING C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.29667E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DINING C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DINING C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 1264.66453
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET DINING C  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 2530.04938
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET DINING C  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 5.53394E-005
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET DINING C  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 57.93012
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE SUPERMARKET DINING C  - STORY GROUND PSZ-AC WATER HTG COIL,2318.97
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DINING C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 2530.04938
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DINING C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DINING C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DINING C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 2530.04938
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DINING C  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET DINING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 5.29667E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET DINING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 1264.66453
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET DINING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.71358
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET DINING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 1223.6, 2.65, 9.03, 10.42, 9.53, 10.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET DINING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 1215.0, 2.58, 8.80, 10.14, 9.54, 9.8
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET DINING C  - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 5.29667E-002
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET DINING C  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 61.08066
 Component Sizing Information, Coil:Heating:Electric, ZONE SUPERMARKET DINING C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 2530.04938
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.13810
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.22915E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 0.13810
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 0.13810
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.13810
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 2969.71833
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 5986.99518
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 1.30953E-004
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 142.13400
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND PSZ-AC WATER HTG COIL,5782.31
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 5986.99518
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 5986.99518
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 0.13810
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 2969.71833
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.74881
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 2862.6, 2.61, 8.91, 10.27, 9.39, 10.0
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 2840.4, 2.54, 8.66, 9.96, 9.37, 9.6
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 0.13810
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 159.25323
 Component Sizing Information, Coil:Heating:Electric, ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 5986.99518
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.57859
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.21282
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 0.57859
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 0.57859
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.57859
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 14367.80702
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 29861.16466
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 6.53148E-004
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 664.13480
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND PSZ-AC WATER HTG COIL,26219.17
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 29861.16466
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 29861.16466
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 0.57859
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 14367.80702
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70159
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 13918.9, 2.66, 9.07, 10.48, 9.58, 10.3
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 13825.7, 2.59, 8.85, 10.20, 9.60, 9.9
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 0.57859
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 667.22569
 Component Sizing Information, Coil:Heating:Electric, ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 29861.16466
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.12188
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.22915E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 0.12188
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 0.12188
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.12188
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 2759.17071
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 5388.77594
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 1.17868E-004
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 127.02738
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND PSZ-AC WATER HTG COIL,5151.02
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 5388.77594
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 5388.77594
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 0.12188
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 2759.17071
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.73091
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 2664.6, 2.63, 8.97, 10.35, 9.46, 10.1
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 2645.0, 2.56, 8.73, 10.05, 9.46, 9.7
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 0.12188
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 140.55460
 Component Sizing Information, Coil:Heating:Electric, ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 5388.77594
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 3.44557E-002
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 3.44557E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 3.44557E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 3.44557E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 695.75646
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 1219.45376
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 2.66729E-005
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 31.04124
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND PSZ-AC WATER HTG COIL,1302.94
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 1219.45376
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 1219.45376
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 3.44557E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 695.75646
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.77241
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 669.0, 2.59, 8.83, 10.17, 9.30, 9.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 663.5, 2.51, 8.57, 9.85, 9.27, 9.4
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 3.44557E-002
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 39.73396
 Component Sizing Information, Coil:Heating:Electric, ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 1219.45376
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.15984
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 0.15984
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 0.15984
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.15984
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 3354.14670
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 5661.50583
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 1.23833E-004
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 144.13955
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND PSZ-AC WATER HTG COIL,6048.56
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 5661.50583
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 5661.50583
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 0.15984
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 3354.14670
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.75777
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 3230.2, 2.60, 8.88, 10.23, 9.36, 10.0
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 3204.5, 2.53, 8.63, 9.92, 9.33, 9.5
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 0.15984
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 184.32842
 Component Sizing Information, Coil:Heating:Electric, ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 5661.50583
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 3.44751E-002
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 3.44751E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 3.44751E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 3.44751E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 729.99443
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 1220.13938
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 2.66879E-005
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 31.05867
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND PSZ-AC WATER HTG COIL,1303.67
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 1220.13938
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 1220.13938
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 3.44751E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 729.99443
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.75444
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 703.3, 2.60, 8.89, 10.25, 9.37, 10.0
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 697.7, 2.53, 8.64, 9.94, 9.35, 9.5
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 3.44751E-002
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 39.75629
 Component Sizing Information, Coil:Heating:Electric, ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 1220.13938
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET MEETING A  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 3.13347E-002
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET MEETING A  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 6.32880E-003
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET MEETING A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 3.13347E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET MEETING A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 3.13347E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET MEETING A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 3.13347E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET MEETING A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET MEETING A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 778.11587
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET MEETING A  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 1371.82681
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET MEETING A  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 3.00057E-005
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET MEETING A  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 32.42854
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE SUPERMARKET MEETING A  - STORY GROUND PSZ-AC WATER HTG COIL,1317.53
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET MEETING A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 1371.82681
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET MEETING A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET MEETING A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET MEETING A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 1371.82681
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET MEETING A  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET MEETING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 3.13347E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET MEETING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 778.11587
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET MEETING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70159
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET MEETING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 753.8, 2.66, 9.07, 10.48, 9.58, 10.3
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET MEETING A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 748.8, 2.59, 8.85, 10.20, 9.60, 9.9
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET MEETING A  - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 3.13347E-002
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET MEETING A  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 36.13487
 Component Sizing Information, Coil:Heating:Electric, ZONE SUPERMARKET MEETING A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 1371.82681
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET MEETING B  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.19625
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET MEETING B  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 6.04211E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET MEETING B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 0.19625
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET MEETING B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 0.19625
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET MEETING B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.19625
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET MEETING B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET MEETING B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 4873.39664
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET MEETING B  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 9457.85515
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET MEETING B  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 2.06870E-004
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET MEETING B  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 215.86261
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE SUPERMARKET MEETING B  - STORY GROUND PSZ-AC WATER HTG COIL,8627.31
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET MEETING B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 9457.85515
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET MEETING B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET MEETING B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET MEETING B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 9457.85515
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET MEETING B  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET MEETING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 0.19625
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET MEETING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 4873.39664
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET MEETING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70159
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET MEETING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 4721.1, 2.66, 9.07, 10.48, 9.58, 10.3
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET MEETING B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 4689.5, 2.59, 8.85, 10.20, 9.60, 9.9
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET MEETING B  - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 0.19625
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET MEETING B  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 226.31536
 Component Sizing Information, Coil:Heating:Electric, ZONE SUPERMARKET MEETING B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 9457.85515
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET MEETING C  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 3.13512E-002
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET MEETING C  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 6.32880E-003
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET MEETING C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 3.13512E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET MEETING C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 3.13512E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET MEETING C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 3.13512E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET MEETING C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET MEETING C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 778.52411
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET MEETING C  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 1372.40870
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET MEETING C  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 3.00185E-005
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET MEETING C  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 32.44345
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE SUPERMARKET MEETING C  - STORY GROUND PSZ-AC WATER HTG COIL,1318.16
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET MEETING C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 1372.40870
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET MEETING C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET MEETING C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET MEETING C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 1372.40870
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET MEETING C  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET MEETING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 3.13512E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET MEETING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 778.52411
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET MEETING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70159
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET MEETING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 754.2, 2.66, 9.07, 10.48, 9.58, 10.3
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET MEETING C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 749.2, 2.59, 8.85, 10.20, 9.60, 9.9
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET MEETING C  - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 3.13512E-002
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET MEETING C  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 36.15383
 Component Sizing Information, Coil:Heating:Electric, ZONE SUPERMARKET MEETING C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 1372.40870
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET OFFICE A  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 2.52117E-002
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET OFFICE A  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 1.04744E-003
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET OFFICE A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 2.52117E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET OFFICE A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 2.52117E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET OFFICE A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 2.52117E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET OFFICE A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET OFFICE A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 516.73160
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET OFFICE A  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 936.07796
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET OFFICE A  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 2.04747E-005
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET OFFICE A  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 23.43959
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE SUPERMARKET OFFICE A  - STORY GROUND PSZ-AC WATER HTG COIL,977.19
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET OFFICE A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 936.07796
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET OFFICE A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET OFFICE A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET OFFICE A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 936.07796
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET OFFICE A  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 2.52117E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 516.73160
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.76665
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 497.2, 2.59, 8.85, 10.20, 9.33, 9.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 493.1, 2.52, 8.59, 9.88, 9.29, 9.4
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET OFFICE A  - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 2.52117E-002
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET OFFICE A  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 29.07385
 Component Sizing Information, Coil:Heating:Electric, ZONE SUPERMARKET OFFICE A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 936.07796
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET OFFICE B  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.11909
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET OFFICE B  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 9.99995E-003
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET OFFICE B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 0.11909
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET OFFICE B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 0.11909
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET OFFICE B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.11909
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET OFFICE B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET OFFICE B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 2534.50234
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET OFFICE B  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 4619.68250
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET OFFICE B  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 1.01046E-004
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET OFFICE B  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 113.97282
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE SUPERMARKET OFFICE B  - STORY GROUND PSZ-AC WATER HTG COIL,4720.21
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET OFFICE B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 4619.68250
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET OFFICE B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET OFFICE B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET OFFICE B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 4619.68250
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET OFFICE B  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 0.11909
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 2534.50234
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.75258
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 2442.2, 2.61, 8.89, 10.26, 9.38, 10.0
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 2423.0, 2.53, 8.65, 9.95, 9.36, 9.5
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET OFFICE B  - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 0.11909
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET OFFICE B  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 137.33406
 Component Sizing Information, Coil:Heating:Electric, ZONE SUPERMARKET OFFICE B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 4619.68250
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET OFFICE C  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 2.52265E-002
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET OFFICE C  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 1.04744E-003
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET OFFICE C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 2.52265E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET OFFICE C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 2.52265E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET OFFICE C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 2.52265E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET OFFICE C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET OFFICE C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 543.60023
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET OFFICE C  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 936.60203
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET OFFICE C  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 2.04861E-005
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET OFFICE C  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 23.45292
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE SUPERMARKET OFFICE C  - STORY GROUND PSZ-AC WATER HTG COIL,977.75
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET OFFICE C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 936.60203
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET OFFICE C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET OFFICE C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET OFFICE C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 936.60203
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET OFFICE C  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 2.52265E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 543.60023
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.74807
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 524.0, 2.61, 8.91, 10.28, 9.40, 10.0
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 520.0, 2.54, 8.66, 9.97, 9.38, 9.6
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET OFFICE C  - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 2.52265E-002
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET OFFICE C  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 29.09093
 Component Sizing Information, Coil:Heating:Electric, ZONE SUPERMARKET OFFICE C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 936.60203
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET PRODUCE A  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.18089
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET PRODUCE A  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.47998E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 0.18089
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 0.18089
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.18089
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 3800.85304
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET PRODUCE A  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 7666.31287
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET PRODUCE A  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 1.67684E-004
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET PRODUCE A  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 183.48745
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE SUPERMARKET PRODUCE A  - STORY GROUND PSZ-AC WATER HTG COIL,7492.35
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 7666.31287
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 7666.31287
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE A  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET PRODUCE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 0.18089
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET PRODUCE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 3800.85304
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET PRODUCE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.75729
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET PRODUCE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 3660.6, 2.60, 8.88, 10.24, 9.36, 10.0
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET PRODUCE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 3631.4, 2.53, 8.63, 9.92, 9.33, 9.5
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET PRODUCE A  - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 0.18089
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET PRODUCE A  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 208.60611
 Component Sizing Information, Coil:Heating:Electric, ZONE SUPERMARKET PRODUCE A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 7666.31287
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.13402
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 1.27426E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 0.13402
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 0.13402
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.13402
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 2689.73359
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 5454.88900
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 1.19314E-004
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 132.43417
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND PSZ-AC WATER HTG COIL,5442.72
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 5454.88900
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 5454.88900
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 0.13402
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 2689.73359
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.77479
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 2585.8, 2.59, 8.82, 10.16, 9.30, 9.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 2564.2, 2.51, 8.56, 9.84, 9.26, 9.4
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 0.13402
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 154.54880
 Component Sizing Information, Coil:Heating:Electric, ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 5454.88900
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET PRODUCE B  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.95828
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET PRODUCE B  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.23676
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 0.95828
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 0.95828
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.95828
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 22416.89989
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET PRODUCE B  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 44825.45049
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET PRODUCE B  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 9.80460E-004
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET PRODUCE B  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 1035.08125
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE SUPERMARKET PRODUCE B  - STORY GROUND PSZ-AC WATER HTG COIL,41573.96
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 44825.45049
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 44825.45049
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE B  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET PRODUCE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 0.95828
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET PRODUCE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 22416.89989
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET PRODUCE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.72009
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET PRODUCE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 21673.6, 2.64, 9.00, 10.40, 9.51, 10.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET PRODUCE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 21519.2, 2.57, 8.78, 10.11, 9.51, 9.8
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET PRODUCE B  - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 0.95828
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET PRODUCE B  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 1105.07625
 Component Sizing Information, Coil:Heating:Electric, ZONE SUPERMARKET PRODUCE B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 44825.45049
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.88417
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.12165
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 0.88417
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 0.88417
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.88417
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 18668.24355
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 37488.91240
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 8.19989E-004
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 897.13167
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND PSZ-AC WATER HTG COIL,36629.55
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 37488.91240
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 37488.91240
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 0.88417
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 18668.24355
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.75549
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 17982.6, 2.60, 8.88, 10.24, 9.37, 10.0
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 17840.2, 2.53, 8.64, 9.93, 9.34, 9.5
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 0.88417
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 1019.61834
 Component Sizing Information, Coil:Heating:Electric, ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 37488.91240
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET PRODUCE C  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.15337
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET PRODUCE C  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.47998E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 0.15337
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 0.15337
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.15337
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 3360.38583
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET PRODUCE C  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 6650.88888
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET PRODUCE C  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 1.45474E-004
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET PRODUCE C  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 157.87786
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE SUPERMARKET PRODUCE C  - STORY GROUND PSZ-AC WATER HTG COIL,6422.57
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 6650.88888
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 6650.88888
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE C  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET PRODUCE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 0.15337
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET PRODUCE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 3360.38583
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET PRODUCE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.74216
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET PRODUCE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 3241.4, 2.62, 8.93, 10.30, 9.42, 10.1
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET PRODUCE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 3216.7, 2.55, 8.69, 10.00, 9.40, 9.6
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET PRODUCE C  - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 0.15337
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET PRODUCE C  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 176.86689
 Component Sizing Information, Coil:Heating:Electric, ZONE SUPERMARKET PRODUCE C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 6650.88888
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.11908
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 1.27426E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 0.11908
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 0.11908
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.11908
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 2454.23411
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 4903.62103
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 1.07256E-004
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 118.56188
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND PSZ-AC WATER HTG COIL,4863.65
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 4903.62103
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 4903.62103
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 0.11908
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 2454.23411
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.76453
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 2361.9, 2.60, 8.85, 10.21, 9.33, 9.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 2342.7, 2.52, 8.60, 9.89, 9.30, 9.4
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 0.11908
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 137.31976
 Component Sizing Information, Coil:Heating:Electric, ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 4903.62103
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET RESTROOM A  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 3.01203E-002
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET RESTROOM A  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.86920E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET RESTROOM A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 3.01203E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET RESTROOM A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 3.01203E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET RESTROOM A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 3.01203E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET RESTROOM A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET RESTROOM A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 747.95921
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET RESTROOM A  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 2259.44382
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET RESTROOM A  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 4.94205E-005
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET RESTROOM A  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 43.13311
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE SUPERMARKET RESTROOM A  - STORY GROUND PSZ-AC WATER HTG COIL,1579.72
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET RESTROOM A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 2259.44382
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET RESTROOM A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET RESTROOM A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET RESTROOM A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 2259.44382
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET RESTROOM A  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET RESTROOM A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 3.01203E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET RESTROOM A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 747.95921
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET RESTROOM A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70159
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET RESTROOM A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 724.6, 2.66, 9.07, 10.48, 9.58, 10.3
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET RESTROOM A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 719.7, 2.59, 8.85, 10.20, 9.60, 9.9
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET RESTROOM A  - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 3.01203E-002
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET RESTROOM A  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 34.73443
 Component Sizing Information, Coil:Heating:Electric, ZONE SUPERMARKET RESTROOM A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 2259.44382
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET RESTROOM B  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.27392
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET RESTROOM B  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.27392
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET RESTROOM B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 0.27392
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET RESTROOM B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 0.27392
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET RESTROOM B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.27392
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET RESTROOM B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET RESTROOM B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 6802.16119
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET RESTROOM B  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 21067.81447
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET RESTROOM B  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 4.60813E-004
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET RESTROOM B  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 397.83194
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE SUPERMARKET RESTROOM B  - STORY GROUND PSZ-AC WATER HTG COIL,14490.90
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET RESTROOM B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 21067.81447
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET RESTROOM B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET RESTROOM B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET RESTROOM B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 21067.81447
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET RESTROOM B  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET RESTROOM B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 0.27392
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET RESTROOM B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 6802.16119
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET RESTROOM B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70159
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET RESTROOM B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 6589.6, 2.66, 9.07, 10.48, 9.58, 10.3
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET RESTROOM B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 6545.5, 2.59, 8.85, 10.20, 9.60, 9.9
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET RESTROOM B  - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 0.27392
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET RESTROOM B  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 315.88514
 Component Sizing Information, Coil:Heating:Electric, ZONE SUPERMARKET RESTROOM B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 21067.81447
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET RESTROOM C  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 2.86920E-002
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET RESTROOM C  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.86920E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET RESTROOM C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 2.86920E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET RESTROOM C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 2.86920E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET RESTROOM C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 2.86920E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET RESTROOM C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET RESTROOM C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 712.49161
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET RESTROOM C  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 2206.74585
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET RESTROOM C  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 4.82678E-005
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET RESTROOM C  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 41.67086
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE SUPERMARKET RESTROOM C  - STORY GROUND PSZ-AC WATER HTG COIL,1517.85
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET RESTROOM C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 2206.74585
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET RESTROOM C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET RESTROOM C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET RESTROOM C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 2206.74585
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET RESTROOM C  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET RESTROOM C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 2.86920E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET RESTROOM C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 712.49161
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET RESTROOM C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70159
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET RESTROOM C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 690.2, 2.66, 9.07, 10.48, 9.58, 10.3
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET RESTROOM C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 685.6, 2.59, 8.85, 10.20, 9.60, 9.9
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET RESTROOM C  - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 2.86920E-002
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET RESTROOM C  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 33.08735
 Component Sizing Information, Coil:Heating:Electric, ZONE SUPERMARKET RESTROOM C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 2206.74585
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET SALES A  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.96101
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET SALES A  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.10854
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 0.96101
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 0.96101
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.96101
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 19284.68845
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET SALES A  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 39801.75346
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET SALES A  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 8.70577E-004
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET SALES A  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 960.46013
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE SUPERMARKET SALES A  - STORY GROUND PSZ-AC WATER HTG COIL,39363.11
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 39801.75346
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 39801.75346
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES A  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET SALES A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 0.96101
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET SALES A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 19284.68845
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET SALES A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.77485
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET SALES A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 18539.6, 2.59, 8.82, 10.16, 9.30, 9.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET SALES A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 18384.8, 2.51, 8.56, 9.84, 9.26, 9.4
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET SALES A  - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 0.96101
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET SALES A  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 1108.22433
 Component Sizing Information, Coil:Heating:Electric, ZONE SUPERMARKET SALES A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 39801.75346
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET SALES A END_A - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.16475
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET SALES A END_A - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 1.27426E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES A END_A - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 0.16475
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES A END_A - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 0.16475
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES A END_A - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.16475
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES A END_A - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES A END_A - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 3157.81856
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET SALES A END_A - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 6588.99778
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET SALES A END_A - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 1.44120E-004
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET SALES A END_A - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 160.95766
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE SUPERMARKET SALES A END_A - STORY GROUND PSZ-AC WATER HTG COIL,6633.18
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES A END_A - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 6588.99778
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES A END_A - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES A END_A - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES A END_A - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 6588.99778
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES A END_A - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET SALES A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 0.16475
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET SALES A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 3157.81856
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET SALES A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.79339
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET SALES A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 3030.1, 2.57, 8.76, 10.09, 9.23, 9.7
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET SALES A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 3003.6, 2.49, 8.49, 9.75, 9.17, 9.3
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET SALES A END_A - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 0.16475
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET SALES A END_A - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 189.99361
 Component Sizing Information, Coil:Heating:Electric, ZONE SUPERMARKET SALES A END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 6588.99778
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET SALES B  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 3.21708
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET SALES B  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 1.03620
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 3.21708
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 3.21708
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 3.21708
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 79887.75537
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET SALES B  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 160153.37106
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET SALES B  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 3.50301E-003
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET SALES B  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 3611.54255
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE SUPERMARKET SALES B  - STORY GROUND PSZ-AC WATER HTG COIL,143504.38
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 160153.37106
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 160153.37106
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES B  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET SALES B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 3.21708
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET SALES B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 79887.75537
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET SALES B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70159
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET SALES B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 77391.9, 2.66, 9.07, 10.48, 9.58, 10.3
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET SALES B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 76873.6, 2.59, 8.85, 10.20, 9.60, 9.9
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET SALES B  - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 3.21708
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET SALES B  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 3709.90244
 Component Sizing Information, Coil:Heating:Electric, ZONE SUPERMARKET SALES B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 160153.37106
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET SALES B END_A - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 1.21271
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET SALES B END_A - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.12165
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES B END_A - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 1.21271
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES B END_A - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 1.21271
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES B END_A - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 1.21271
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES B END_A - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES B END_A - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 23496.25781
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET SALES B END_A - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 49609.91405
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET SALES B END_A - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 1.08511E-003
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET SALES B END_A - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 1202.37933
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE SUPERMARKET SALES B END_A - STORY GROUND PSZ-AC WATER HTG COIL,49374.29
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES B END_A - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 49609.91405
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES B END_A - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES B END_A - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES B END_A - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 49609.91405
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES B END_A - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET SALES B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 1.21271
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET SALES B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 23496.25781
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET SALES B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.78893
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET SALES B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 22556.1, 2.57, 8.78, 10.11, 9.24, 9.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET SALES B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 22360.7, 2.49, 8.51, 9.77, 9.19, 9.3
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET SALES B END_A - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 1.21271
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET SALES B END_A - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 1398.48242
 Component Sizing Information, Coil:Heating:Electric, ZONE SUPERMARKET SALES B END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 49609.91405
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET SALES C  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.84413
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET SALES C  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.10854
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 0.84413
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 0.84413
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.84413
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 17464.55822
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET SALES C  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 35489.17059
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET SALES C  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 7.76249E-004
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET SALES C  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 851.84267
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE SUPERMARKET SALES C  - STORY GROUND PSZ-AC WATER HTG COIL,34827.99
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 35489.17059
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 35489.17059
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES C  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET SALES C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 0.84413
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET SALES C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 17464.55822
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET SALES C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.76308
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET SALES C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 16810.0, 2.60, 8.86, 10.21, 9.34, 9.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET SALES C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 16674.0, 2.52, 8.61, 9.90, 9.31, 9.5
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET SALES C  - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 0.84413
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET SALES C  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 973.43933
 Component Sizing Information, Coil:Heating:Electric, ZONE SUPERMARKET SALES C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 35489.17059
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET SALES C END_A - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.15488
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET SALES C END_A - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 1.27426E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES C END_A - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 0.15488
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES C END_A - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 0.15488
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES C END_A - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.15488
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES C END_A - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES C END_A - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 2993.15218
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET SALES C END_A - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 6224.56273
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET SALES C END_A - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 1.36149E-004
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET SALES C END_A - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 151.79339
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE SUPERMARKET SALES C END_A - STORY GROUND PSZ-AC WATER HTG COIL,6250.73
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES C END_A - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 6224.56273
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES C END_A - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES C END_A - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES C END_A - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 6224.56273
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET SALES C END_A - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET SALES C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 0.15488
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET SALES C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 2993.15218
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET SALES C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.78998
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET SALES C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 2873.1, 2.57, 8.77, 10.10, 9.24, 9.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET SALES C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 2848.1, 2.49, 8.51, 9.77, 9.19, 9.3
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET SALES C END_A - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 0.15488
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET SALES C END_A - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 178.60374
 Component Sizing Information, Coil:Heating:Electric, ZONE SUPERMARKET SALES C END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 6224.56273
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET VESTIBULE A  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET VESTIBULE A  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET VESTIBULE A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 7.39372E-004
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET VESTIBULE A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 7.39372E-004
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET VESTIBULE A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 7.39372E-004
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET VESTIBULE A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET VESTIBULE A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 18.36036
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET VESTIBULE A  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 56.86614
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET VESTIBULE A  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 1.24382E-006
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET VESTIBULE A  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 1.00000
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE SUPERMARKET VESTIBULE A  - STORY GROUND PSZ-AC WATER HTG COIL,37.67
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET VESTIBULE A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 56.86614
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET VESTIBULE A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET VESTIBULE A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET VESTIBULE A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 56.86614
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET VESTIBULE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 7.39372E-004
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET VESTIBULE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 18.36036
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET VESTIBULE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 1.00000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET VESTIBULE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 17.8, 2.66, 9.07, 10.48, 9.58, 10.3
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET VESTIBULE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 17.7, 2.59, 8.85, 10.20, 9.60, 9.9
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET VESTIBULE A  - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 7.39372E-004
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET VESTIBULE A  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 0.85264
 Component Sizing Information, Coil:Heating:Electric, ZONE SUPERMARKET VESTIBULE A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 56.86614
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET VESTIBULE B  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 7.05879E-003
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET VESTIBULE B  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 7.05879E-003
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET VESTIBULE B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 7.05879E-003
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET VESTIBULE B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 7.05879E-003
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET VESTIBULE B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 7.05879E-003
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET VESTIBULE B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET VESTIBULE B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 175.28646
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET VESTIBULE B  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 542.90137
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET VESTIBULE B  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 1.18748E-005
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET VESTIBULE B  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 10.25182
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE SUPERMARKET VESTIBULE B  - STORY GROUND PSZ-AC WATER HTG COIL,373.42
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET VESTIBULE B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 542.90137
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET VESTIBULE B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET VESTIBULE B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET VESTIBULE B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 542.90137
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET VESTIBULE B  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET VESTIBULE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 7.05879E-003
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET VESTIBULE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 175.28646
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET VESTIBULE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70159
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET VESTIBULE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 169.8, 2.66, 9.07, 10.48, 9.58, 10.3
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET VESTIBULE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 168.7, 2.59, 8.85, 10.20, 9.60, 9.9
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET VESTIBULE B  - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 7.05879E-003
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET VESTIBULE B  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 8.14012
 Component Sizing Information, Coil:Heating:Electric, ZONE SUPERMARKET VESTIBULE B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 542.90137
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET VESTIBULE C  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, Controller:OutdoorAir, ZONE SUPERMARKET VESTIBULE C  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET VESTIBULE C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 7.39372E-004
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET VESTIBULE C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 7.39372E-004
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET VESTIBULE C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 7.39372E-004
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET VESTIBULE C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET VESTIBULE C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 18.36036
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET VESTIBULE C  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 56.86614
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET VESTIBULE C  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 1.24382E-006
 Component Sizing Information, Coil:Heating:Water, ZONE SUPERMARKET VESTIBULE C  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 1.00000
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE SUPERMARKET VESTIBULE C  - STORY GROUND PSZ-AC WATER HTG COIL,37.67
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET VESTIBULE C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 56.86614
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET VESTIBULE C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET VESTIBULE C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE SUPERMARKET VESTIBULE C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 56.86614
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET VESTIBULE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 7.39372E-004
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET VESTIBULE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 18.36036
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET VESTIBULE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 1.00000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET VESTIBULE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 17.8, 2.66, 9.07, 10.48, 9.58, 10.3
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE SUPERMARKET VESTIBULE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 17.7, 2.59, 8.85, 10.20, 9.60, 9.9
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET VESTIBULE C  - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 7.39372E-004
 Component Sizing Information, Fan:OnOff, ZONE SUPERMARKET VESTIBULE C  - STORY GROUND PSZ-AC FAN, Design Electric Power Consumption [W], 0.85264
 Component Sizing Information, Coil:Heating:Electric, ZONE SUPERMARKET VESTIBULE C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 56.86614
Water Heater Information,WaterHeater:Mixed,40GAL NATURALGAS WATER HEATER - 7KBTU/HR,0.1514,1906.8,0.133,0.6076
 Component Sizing Information, PlantLoop, HOT WATER LOOP, Initial Maximum Loop Flow Rate [m3/s], 1.33263E-002
 Component Sizing Information, PlantLoop, HOT WATER LOOP, Initial Plant Loop Volume [m3], 1.59916
 Component Sizing Information, Pump:VariableSpeed, HOT WATER LOOP PUMP, Initial Design Flow Rate [m3/s], 1.33263E-002
 Component Sizing Information, Pump:VariableSpeed, HOT WATER LOOP PUMP, Initial Design Power Consumption [W], 3404.55316
 Component Sizing Information, Boiler:HotWater, BOILER, Initial Design Size Nominal Capacity [W], 609263.50744
 Component Sizing Information, Boiler:HotWater, BOILER, Initial Design Size Design Water Flow Rate [m3/s], 1.33263E-002
 Component Sizing Information, PlantLoop, SHARED SERVICE WATER LOOP, Initial Maximum Loop Flow Rate [m3/s], 1.05094E-005
 Component Sizing Information, PlantLoop, SHARED SERVICE WATER LOOP, Initial Plant Loop Volume [m3], 1.26113E-003
 Component Sizing Information, Pump:VariableSpeed, SHARED SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN, Initial Design Flow Rate [m3/s], 1.05094E-005
 Component Sizing Information, Pump:VariableSpeed, SHARED SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN, Initial Design Power Consumption [W], 1.34736E-008
 Component Sizing Information, WaterHeater:Mixed, 40GAL NATURALGAS WATER HEATER - 7KBTU/HR, Initial Use Side Design Flow Rate [m3/s], 1.05094E-005
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
! <Environment:Design Day Data>, Max Dry-Bulb Temp {C}, Temp Range {dC}, Temp Range Ind Type, Hum Ind Type, Hum Ind Value at Max Temp, Hum Ind Units, Pressure {Pa}, Wind Direction {deg CW from N}, Wind Speed {m/s}, Clearness, Rain, Snow
! <Environment:Design Day Misc>,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes}, Solar Declination Angle {deg}, Solar Model
Environment:Design Day Data,32.70,8.40,DefaultMultipliers,Wetbulb,22.90,{C},101253,270,6.3,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
! <Tabular Report>,Style,Unit Conversion, Format Reals
Tabular Report,HTML,None,Yes
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,ZONE SUPERMARKET BAKERY A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,1.3944502698E-002,1.9908426908E-002,Pass,Pass,6.6737297782E-003,6.3554519433E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET BAKERY B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,9.8848851222E-003,1.3120977565E-002,Pass,Pass,4.1758899090E-003,3.6038706590E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET BAKERY C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,1.1407333254E-002,1.6917271500E-002,Pass,Pass,6.4834626541E-003,5.2682499860E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET CORRIDOR A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,3.1596797192E-002,0.1714070060,Pass,Pass,3.0444365705E-002,0.1449958657,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET CORRIDOR B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,2.6684386003E-002,0.1261652894,Pass,Pass,3.1111170519E-002,0.1857332813,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET CORRIDOR C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,3.0682341725E-002,0.1674296035,Pass,Pass,2.6630975690E-002,0.1195037059,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DELI A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,1.6244065397E-002,2.1166503166E-002,Pass,Pass,5.1911982111E-003,4.8997188300E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DELI B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,1.1384968859E-002,1.4160789014E-002,Pass,Pass,3.5522408470E-003,2.9234462434E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DELI C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,1.3967965839E-002,1.8335016230E-002,Pass,Pass,4.9947710198E-003,3.9883676025E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DINING A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,4.5517352039E-005,2.1974001979E-004,Pass,Pass,3.0581321166E-003,1.6051275399E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DINING B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,3.8319574920E-005,2.1547613239E-004,Pass,Pass,1.8916095845E-003,1.5590167283E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DINING C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,4.3223122563E-005,2.1382840616E-004,Pass,Pass,2.4973827757E-003,1.5190793488E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,1.8928264656E-005,9.6392812285E-005,Pass,Pass,1.1782241846E-002,6.7235570861E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,3.0212263400E-007,8.8765408835E-007,Pass,Pass,0.1400252589,0.3555502293,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,1.5035902954E-005,9.4116005667E-005,Pass,Pass,1.0508606832E-002,5.8271288259E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,2.0250877267E-002,0.1179972280,Pass,Pass,2.5407304299E-002,5.9041871486E-002,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,1.4637132548E-002,7.9886494301E-002,Pass,Pass,1.9901127744E-002,5.2226296349E-002,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,1.9512357114E-002,0.1140527920,Pass,Pass,2.1236078963E-002,4.5205629350E-002,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET MEETING A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,4.0274335243E-002,0.2129048396,Pass,Pass,5.0403695907E-002,0.3701038049,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET MEETING B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,3.8657513245E-002,0.1722914236,Pass,Pass,6.1967157898E-002,0.4480223036,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET MEETING C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,3.9651998996E-002,0.2096016890,Pass,Pass,4.6630028163E-002,0.3385379181,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET OFFICE A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,2.3050963967E-002,0.1449971786,Pass,Pass,3.0318046328E-002,0.1698417486,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET OFFICE B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,2.2115069872E-002,0.1265795490,Pass,Pass,4.0950324868E-002,0.3333229402,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET OFFICE C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,2.2294322951E-002,0.1396325244,Pass,Pass,2.5274430689E-002,0.1371864693,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET PRODUCE A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,2.2090542053E-005,1.1240203001E-004,Pass,Pass,9.5830187603E-003,5.5875270369E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,2.7803993011E-005,1.3438607494E-004,Pass,Pass,1.1722976152E-002,7.9892780059E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET PRODUCE B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,1.4704393413E-005,8.1798225558E-005,Pass,Pass,4.7673949319E-003,2.7880505712E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,2.3442000599E-005,1.1874738749E-004,Pass,Pass,9.2663602929E-003,7.6861188448E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET PRODUCE C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,1.9111521296E-005,1.0148418866E-004,Pass,Pass,8.3323706203E-003,4.7936453053E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,2.5770658922E-005,1.2720884609E-004,Pass,Pass,1.1104064346E-002,8.9567509398E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET RESTROOM A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,9.6040069171E-003,1.4144654078E-002,Pass,Pass,5.1814661825E-003,5.6855931968E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET RESTROOM B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,1.9012352170E-005,8.1611895635E-005,Pass,Pass,4.0934024076E-003,2.8660959206E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET RESTROOM C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,6.6222507517E-003,1.0438720138E-002,Pass,Pass,5.4358045648E-003,5.4660974510E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET SALES A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,2.7036430640E-005,1.2902594917E-004,Pass,Pass,6.9547678466E-003,4.2427530175E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET SALES A END_A - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,3.3199117142E-005,1.4841066957E-004,Pass,Pass,9.8343998778E-003,5.9175157473E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET SALES B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,1.8574755396E-007,6.1395128304E-007,Pass,Pass,1.1552388648E-002,6.6706836781E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET SALES B END_A - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,3.0080484268E-005,1.3532219718E-004,Pass,Pass,7.6737657850E-003,5.0976960013E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET SALES C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,2.4509539226E-005,1.2071748127E-004,Pass,Pass,5.8660165777E-003,3.5252327613E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET SALES C END_A - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,3.1548790658E-005,1.4278261131E-004,Pass,Pass,9.5423365176E-003,5.7970109379E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET VESTIBULE A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,1.0873532597E-002,7.3128965124E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET VESTIBULE B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,6.1633929152E-003,3.2227518511E-003,Pass,Pass,0.1420738636,0.3550512356,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET VESTIBULE C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,8.0229492030E-003,5.3105161915E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
Environment,BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,30.20,8.40,DefaultMultipliers,Wetbulb,24.60,{C},101253,270,6.3,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  8
 Warmup Convergence Information,ZONE SUPERMARKET BAKERY A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,1.8948614521E-002,2.1819282948E-002,Pass,Pass,6.1879886044E-003,6.3931769412E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET BAKERY B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,1.5946020357E-002,1.3259901632E-002,Pass,Pass,4.0320206872E-003,3.2096957562E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET BAKERY C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,1.5410138837E-002,1.8429058147E-002,Pass,Pass,6.4439119462E-003,5.6964485748E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET CORRIDOR A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,2.5203916160E-002,0.1370733061,Pass,Pass,2.9324081702E-002,0.1191619713,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET CORRIDOR B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,2.3199513206E-002,0.1067856178,Pass,Pass,3.4437276943E-002,0.2199060065,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET CORRIDOR C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,2.4229382942E-002,0.1326036907,Pass,Pass,2.5006480372E-002,9.2555962992E-002,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DELI A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,2.1947307626E-002,2.2213532458E-002,Pass,Pass,4.4826659828E-003,4.5774174454E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DELI B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,1.8194390130E-002,1.3554179042E-002,Pass,Pass,3.5495825637E-003,2.7475570651E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DELI C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,1.8737647656E-002,1.8848208532E-002,Pass,Pass,4.7647733587E-003,3.9956692524E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DINING A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,4.4192234685E-005,2.1389142912E-004,Pass,Pass,2.9483629112E-003,1.7391368822E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DINING B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,3.9421806482E-005,2.0912639867E-004,Pass,Pass,1.7080615699E-003,1.2947915065E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DINING C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,4.1826785712E-005,2.0635544984E-004,Pass,Pass,2.3311881494E-003,1.4510102410E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,1.6369931500E-005,9.5162947598E-005,Pass,Pass,1.4137678441E-002,7.9072891426E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,4.4399562087E-003,7.9455608913E-003,Pass,Pass,0.2227627956,1.0332305381,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,2.9613537605E-007,8.3020522875E-007,Pass,Pass,1.2923068157E-002,6.9800218250E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,1.5178805034E-002,8.9727456283E-002,Pass,Pass,2.4912188377E-002,3.4942039969E-002,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,1.2349825808E-002,6.7755757702E-002,Pass,Pass,2.0855100451E-002,4.8780915463E-002,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,1.4331456953E-002,8.4180126589E-002,Pass,Pass,2.5833891271E-002,4.5025728474E-002,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET MEETING A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,3.3495364068E-002,0.1761730855,Pass,Pass,0.1295703348,0.6892008432,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET MEETING B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,3.4292246492E-002,0.1468906917,Pass,Pass,0.2007060144,1.4268304885,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET MEETING C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,3.2836033527E-002,0.1727460933,Pass,Pass,9.7166156104E-002,0.5989369492,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET OFFICE A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,1.9052537852E-002,0.1171072380,Pass,Pass,2.9114227741E-002,0.1390637276,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET OFFICE B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,1.9645686636E-002,0.1098502234,Pass,Pass,4.6429262005E-002,0.3903862187,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET OFFICE C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,1.8188168998E-002,0.1117511845,Pass,Pass,2.3532330899E-002,0.1043848836,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET PRODUCE A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,1.8093538438E-005,1.0819600786E-004,Pass,Pass,1.0922607024E-002,6.2899178092E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,2.3438113759E-005,1.3486342137E-004,Pass,Pass,1.3902374234E-002,9.6421922588E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET PRODUCE B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,1.3867866010E-005,7.7992900488E-005,Pass,Pass,5.1043211135E-003,2.9621063149E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,1.9549222332E-005,1.1331215268E-004,Pass,Pass,1.0460721665E-002,8.7793921895E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET PRODUCE C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,1.4860389112E-005,9.7134173362E-005,Pass,Pass,9.6239651089E-003,5.5060176854E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,1.9877669028E-005,1.2391566255E-004,Pass,Pass,1.3351762866E-002,1.0992465064E-002,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET RESTROOM A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,1.3617041308E-002,1.6567542355E-002,Pass,Pass,5.1597541957E-003,5.2458039781E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET RESTROOM B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,5.3272457787E-003,8.4469125645E-003,Pass,Pass,3.9842361373E-003,3.2331570229E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET RESTROOM C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,1.0408324064E-002,1.3365040415E-002,Pass,Pass,5.7935718291E-003,4.6425706585E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET SALES A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,2.4001607094E-005,1.2877411744E-004,Pass,Pass,7.5969756446E-003,4.6019632407E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET SALES A END_A - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,2.8868304549E-005,1.4974037460E-004,Pass,Pass,1.1131262140E-002,6.6206361380E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET SALES B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,2.9888105006E-007,9.7643969376E-007,Pass,Pass,1.4112869505E-002,7.9879006533E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET SALES B END_A - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,2.7049466170E-005,1.3586623641E-004,Pass,Pass,8.3215891147E-003,5.4779998791E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET SALES C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,2.1283196340E-005,1.1907212773E-004,Pass,Pass,6.4362503908E-003,3.8588430710E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET SALES C END_A - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,2.7868148177E-005,1.4743468395E-004,Pass,Pass,1.0869098801E-002,6.4999409171E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET VESTIBULE A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,1.0967331598E-002,7.9887871248E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET VESTIBULE B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,5.6789981712E-003,3.0200840370E-003,Pass,Pass,0.1515991903,0.5039381946,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET VESTIBULE C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,7.9594295375E-003,5.6998820889E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
Environment,BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-13.60,0.00,DefaultMultipliers,Wetbulb,-13.60,{C},101253,320,7.2,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  5
 Warmup Convergence Information,ZONE SUPERMARKET BAKERY A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,9.8915449417E-005,3.0436837187E-004,Pass,Pass,2.5701051164E-004,2.5929828759E-004,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET BAKERY B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,2.8231655343E-005,1.1443256714E-004,Pass,Pass,5.4490052577E-004,5.0269654022E-004,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET BAKERY C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,7.7889705717E-007,1.4850850660E-006,Pass,Pass,2.4749639167E-004,2.4514721029E-004,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET CORRIDOR A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,7.5094329987E-002,0.4748856881,Pass,Pass,0.6176948317,5.4647753881,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET CORRIDOR B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,7.2553654754E-002,0.3982645502,Pass,Pass,5.8178640188E-002,0.4777193007,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET CORRIDOR C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,7.5094534774E-002,0.4750079689,Pass,Pass,0.6331946487,5.5134198295,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DELI A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,6.3653740949E-005,2.6166749281E-004,Pass,Pass,7.6167905427E-005,1.3494975349E-004,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DELI B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,2.3910279989E-005,9.8737058181E-005,Pass,Pass,1.7095469359E-004,3.2975062461E-004,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DELI C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,1.7698004204E-004,3.0326238123E-004,Pass,Pass,1.6072863899E-004,1.8589197610E-004,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DINING A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,7.1924803823E-005,2.1684944806E-004,Pass,Pass,5.5427742605E-003,6.5142512499E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DINING B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,3.6926955818E-005,1.0241734733E-004,Pass,Pass,1.0487171079E-002,1.1378778272E-002,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DINING C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,6.8239929861E-005,1.7742013182E-004,Pass,Pass,5.5375842025E-003,6.5083394148E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,6.1575055216E-005,2.5675502967E-004,Pass,Pass,2.7697006902E-005,8.4203545250E-005,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,4.0423890873E-005,1.7096615152E-004,Pass,Pass,4.1931669783E-005,1.0828426192E-004,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,7.2329547330E-005,3.0253977012E-004,Pass,Pass,3.2472007827E-005,1.0039991028E-004,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,7.5107228184E-002,0.4645484891,Pass,Pass,0.1124350218,1.0610390667,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,6.0349804017E-002,0.3344953850,Pass,Pass,9.0676136331E-002,0.8882459058,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,7.5107230156E-002,0.4646529814,Pass,Pass,0.1124706677,1.0614652634,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET MEETING A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,7.7115495253E-002,0.5157830375,Pass,Pass,8.0317710418E-002,0.2784382117,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET MEETING B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,7.5076114239E-002,0.4613700339,Pass,Pass,2.4005133522E-002,6.5874706191E-002,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET MEETING C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,7.7121751457E-002,0.5159099981,Pass,Pass,7.9841361212E-002,0.2747335055,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET OFFICE A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,7.5619832714E-002,0.4951713527,Pass,Pass,0.4557503072,4.9790641755,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET OFFICE B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,6.0421125516E-002,0.3680140392,Pass,Pass,7.0897886074E-002,0.6941423059,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET OFFICE C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,7.5674686008E-002,0.4952748821,Pass,Pass,0.4574863214,4.9989288952,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET PRODUCE A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,4.5107267390E-005,1.8713222399E-004,Pass,Pass,1.9855897025E-005,5.8294639649E-005,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,9.9502724395E-005,4.1065497556E-004,Pass,Pass,2.5888329901E-005,8.4722664735E-005,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET PRODUCE B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,3.0216361810E-005,1.2672024847E-004,Pass,Pass,4.3198650693E-005,1.0428571472E-004,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,5.2423083983E-005,2.1734976808E-004,Pass,Pass,2.2899552611E-005,6.7534669045E-005,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET PRODUCE C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,6.7473376433E-005,2.8138300806E-004,Pass,Pass,2.9534640329E-005,9.1267731742E-005,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,1.0599733149E-004,4.3896731265E-004,Pass,Pass,2.7988087947E-005,9.1646612455E-005,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET RESTROOM A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,6.8607476893E-005,2.0309161027E-004,Pass,Pass,3.2397795325E-003,4.4356024233E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET RESTROOM B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,2.2734005070E-005,8.0667300915E-005,Pass,Pass,5.2532091541E-003,6.1367312048E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET RESTROOM C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,8.1391915936E-005,2.2717111319E-004,Pass,Pass,3.2365508589E-003,4.4333654063E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET SALES A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,4.6865116691E-005,1.9088073081E-004,Pass,Pass,1.1346871578E-004,1.6592607024E-004,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET SALES A END_A - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,8.9324997581E-005,3.6599618667E-004,Pass,Pass,2.6088377318E-005,7.2870277828E-005,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET SALES B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,6.1966170726E-005,2.3592989585E-004,Pass,Pass,1.2462464290E-004,1.8619087621E-004,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET SALES B END_A - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,5.4783091897E-005,2.2479890919E-004,Pass,Pass,2.7025233150E-005,6.7372639402E-005,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET SALES C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,4.7019524101E-005,1.9267189100E-004,Pass,Pass,1.1338302402E-004,1.6651570567E-004,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET SALES C END_A - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,6.1457450117E-005,2.5233434184E-004,Pass,Pass,1.9641817585E-005,5.0328849648E-005,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET VESTIBULE A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,2.1978503400E-002,2.5082617884E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET VESTIBULE B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,1.8762637473E-002,1.8630492701E-002,Pass,Pass,6.3297814931E-004,6.2799746530E-004,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET VESTIBULE C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,2.1975765845E-002,2.5088663767E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
Environment,BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,32.70,8.40,DefaultMultipliers,Wetbulb,22.90,{C},101253,270,6.3,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
 Component Sizing Information, PlantLoop, HOT WATER LOOP, Maximum Loop Flow Rate [m3/s], 1.33263E-002
 Component Sizing Information, PlantLoop, HOT WATER LOOP, Plant Loop Volume [m3], 1.59916
 Component Sizing Information, PlantLoop, SHARED SERVICE WATER LOOP, Maximum Loop Flow Rate [m3/s], 1.05094E-005
 Component Sizing Information, PlantLoop, SHARED SERVICE WATER LOOP, Plant Loop Volume [m3], 1.26113E-003
 Component Sizing Information, Boiler:HotWater, BOILER, Design Size Nominal Capacity [W], 609263.50744
 Component Sizing Information, Boiler:HotWater, BOILER, Design Size Design Water Flow Rate [m3/s], 1.33263E-002
 Component Sizing Information, Pump:VariableSpeed, HOT WATER LOOP PUMP, Design Flow Rate [m3/s], 1.33263E-002
 Component Sizing Information, Pump:VariableSpeed, HOT WATER LOOP PUMP, Design Power Consumption [W], 3404.55316
 Component Sizing Information, WaterHeater:Mixed, 40GAL NATURALGAS WATER HEATER - 7KBTU/HR, Use Side Design Flow Rate [m3/s], 1.05094E-005
 Component Sizing Information, Pump:VariableSpeed, SHARED SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN, Design Flow Rate [m3/s], 1.05094E-005
 Component Sizing Information, Pump:VariableSpeed, SHARED SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN, Design Power Consumption [W], 1.34736E-008
Environment,BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,30.20,8.40,DefaultMultipliers,Wetbulb,24.60,{C},101253,270,6.3,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment,BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-13.60,0.00,DefaultMultipliers,Wetbulb,-13.60,{C},101253,320,7.2,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment,BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,32.70,8.40,DefaultMultipliers,Wetbulb,22.90,{C},101253,270,6.3,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment,BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,30.20,8.40,DefaultMultipliers,Wetbulb,24.60,{C},101253,270,6.3,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment,BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-13.60,0.00,DefaultMultipliers,Wetbulb,-13.60,{C},101253,320,7.2,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment,BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,32.70,8.40,DefaultMultipliers,Wetbulb,22.90,{C},101253,270,6.3,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,ZONE SUPERMARKET BAKERY A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,1.3944502699E-002,1.9908426908E-002,Pass,Pass,6.6737297782E-003,6.3554519434E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET BAKERY B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,9.8848851221E-003,1.3120977565E-002,Pass,Pass,4.1758899090E-003,3.6038706586E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET BAKERY C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,1.1407333254E-002,1.6917271500E-002,Pass,Pass,6.4834626542E-003,5.2682499862E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET CORRIDOR A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,3.1596797191E-002,0.1714070060,Pass,Pass,3.0444365705E-002,0.1449958657,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET CORRIDOR B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,2.6684386003E-002,0.1261652894,Pass,Pass,3.1111170519E-002,0.1857332813,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET CORRIDOR C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,3.0682341725E-002,0.1674296035,Pass,Pass,2.6630975690E-002,0.1195037059,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DELI A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,1.6244065397E-002,2.1166503166E-002,Pass,Pass,5.1911982111E-003,4.8997188300E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DELI B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,1.1384968859E-002,1.4160789014E-002,Pass,Pass,3.5522408472E-003,2.9234462439E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DELI C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,1.3967965839E-002,1.8335016230E-002,Pass,Pass,4.9947710198E-003,3.9883676021E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DINING A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,4.5517352039E-005,2.1974001979E-004,Pass,Pass,3.0581321165E-003,1.6051275398E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DINING B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,3.8319574920E-005,2.1547613239E-004,Pass,Pass,1.8916095845E-003,1.5590167283E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DINING C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,4.3223122563E-005,2.1382840616E-004,Pass,Pass,2.4973827757E-003,1.5190793487E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,1.8928264656E-005,9.6392812289E-005,Pass,Pass,1.1782241846E-002,6.7235570862E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,3.0212263395E-007,8.8765408864E-007,Pass,Pass,0.1400252589,0.3555502296,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,1.5035902954E-005,9.4116005666E-005,Pass,Pass,1.0508606833E-002,5.8271288261E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,2.0250877267E-002,0.1179972280,Pass,Pass,2.5407304299E-002,5.9041871486E-002,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,1.4637132548E-002,7.9886494302E-002,Pass,Pass,1.9901127744E-002,5.2226296351E-002,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,1.9512357114E-002,0.1140527920,Pass,Pass,2.1236078963E-002,4.5205629350E-002,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET MEETING A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,4.0274335242E-002,0.2129048396,Pass,Pass,5.0403695907E-002,0.3701038049,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET MEETING B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,3.8657513245E-002,0.1722914236,Pass,Pass,6.1967157898E-002,0.4480223036,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET MEETING C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,3.9651998996E-002,0.2096016890,Pass,Pass,4.6630028163E-002,0.3385379181,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET OFFICE A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,2.3050963967E-002,0.1449971786,Pass,Pass,3.0318046328E-002,0.1698417486,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET OFFICE B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,2.2115069872E-002,0.1265795490,Pass,Pass,4.0950324868E-002,0.3333229402,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET OFFICE C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,2.2294322951E-002,0.1396325244,Pass,Pass,2.5274430689E-002,0.1371864693,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET PRODUCE A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,2.2090542053E-005,1.1240203001E-004,Pass,Pass,9.5830187601E-003,5.5875270369E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,2.7803993011E-005,1.3438607494E-004,Pass,Pass,1.1722976152E-002,7.9892780059E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET PRODUCE B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,1.4704393413E-005,8.1798225557E-005,Pass,Pass,4.7673949318E-003,2.7880505712E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,2.3442000599E-005,1.1874738749E-004,Pass,Pass,9.2663602930E-003,7.6861188448E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET PRODUCE C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,1.9111521295E-005,1.0148418867E-004,Pass,Pass,8.3323706202E-003,4.7936453054E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,2.5770658922E-005,1.2720884609E-004,Pass,Pass,1.1104064346E-002,8.9567509398E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET RESTROOM A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,9.6040069171E-003,1.4144654078E-002,Pass,Pass,5.1814661825E-003,5.6855931967E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET RESTROOM B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,1.9012352170E-005,8.1611895635E-005,Pass,Pass,4.0934024075E-003,2.8660959206E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET RESTROOM C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,6.6222507516E-003,1.0438720137E-002,Pass,Pass,5.4358045648E-003,5.4660974509E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET SALES A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,2.7036430640E-005,1.2902594917E-004,Pass,Pass,6.9547678467E-003,4.2427530175E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET SALES A END_A - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,3.3199117142E-005,1.4841066957E-004,Pass,Pass,9.8343998778E-003,5.9175157473E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET SALES B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,1.8574755391E-007,6.1395128296E-007,Pass,Pass,1.1552388647E-002,6.6706836781E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET SALES B END_A - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,3.0080484268E-005,1.3532219718E-004,Pass,Pass,7.6737657850E-003,5.0976960013E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET SALES C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,2.4509539225E-005,1.2071748127E-004,Pass,Pass,5.8660165777E-003,3.5252327613E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET SALES C END_A - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,3.1548790658E-005,1.4278261131E-004,Pass,Pass,9.5423365176E-003,5.7970109378E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET VESTIBULE A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,1.0873532597E-002,7.3128965124E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET VESTIBULE B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,6.1633929152E-003,3.2227518511E-003,Pass,Pass,0.1420738636,0.3550512356,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET VESTIBULE C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1,8.0229492030E-003,5.3105161916E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
Environment,BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,30.20,8.40,DefaultMultipliers,Wetbulb,24.60,{C},101253,270,6.3,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  8
 Warmup Convergence Information,ZONE SUPERMARKET BAKERY A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,1.8948614521E-002,2.1819282948E-002,Pass,Pass,6.1879886045E-003,6.3931769412E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET BAKERY B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,1.5946020357E-002,1.3259901631E-002,Pass,Pass,4.0320206873E-003,3.2096957572E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET BAKERY C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,1.5410138837E-002,1.8429058147E-002,Pass,Pass,6.4439119461E-003,5.6964485753E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET CORRIDOR A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,2.5203916160E-002,0.1370733061,Pass,Pass,2.9324081701E-002,0.1191619713,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET CORRIDOR B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,2.3199513206E-002,0.1067856178,Pass,Pass,3.4437276944E-002,0.2199060065,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET CORRIDOR C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,2.4229382941E-002,0.1326036907,Pass,Pass,2.5006480372E-002,9.2555962990E-002,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DELI A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,2.1947307627E-002,2.2213532458E-002,Pass,Pass,4.4826659826E-003,4.5774174456E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DELI B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,1.8194390130E-002,1.3554179042E-002,Pass,Pass,3.5495825636E-003,2.7475570653E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DELI C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,1.8737647656E-002,1.8848208532E-002,Pass,Pass,4.7647733586E-003,3.9956692524E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DINING A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,4.4192234685E-005,2.1389142913E-004,Pass,Pass,2.9483629112E-003,1.7391368823E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DINING B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,3.9421806481E-005,2.0912639867E-004,Pass,Pass,1.7080615699E-003,1.2947915065E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DINING C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,4.1826785712E-005,2.0635544984E-004,Pass,Pass,2.3311881494E-003,1.4510102410E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,1.6369931500E-005,9.5162947598E-005,Pass,Pass,1.4137678441E-002,7.9072891427E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,4.4399562086E-003,7.9455608912E-003,Pass,Pass,0.2227627951,1.0332305340,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,2.9613537607E-007,8.3020522881E-007,Pass,Pass,1.2923068158E-002,6.9800218252E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,1.5178805034E-002,8.9727456283E-002,Pass,Pass,2.4912188377E-002,3.4942039969E-002,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,1.2349825808E-002,6.7755757702E-002,Pass,Pass,2.0855100451E-002,4.8780915462E-002,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,1.4331456953E-002,8.4180126589E-002,Pass,Pass,2.5833891271E-002,4.5025728475E-002,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET MEETING A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,3.3495364068E-002,0.1761730855,Pass,Pass,0.1295703348,0.6892008432,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET MEETING B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,3.4292246492E-002,0.1468906917,Pass,Pass,0.2007060144,1.4268304885,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET MEETING C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,3.2836033527E-002,0.1727460933,Pass,Pass,9.7166156104E-002,0.5989369492,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET OFFICE A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,1.9052537852E-002,0.1171072380,Pass,Pass,2.9114227741E-002,0.1390637276,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET OFFICE B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,1.9645686636E-002,0.1098502234,Pass,Pass,4.6429262005E-002,0.3903862187,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET OFFICE C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,1.8188168998E-002,0.1117511845,Pass,Pass,2.3532330899E-002,0.1043848836,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET PRODUCE A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,1.8093538437E-005,1.0819600786E-004,Pass,Pass,1.0922607024E-002,6.2899178093E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,2.3438113759E-005,1.3486342138E-004,Pass,Pass,1.3902374234E-002,9.6421922589E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET PRODUCE B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,1.3867866010E-005,7.7992900489E-005,Pass,Pass,5.1043211134E-003,2.9621063151E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,1.9549222333E-005,1.1331215269E-004,Pass,Pass,1.0460721665E-002,8.7793921895E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET PRODUCE C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,1.4860389112E-005,9.7134173361E-005,Pass,Pass,9.6239651090E-003,5.5060176856E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,1.9877669028E-005,1.2391566255E-004,Pass,Pass,1.3351762866E-002,1.0992465064E-002,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET RESTROOM A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,1.3617041308E-002,1.6567542355E-002,Pass,Pass,5.1597541957E-003,5.2458039780E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET RESTROOM B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,5.3272457787E-003,8.4469125646E-003,Pass,Pass,3.9842361373E-003,3.2331570228E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET RESTROOM C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,1.0408324064E-002,1.3365040415E-002,Pass,Pass,5.7935718293E-003,4.6425706586E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET SALES A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,2.4001607094E-005,1.2877411744E-004,Pass,Pass,7.5969756446E-003,4.6019632406E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET SALES A END_A - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,2.8868304549E-005,1.4974037460E-004,Pass,Pass,1.1131262140E-002,6.6206361380E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET SALES B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,2.9888104996E-007,9.7643969344E-007,Pass,Pass,1.4112869505E-002,7.9879006533E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET SALES B END_A - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,2.7049466170E-005,1.3586623641E-004,Pass,Pass,8.3215891149E-003,5.4779998791E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET SALES C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,2.1283196340E-005,1.1907212772E-004,Pass,Pass,6.4362503908E-003,3.8588430709E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET SALES C END_A - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,2.7868148177E-005,1.4743468395E-004,Pass,Pass,1.0869098801E-002,6.4999409171E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET VESTIBULE A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,1.0967331598E-002,7.9887871248E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET VESTIBULE B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,5.6789981712E-003,3.0200840370E-003,Pass,Pass,0.1515991903,0.5039381947,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET VESTIBULE C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1,7.9594295376E-003,5.6998820889E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
Environment,BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-13.60,0.00,DefaultMultipliers,Wetbulb,-13.60,{C},101253,320,7.2,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  5
 Warmup Convergence Information,ZONE SUPERMARKET BAKERY A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1,9.8915449411E-005,3.0436837185E-004,Pass,Pass,2.5701051163E-004,2.5929828762E-004,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET BAKERY B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1,2.8231655343E-005,1.1443256714E-004,Pass,Pass,5.4490052571E-004,5.0269654023E-004,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET BAKERY C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1,7.7889705700E-007,1.4850850656E-006,Pass,Pass,2.4749639166E-004,2.4514721032E-004,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET CORRIDOR A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1,7.5094329987E-002,0.4748856881,Pass,Pass,0.6176948317,5.4647753881,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET CORRIDOR B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1,7.2553654755E-002,0.3982645502,Pass,Pass,5.8178640188E-002,0.4777193007,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET CORRIDOR C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1,7.5094534774E-002,0.4750079689,Pass,Pass,0.6331946488,5.5134198295,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DELI A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1,6.3653740949E-005,2.6166749281E-004,Pass,Pass,7.6167905427E-005,1.3494975348E-004,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DELI B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1,2.3910279989E-005,9.8737058181E-005,Pass,Pass,1.7095469351E-004,3.2975062463E-004,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DELI C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1,1.7698004204E-004,3.0326238125E-004,Pass,Pass,1.6072863898E-004,1.8589197610E-004,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DINING A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1,7.1924803823E-005,2.1684944806E-004,Pass,Pass,5.5427742605E-003,6.5142512499E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DINING B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1,3.6926955818E-005,1.0241734733E-004,Pass,Pass,1.0487171079E-002,1.1378778272E-002,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DINING C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1,6.8239929861E-005,1.7742013182E-004,Pass,Pass,5.5375842025E-003,6.5083394147E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DRYSTORAGE A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1,6.1575055216E-005,2.5675502967E-004,Pass,Pass,2.7697006928E-005,8.4203545244E-005,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DRYSTORAGE B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1,4.0423890873E-005,1.7096615152E-004,Pass,Pass,4.1931669804E-005,1.0828426191E-004,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET DRYSTORAGE C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1,7.2329547329E-005,3.0253977012E-004,Pass,Pass,3.2472007808E-005,1.0039991028E-004,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET ELEC/MECHROOM A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1,7.5107228184E-002,0.4645484891,Pass,Pass,0.1124350218,1.0610390667,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET ELEC/MECHROOM B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1,6.0349804018E-002,0.3344953850,Pass,Pass,9.0676136331E-002,0.8882459058,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET ELEC/MECHROOM C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1,7.5107230156E-002,0.4646529814,Pass,Pass,0.1124706677,1.0614652634,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET MEETING A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1,7.7115495253E-002,0.5157830375,Pass,Pass,8.0317710420E-002,0.2784382117,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET MEETING B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1,7.5076114239E-002,0.4613700339,Pass,Pass,2.4005133523E-002,6.5874706191E-002,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET MEETING C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1,7.7121751457E-002,0.5159099981,Pass,Pass,7.9841361213E-002,0.2747335055,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET OFFICE A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1,7.5619832714E-002,0.4951713527,Pass,Pass,0.4557503072,4.9790641756,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET OFFICE B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1,6.0421125516E-002,0.3680140392,Pass,Pass,7.0897886074E-002,0.6941423059,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET OFFICE C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1,7.5674686008E-002,0.4952748821,Pass,Pass,0.4574863214,4.9989288952,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET PRODUCE A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1,4.5107267389E-005,1.8713222399E-004,Pass,Pass,1.9855897027E-005,5.8294639648E-005,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET PRODUCE A END_B - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1,9.9502724395E-005,4.1065497556E-004,Pass,Pass,2.5888329911E-005,8.4722664731E-005,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET PRODUCE B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1,3.0216361810E-005,1.2672024847E-004,Pass,Pass,4.3198650694E-005,1.0428571472E-004,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET PRODUCE B END_B - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1,5.2423083983E-005,2.1734976808E-004,Pass,Pass,2.2899552596E-005,6.7534669056E-005,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET PRODUCE C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1,6.7473376433E-005,2.8138300806E-004,Pass,Pass,2.9534640323E-005,9.1267731746E-005,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET PRODUCE C END_B - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1,1.0599733149E-004,4.3896731265E-004,Pass,Pass,2.7988087956E-005,9.1646612451E-005,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET RESTROOM A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1,6.8607476894E-005,2.0309161027E-004,Pass,Pass,3.2397795325E-003,4.4356024233E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET RESTROOM B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1,2.2734005070E-005,8.0667300915E-005,Pass,Pass,5.2532091542E-003,6.1367312048E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET RESTROOM C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1,8.1391915936E-005,2.2717111319E-004,Pass,Pass,3.2365508589E-003,4.4333654063E-003,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET SALES A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1,4.6865116692E-005,1.9088073081E-004,Pass,Pass,1.1346871578E-004,1.6592607029E-004,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET SALES A END_A - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1,8.9324997581E-005,3.6599618667E-004,Pass,Pass,2.6088377309E-005,7.2870277831E-005,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET SALES B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1,6.1966170726E-005,2.3592989585E-004,Pass,Pass,1.2462464287E-004,1.8619087621E-004,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET SALES B END_A - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1,5.4783091897E-005,2.2479890919E-004,Pass,Pass,2.7025233140E-005,6.7372639412E-005,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET SALES C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1,4.7019524101E-005,1.9267189100E-004,Pass,Pass,1.1338302399E-004,1.6651570570E-004,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET SALES C END_A - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1,6.1457450117E-005,2.5233434184E-004,Pass,Pass,1.9641817591E-005,5.0328849645E-005,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET VESTIBULE A  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1,2.1978503400E-002,2.5082617884E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET VESTIBULE B  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1,1.8762637473E-002,1.8630492701E-002,Pass,Pass,6.3297814931E-004,6.2799746530E-004,Pass,Pass
 Warmup Convergence Information,ZONE SUPERMARKET VESTIBULE C  - STORY GROUND,SizingPeriod: BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1,2.1975765845E-002,2.5088663767E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
Environment,BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,BOSTON LOGAN INTL ARPT ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,BOSTON LOGAN INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control Information:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
