  Zone SuperMarket Elec/MechRoom C  - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Elec/MechRoom - 90.1-2019;  !- Space Type

BuildingSurface:Detailed,
  SuperMarket Elec/MechRoom C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 1.05m Area 4.82m2, !- Construction Name
  Zone SuperMarket Elec/MechRoom C  - Story ground, !- Zone Name
  SuperMarket Elec/MechRoom C  - Story ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  1.05321852686325, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  1.05321852686325, 7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Elec/MechRoom C  - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket Elec/MechRoom C  - Story ground, !- Zone Name
  SuperMarket Elec/MechRoom C  - Story ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.05321852686325, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.05321852686325, 4.57200000000001, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 4.57200000000001, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Elec/MechRoom C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Elec/MechRoom C  - Story ground, !- Zone Name
  SuperMarket Elec/MechRoom C  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Corridor C  - Story ground Wall 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57200000000001, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Elec/MechRoom C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Zone SuperMarket Elec/MechRoom C  - Story ground, !- Zone Name
  SuperMarket Elec/MechRoom C  - Story ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 4.57200000000001, 6.096, !- X,Y,Z Vertex 1 {m}
  1.05321852686325, 4.57200000000001, 6.096, !- X,Y,Z Vertex 2 {m}
  1.05321852686325, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SuperMarket Elec/MechRoom C  - Story ground Wall 2 FixedWindow 1, !- Name
  Window,                                 !- Surface Type
  U 0.36 SHGC 0.38 Simple Glazing,        !- Construction Name
  SuperMarket Elec/MechRoom C  - Story ground Wall 2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.02781852686325, 4.57200000000001, 1.46654226098892, !- X,Y,Z Vertex 1 {m}
  1.02781852686325, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999972, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999972, 4.57200000000001, 1.46654226098892; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Elec/MechRoom C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Elec/MechRoom C  - Story ground, !- Zone Name
  SuperMarket Elec/MechRoom C  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Elec/MechRoom B  - Story ground Wall 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.05321852686325, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.05321852686325, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Elec/MechRoom C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Elec/MechRoom C  - Story ground, !- Zone Name
  SuperMarket Elec/MechRoom C  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Restroom C  - Story ground Wall 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.05321852686325, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.05321852686325, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.05321852686325, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  1.05321852686325, 4.57200000000001, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  SuperMarket Elec/MechRoom C  - Story ground Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  Zone SuperMarket Elec/MechRoom C  - Story ground, !- Zone or ZoneList Name
  SuperMarket Elec/MechRoom C  - Story ground, !- Space or SpaceList Name
  9.63063020963759;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  SuperMarket Elec/MechRoom C  - Story ground HVAC Off Infiltration, !- Name
  SuperMarket Elec/MechRoom C  - Story ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket Elec/MechRoom C  - Story ground HVAC On Infiltration, !- Name
  SuperMarket Elec/MechRoom C  - Story ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket Elec/MechRoom C  - Story ground Thermostat, !- Name
  Zone SuperMarket Elec/MechRoom C  - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket Elec/MechRoom C  - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Elec/MechRoom - 90.1-2019 Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket Elec/MechRoom C  - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket Elec/MechRoom C  - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone SuperMarket Elec/MechRoom C  - Story ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Elec/MechRoom - 90.1-2019 Thermostat 2, !- Name
  SuperMarket HtgSetp,                    !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp;                    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone SuperMarket Elec/MechRoom C  - Story ground, !- Zone Name
  Zone SuperMarket Elec/MechRoom C  - Story ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone SuperMarket Elec/MechRoom C  - Story ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone SuperMarket Elec/MechRoom C  - Story ground Zone Air Node, !- Zone Air Node Name
  Zone SuperMarket Elec/MechRoom C  - Story ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone SuperMarket Elec/MechRoom C  - Story ground Inlet Node List, !- Name
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Elec/MechRoom C  - Story ground Return Node List, !- Name
  Zone SuperMarket Elec/MechRoom C  - Story ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Diffuser, !- Name
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone SuperMarket Elec/MechRoom C  - Story ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone SuperMarket Elec/MechRoom C  - Story ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SuperMarket Elec/MechRoom Ventilation,  !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Zone,
  Zone SuperMarket Meeting A  - Story ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  5.86001285623163,                       !- X Origin {m}
  -26.3964543073497,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SuperMarket Meeting A  - Story ground,  !- Name
  Zone SuperMarket Meeting A  - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Meeting - 90.1-2019;        !- Space Type

SpaceList,
  SuperMarket Meeting - 90.1-2019,        !- Name
  SuperMarket Meeting B  - Story ground,  !- Space Name 1
  SuperMarket Meeting C  - Story ground,  !- Space Name 2
  SuperMarket Meeting A  - Story ground;  !- Space Name 3

Lights,
  SuperMarket Meeting Lights,             !- Name
  SuperMarket Meeting - 90.1-2019,        !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Light,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.4409931042084,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  SuperMarket Meeting People,             !- Name
  SuperMarket Meeting - 90.1-2019,        !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Occ,                   !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.538195520835486,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SuperMarket Activity,                   !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  AdaptiveASH55;                          !- Thermal Comfort Model 1 Type

BuildingSurface:Detailed,
  SuperMarket Meeting A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 0.88m Area 4.02m2, !- Construction Name
  Zone SuperMarket Meeting A  - Story ground, !- Zone Name
  SuperMarket Meeting A  - Story ground,  !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  0.879001928434741, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  0.879001928434741, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Meeting A  - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket Meeting A  - Story ground, !- Zone Name
  SuperMarket Meeting A  - Story ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.879001928434741, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.879001928434741, 4.57199999999999, 6.096, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.57199999999999, 6.096, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Meeting A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Meeting A  - Story ground, !- Zone Name
  SuperMarket Meeting A  - Story ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Dining A  - Story ground Wall 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Meeting A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Meeting A  - Story ground, !- Zone Name
  SuperMarket Meeting A  - Story ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Meeting B  - Story ground Wall 3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.879001928434741, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  0.879001928434741, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Meeting A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Zone SuperMarket Meeting A  - Story ground, !- Zone Name
  SuperMarket Meeting A  - Story ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.879001928434741, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.879001928434741, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SuperMarket Meeting A  - Story ground Wall 3 FixedWindow 1, !- Name
  Window,                                 !- Surface Type
  U 0.36 SHGC 0.38 Simple Glazing,        !- Construction Name
  SuperMarket Meeting A  - Story ground Wall 3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000009, -7.105427357601e-15, 1.47369060695763, !- X,Y,Z Vertex 1 {m}
  0.0254000000000009, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.853601928434741, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.853601928434741, -7.105427357601e-15, 1.47369060695763; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Meeting A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Meeting A  - Story ground, !- Zone Name
  SuperMarket Meeting A  - Story ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Corridor A  - Story ground Wall 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.879001928434741, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.879001928434741, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.879001928434741, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  0.879001928434741, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  SuperMarket Meeting A  - Story ground Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  Zone SuperMarket Meeting A  - Story ground, !- Zone or ZoneList Name
  SuperMarket Meeting A  - Story ground,  !- Space or SpaceList Name
  8.03759363360726;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  SuperMarket Meeting A  - Story ground HVAC Off Infiltration, !- Name
  SuperMarket Meeting A  - Story ground,  !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket Meeting A  - Story ground HVAC On Infiltration, !- Name
  SuperMarket Meeting A  - Story ground,  !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket Meeting A  - Story ground Thermostat, !- Name
  Zone SuperMarket Meeting A  - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket Meeting A  - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Meeting - 90.1-2019 Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket Meeting A  - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket Meeting A  - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone SuperMarket Meeting A  - Story ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Meeting - 90.1-2019 Thermostat 1, !- Name
  SuperMarket HtgSetp,                    !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp;                    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone SuperMarket Meeting A  - Story ground, !- Zone Name
  Zone SuperMarket Meeting A  - Story ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone SuperMarket Meeting A  - Story ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone SuperMarket Meeting A  - Story ground Zone Air Node, !- Zone Air Node Name
  Zone SuperMarket Meeting A  - Story ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone SuperMarket Meeting A  - Story ground Inlet Node List, !- Name
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Meeting A  - Story ground Return Node List, !- Name
  Zone SuperMarket Meeting A  - Story ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone SuperMarket Meeting A  - Story ground PSZ-AC Diffuser, !- Name
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone SuperMarket Meeting A  - Story ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone SuperMarket Meeting A  - Story ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone SuperMarket Meeting A  - Story ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SuperMarket Meeting Ventilation,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

DesignSpecification:OutdoorAir,
  SuperMarket Meeting Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone SuperMarket Meeting B  - Story ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  5.86001285623163,                       !- X Origin {m}
  -21.8244543073497,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SuperMarket Meeting B  - Story ground,  !- Name
  Zone SuperMarket Meeting B  - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Meeting - 90.1-2019;        !- Space Type

BuildingSurface:Detailed,
  SuperMarket Meeting B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 0.0m Area 38.37m2, !- Construction Name
  Zone SuperMarket Meeting B  - Story ground, !- Zone Name
  SuperMarket Meeting B  - Story ground,  !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  0.879001928434741, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  0.879001928434741, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Meeting B  - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket Meeting B  - Story ground, !- Zone Name
  SuperMarket Meeting B  - Story ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.879001928434741, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.879001928434741, 43.6489086146994, 6.096, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 43.6489086146994, 6.096, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Meeting B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Meeting B  - Story ground, !- Zone Name
  SuperMarket Meeting B  - Story ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Dining B  - Story ground Wall 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 43.6489086146994, 6.096, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Meeting B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Meeting B  - Story ground, !- Zone Name
  SuperMarket Meeting B  - Story ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Meeting C  - Story ground Wall 3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.879001928434741, 43.6489086146994, 6.096, !- X,Y,Z Vertex 1 {m}
  0.879001928434741, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 43.6489086146994, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Meeting B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Meeting B  - Story ground, !- Zone Name
  SuperMarket Meeting B  - Story ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Meeting A  - Story ground Wall 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, -1.06581410364015e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.879001928434741, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.879001928434741, -1.06581410364015e-14, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Meeting B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Meeting B  - Story ground, !- Zone Name
  SuperMarket Meeting B  - Story ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Corridor B  - Story ground Wall 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.879001928434741, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.879001928434741, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.879001928434741, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  0.879001928434741, 43.6489086146994, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  SuperMarket Meeting B  - Story ground Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  Zone SuperMarket Meeting B  - Story ground, !- Zone or ZoneList Name
  SuperMarket Meeting B  - Story ground,  !- Space or SpaceList Name
  76.734949692785;                        !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  SuperMarket Meeting B  - Story ground HVAC Off Infiltration, !- Name
  SuperMarket Meeting B  - Story ground,  !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket Meeting B  - Story ground HVAC On Infiltration, !- Name
  SuperMarket Meeting B  - Story ground,  !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket Meeting B  - Story ground Thermostat, !- Name
  Zone SuperMarket Meeting B  - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket Meeting B  - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Meeting - 90.1-2019 Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket Meeting B  - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket Meeting B  - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone SuperMarket Meeting B  - Story ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Meeting - 90.1-2019 Thermostat, !- Name
  SuperMarket HtgSetp,                    !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp;                    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone SuperMarket Meeting B  - Story ground, !- Zone Name
  Zone SuperMarket Meeting B  - Story ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone SuperMarket Meeting B  - Story ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone SuperMarket Meeting B  - Story ground Zone Air Node, !- Zone Air Node Name
  Zone SuperMarket Meeting B  - Story ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone SuperMarket Meeting B  - Story ground Inlet Node List, !- Name
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Meeting B  - Story ground Return Node List, !- Name
  Zone SuperMarket Meeting B  - Story ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone SuperMarket Meeting B  - Story ground PSZ-AC Diffuser, !- Name
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone SuperMarket Meeting B  - Story ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone SuperMarket Meeting B  - Story ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone SuperMarket Meeting B  - Story ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SuperMarket Meeting Ventilation,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Zone,
  Zone SuperMarket Meeting C  - Story ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  5.86001285623163,                       !- X Origin {m}
  21.8244543073497,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SuperMarket Meeting C  - Story ground,  !- Name
  Zone SuperMarket Meeting C  - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Meeting - 90.1-2019;        !- Space Type

BuildingSurface:Detailed,
  SuperMarket Meeting C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 0.88m Area 4.02m2, !- Construction Name
  Zone SuperMarket Meeting C  - Story ground, !- Zone Name
  SuperMarket Meeting C  - Story ground,  !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  0.879001928434741, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  0.879001928434741, 7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Meeting C  - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket Meeting C  - Story ground, !- Zone Name
  SuperMarket Meeting C  - Story ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.879001928434741, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.879001928434741, 4.57200000000001, 6.096, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.57200000000001, 6.096, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Meeting C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Meeting C  - Story ground, !- Zone Name
  SuperMarket Meeting C  - Story ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Dining C  - Story ground Wall 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.57200000000001, 6.096, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Meeting C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Zone SuperMarket Meeting C  - Story ground, !- Zone Name
  SuperMarket Meeting C  - Story ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.57200000000001, 6.096, !- X,Y,Z Vertex 1 {m}
  0.879001928434741, 4.57200000000001, 6.096, !- X,Y,Z Vertex 2 {m}
  0.879001928434741, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SuperMarket Meeting C  - Story ground Wall 2 FixedWindow 1, !- Name
  Window,                                 !- Surface Type
  U 0.36 SHGC 0.38 Simple Glazing,        !- Construction Name
  SuperMarket Meeting C  - Story ground Wall 2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.853601928434741, 4.57200000000001, 1.47369060695763, !- X,Y,Z Vertex 1 {m}
  0.853601928434741, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000009, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000009, 4.57200000000001, 1.47369060695763; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Meeting C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Meeting C  - Story ground, !- Zone Name
  SuperMarket Meeting C  - Story ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Meeting B  - Story ground Wall 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.879001928434741, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.879001928434741, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Meeting C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Meeting C  - Story ground, !- Zone Name
  SuperMarket Meeting C  - Story ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Corridor C  - Story ground Wall 3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.879001928434741, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.879001928434741, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.879001928434741, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  0.879001928434741, 4.57200000000001, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  SuperMarket Meeting C  - Story ground Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  Zone SuperMarket Meeting C  - Story ground, !- Zone or ZoneList Name
  SuperMarket Meeting C  - Story ground,  !- Space or SpaceList Name
  8.03759363360727;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  SuperMarket Meeting C  - Story ground HVAC Off Infiltration, !- Name
  SuperMarket Meeting C  - Story ground,  !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket Meeting C  - Story ground HVAC On Infiltration, !- Name
  SuperMarket Meeting C  - Story ground,  !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket Meeting C  - Story ground Thermostat, !- Name
  Zone SuperMarket Meeting C  - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket Meeting C  - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Meeting - 90.1-2019 Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket Meeting C  - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket Meeting C  - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone SuperMarket Meeting C  - Story ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Meeting - 90.1-2019 Thermostat 2, !- Name
  SuperMarket HtgSetp,                    !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp;                    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone SuperMarket Meeting C  - Story ground, !- Zone Name
  Zone SuperMarket Meeting C  - Story ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone SuperMarket Meeting C  - Story ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone SuperMarket Meeting C  - Story ground Zone Air Node, !- Zone Air Node Name
  Zone SuperMarket Meeting C  - Story ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone SuperMarket Meeting C  - Story ground Inlet Node List, !- Name
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Meeting C  - Story ground Return Node List, !- Name
  Zone SuperMarket Meeting C  - Story ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone SuperMarket Meeting C  - Story ground PSZ-AC Diffuser, !- Name
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone SuperMarket Meeting C  - Story ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone SuperMarket Meeting C  - Story ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone SuperMarket Meeting C  - Story ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SuperMarket Meeting Ventilation,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Zone,
  Zone SuperMarket Office A  - Story ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  3.91987346464143,                       !- X Origin {m}
  -26.3964543073497,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SuperMarket Office A  - Story ground,   !- Name
  Zone SuperMarket Office A  - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Office - 90.1-2019;         !- Space Type

SpaceList,
  SuperMarket Office - 90.1-2019,         !- Name
  SuperMarket Office A  - Story ground,   !- Space Name 1
  SuperMarket Office C  - Story ground,   !- Space Name 2
  SuperMarket Office B  - Story ground;   !- Space Name 3

Lights,
  SuperMarket Office Lights,              !- Name
  SuperMarket Office - 90.1-2019,         !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Light,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.96529370836519,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  SuperMarket Office People,              !- Name
  SuperMarket Office - 90.1-2019,         !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Occ,                   !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SuperMarket Activity,                   !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  AdaptiveASH55;                          !- Thermal Comfort Model 1 Type

BuildingSurface:Detailed,
  SuperMarket Office A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 0.53m Area 2.43m2, !- Construction Name
  Zone SuperMarket Office A  - Story ground, !- Zone Name
  SuperMarket Office A  - Story ground,   !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  0.530568731577733, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  0.530568731577733, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Office A  - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket Office A  - Story ground, !- Zone Name
  SuperMarket Office A  - Story ground,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.530568731577733, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.530568731577733, 4.57199999999999, 6.096, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.57199999999999, 6.096, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Office A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Office A  - Story ground, !- Zone Name
  SuperMarket Office A  - Story ground,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Sales A  - Story ground Wall 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Office A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Office A  - Story ground, !- Zone Name
  SuperMarket Office A  - Story ground,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Office B  - Story ground Wall 3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.530568731577733, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  0.530568731577733, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Office A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Zone SuperMarket Office A  - Story ground, !- Zone Name
  SuperMarket Office A  - Story ground,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.530568731577733, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.530568731577733, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SuperMarket Office A  - Story ground Wall 3 FixedWindow 1, !- Name
  Window,                                 !- Surface Type
  U 0.36 SHGC 0.38 Simple Glazing,        !- Construction Name
  SuperMarket Office A  - Story ground Wall 3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, -7.105427357601e-15, 1.50356180932588, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.505168731577733, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.505168731577733, -7.105427357601e-15, 1.50356180932588; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Office A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Office A  - Story ground, !- Zone Name
  SuperMarket Office A  - Story ground,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Vestibule A  - Story ground Wall 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.530568731577734, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.530568731577734, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.530568731577734, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  0.530568731577734, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  SuperMarket Office A  - Story ground Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  Zone SuperMarket Office A  - Story ground, !- Zone or ZoneList Name
  SuperMarket Office A  - Story ground,   !- Space or SpaceList Name
  4.85152048154676;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  SuperMarket Office A  - Story ground HVAC Off Infiltration, !- Name
  SuperMarket Office A  - Story ground,   !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket Office A  - Story ground HVAC On Infiltration, !- Name
  SuperMarket Office A  - Story ground,   !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket Office A  - Story ground Thermostat, !- Name
  Zone SuperMarket Office A  - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket Office A  - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Office - 90.1-2019 Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket Office A  - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket Office A  - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone SuperMarket Office A  - Story ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Office - 90.1-2019 Thermostat 1, !- Name
  SuperMarket HtgSetp,                    !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp;                    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone SuperMarket Office A  - Story ground, !- Zone Name
  Zone SuperMarket Office A  - Story ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone SuperMarket Office A  - Story ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone SuperMarket Office A  - Story ground Zone Air Node, !- Zone Air Node Name
  Zone SuperMarket Office A  - Story ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone SuperMarket Office A  - Story ground Inlet Node List, !- Name
  Zone SuperMarket Office A  - Story ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Office A  - Story ground Return Node List, !- Name
  Zone SuperMarket Office A  - Story ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone SuperMarket Office A  - Story ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Office A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Office A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone SuperMarket Office A  - Story ground PSZ-AC Diffuser, !- Name
  Zone SuperMarket Office A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone SuperMarket Office A  - Story ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone SuperMarket Office A  - Story ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone SuperMarket Office A  - Story ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone SuperMarket Office A  - Story ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SuperMarket Office Ventilation,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

DesignSpecification:OutdoorAir,
  SuperMarket Office Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone SuperMarket Office B  - Story ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  3.91987346464143,                       !- X Origin {m}
  -21.8244543073497,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SuperMarket Office B  - Story ground,   !- Name
  Zone SuperMarket Office B  - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Office - 90.1-2019;         !- Space Type

BuildingSurface:Detailed,
  SuperMarket Office B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 0.0m Area 23.16m2, !- Construction Name
  Zone SuperMarket Office B  - Story ground, !- Zone Name
  SuperMarket Office B  - Story ground,   !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  0.530568731577733, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  0.530568731577733, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Office B  - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket Office B  - Story ground, !- Zone Name
  SuperMarket Office B  - Story ground,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.530568731577733, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.530568731577733, 43.6489086146994, 6.096, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 43.6489086146994, 6.096, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Office B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Office B  - Story ground, !- Zone Name
  SuperMarket Office B  - Story ground,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Sales B  - Story ground Wall 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 43.6489086146994, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Office B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Office B  - Story ground, !- Zone Name
  SuperMarket Office B  - Story ground,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Office C  - Story ground Wall 3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.530568731577733, 43.6489086146994, 6.096, !- X,Y,Z Vertex 1 {m}
  0.530568731577733, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 43.6489086146994, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Office B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Office B  - Story ground, !- Zone Name
  SuperMarket Office B  - Story ground,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Office A  - Story ground Wall 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -1.06581410364015e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.530568731577733, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.530568731577733, -1.06581410364015e-14, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Office B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Office B  - Story ground, !- Zone Name
  SuperMarket Office B  - Story ground,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Vestibule B  - Story ground Wall 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.530568731577734, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.530568731577734, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.530568731577734, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  0.530568731577734, 43.6489086146994, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  SuperMarket Office B  - Story ground Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  Zone SuperMarket Office B  - Story ground, !- Zone or ZoneList Name
  SuperMarket Office B  - Story ground,   !- Space or SpaceList Name
  46.3174921569066;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  SuperMarket Office B  - Story ground HVAC Off Infiltration, !- Name
  SuperMarket Office B  - Story ground,   !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket Office B  - Story ground HVAC On Infiltration, !- Name
  SuperMarket Office B  - Story ground,   !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket Office B  - Story ground Thermostat, !- Name
  Zone SuperMarket Office B  - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket Office B  - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Office - 90.1-2019 Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket Office B  - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket Office B  - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone SuperMarket Office B  - Story ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Office - 90.1-2019 Thermostat 2, !- Name
  SuperMarket HtgSetp,                    !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp;                    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone SuperMarket Office B  - Story ground, !- Zone Name
  Zone SuperMarket Office B  - Story ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone SuperMarket Office B  - Story ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone SuperMarket Office B  - Story ground Zone Air Node, !- Zone Air Node Name
  Zone SuperMarket Office B  - Story ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone SuperMarket Office B  - Story ground Inlet Node List, !- Name
  Zone SuperMarket Office B  - Story ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Office B  - Story ground Return Node List, !- Name
  Zone SuperMarket Office B  - Story ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone SuperMarket Office B  - Story ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Office B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Office B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone SuperMarket Office B  - Story ground PSZ-AC Diffuser, !- Name
  Zone SuperMarket Office B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone SuperMarket Office B  - Story ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone SuperMarket Office B  - Story ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone SuperMarket Office B  - Story ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone SuperMarket Office B  - Story ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SuperMarket Office Ventilation,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Zone,
  Zone SuperMarket Office C  - Story ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  3.91987346464143,                       !- X Origin {m}
  21.8244543073497,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SuperMarket Office C  - Story ground,   !- Name
  Zone SuperMarket Office C  - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Office - 90.1-2019;         !- Space Type

BuildingSurface:Detailed,
  SuperMarket Office C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 0.53m Area 2.43m2, !- Construction Name
  Zone SuperMarket Office C  - Story ground, !- Zone Name
  SuperMarket Office C  - Story ground,   !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  0.530568731577733, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  0.530568731577733, 7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Office C  - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket Office C  - Story ground, !- Zone Name
  SuperMarket Office C  - Story ground,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.530568731577733, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.530568731577733, 4.57200000000001, 6.096, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.57200000000001, 6.096, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Office C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Office C  - Story ground, !- Zone Name
  SuperMarket Office C  - Story ground,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Sales C  - Story ground Wall 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.57200000000001, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Office C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Zone SuperMarket Office C  - Story ground, !- Zone Name
  SuperMarket Office C  - Story ground,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.57200000000001, 6.096, !- X,Y,Z Vertex 1 {m}
  0.530568731577733, 4.57200000000001, 6.096, !- X,Y,Z Vertex 2 {m}
  0.530568731577733, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SuperMarket Office C  - Story ground Wall 2 FixedWindow 1, !- Name
  Window,                                 !- Surface Type
  U 0.36 SHGC 0.38 Simple Glazing,        !- Construction Name
  SuperMarket Office C  - Story ground Wall 2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.505168731577733, 4.57200000000001, 1.50356180932588, !- X,Y,Z Vertex 1 {m}
  0.505168731577733, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000035, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000035, 4.57200000000001, 1.50356180932588; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Office C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Office C  - Story ground, !- Zone Name
  SuperMarket Office C  - Story ground,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Office B  - Story ground Wall 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.530568731577733, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.530568731577733, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Office C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Office C  - Story ground, !- Zone Name
  SuperMarket Office C  - Story ground,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Vestibule C  - Story ground Wall 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.530568731577734, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.530568731577734, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.530568731577734, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  0.530568731577734, 4.57200000000001, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  SuperMarket Office C  - Story ground Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  Zone SuperMarket Office C  - Story ground, !- Zone or ZoneList Name
  SuperMarket Office C  - Story ground,   !- Space or SpaceList Name
  4.85152048154676;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  SuperMarket Office C  - Story ground HVAC Off Infiltration, !- Name
  SuperMarket Office C  - Story ground,   !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket Office C  - Story ground HVAC On Infiltration, !- Name
  SuperMarket Office C  - Story ground,   !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket Office C  - Story ground Thermostat, !- Name
  Zone SuperMarket Office C  - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket Office C  - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Office - 90.1-2019 Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket Office C  - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket Office C  - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone SuperMarket Office C  - Story ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Office - 90.1-2019 Thermostat, !- Name
  SuperMarket HtgSetp,                    !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp;                    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone SuperMarket Office C  - Story ground, !- Zone Name
  Zone SuperMarket Office C  - Story ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone SuperMarket Office C  - Story ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone SuperMarket Office C  - Story ground Zone Air Node, !- Zone Air Node Name
  Zone SuperMarket Office C  - Story ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone SuperMarket Office C  - Story ground Inlet Node List, !- Name
  Zone SuperMarket Office C  - Story ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Office C  - Story ground Return Node List, !- Name
  Zone SuperMarket Office C  - Story ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone SuperMarket Office C  - Story ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Office C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Office C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone SuperMarket Office C  - Story ground PSZ-AC Diffuser, !- Name
  Zone SuperMarket Office C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone SuperMarket Office C  - Story ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone SuperMarket Office C  - Story ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone SuperMarket Office C  - Story ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone SuperMarket Office C  - Story ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SuperMarket Office Ventilation,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Zone,
  Zone SuperMarket Produce A  - Story ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  26.124570827984,                        !- X Origin {m}
  -26.3964543073497,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SuperMarket Produce A  - Story ground,  !- Name
  Zone SuperMarket Produce A  - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Produce - 90.1-2019;        !- Space Type

SpaceList,
  SuperMarket Produce - 90.1-2019,        !- Name
  SuperMarket Produce B end_b - Story ground, !- Space Name 1
  SuperMarket Produce B  - Story ground,  !- Space Name 2
  SuperMarket Produce C  - Story ground,  !- Space Name 3
  SuperMarket Produce A  - Story ground,  !- Space Name 4
  SuperMarket Produce A end_b - Story ground, !- Space Name 5
  SuperMarket Produce C end_b - Story ground; !- Space Name 6

Lights,
  SuperMarket Produce Lights,             !- Name
  SuperMarket Produce - 90.1-2019,        !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Light,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.3021059375452,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  SuperMarket Produce People,             !- Name
  SuperMarket Produce - 90.1-2019,        !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Occ,                   !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0861112833336778,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SuperMarket Activity,                   !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  AdaptiveASH55;                          !- Thermal Comfort Model 1 Type

ElectricEquipment,
  SuperMarket Produce Elec Equip,         !- Name
  SuperMarket Produce - 90.1-2019,        !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Equip New,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.538195520835486,                      !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  SuperMarket Produce A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 8.9m Area 40.68m2, !- Construction Name
  Zone SuperMarket Produce A  - Story ground, !- Zone Name
  SuperMarket Produce A  - Story ground,  !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  8.89811063304051, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  8.89811063304051, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Produce A  - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket Produce A  - Story ground, !- Zone Name
  SuperMarket Produce A  - Story ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.89811063304051, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  8.89811063304051, 4.57199999999999, 6.096, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.57199999999999, 6.096, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Produce A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Produce A  - Story ground, !- Zone Name
  SuperMarket Produce A  - Story ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket DryStorage A  - Story ground Wall 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Produce A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Produce A  - Story ground, !- Zone Name
  SuperMarket Produce A  - Story ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Produce B  - Story ground Wall 3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.89811063304051, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  8.89811063304051, 4.57199999999999, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Produce A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Zone SuperMarket Produce A  - Story ground, !- Zone Name
  SuperMarket Produce A  - Story ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.89811063304051, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.89811063304051, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SuperMarket Produce A  - Story ground Wall 3 FixedWindow 1, !- Name
  Window,                                 !- Surface Type
  U 0.36 SHGC 0.38 Simple Glazing,        !- Construction Name
  SuperMarket Produce A  - Story ground Wall 3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, -7.105427357601e-15, 1.43641026019916, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  8.87271063304051, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  8.87271063304051, -7.105427357601e-15, 1.43641026019916; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Produce A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Produce A  - Story ground, !- Zone Name
  SuperMarket Produce A  - Story ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Produce A end_b - Story ground Wall 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.89811063304046, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  8.89811063304046, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  8.89811063304046, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  8.89811063304046, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  SuperMarket Produce A  - Story ground Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  Zone SuperMarket Produce A  - Story ground, !- Zone or ZoneList Name
  SuperMarket Produce A  - Story ground,  !- Space or SpaceList Name
  81.3643236285222;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  SuperMarket Produce A  - Story ground HVAC Off Infiltration, !- Name
  SuperMarket Produce A  - Story ground,  !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket Produce A  - Story ground HVAC On Infiltration, !- Name
  SuperMarket Produce A  - Story ground,  !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket Produce A  - Story ground Thermostat, !- Name
  Zone SuperMarket Produce A  - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket Produce A  - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Produce - 90.1-2019 Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket Produce A  - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket Produce A  - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone SuperMarket Produce A  - Story ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Produce - 90.1-2019 Thermostat 2, !- Name
  SuperMarket HtgSetp_Enduse,             !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp_Enduse;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone SuperMarket Produce A  - Story ground, !- Zone Name
  Zone SuperMarket Produce A  - Story ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone SuperMarket Produce A  - Story ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone SuperMarket Produce A  - Story ground Zone Air Node, !- Zone Air Node Name
  Zone SuperMarket Produce A  - Story ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone SuperMarket Produce A  - Story ground Inlet Node List, !- Name
  Zone SuperMarket Produce A  - Story ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Produce A  - Story ground Return Node List, !- Name
  Zone SuperMarket Produce A  - Story ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone SuperMarket Produce A  - Story ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Produce A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Produce A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone SuperMarket Produce A  - Story ground PSZ-AC Diffuser, !- Name
  Zone SuperMarket Produce A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone SuperMarket Produce A  - Story ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone SuperMarket Produce A  - Story ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone SuperMarket Produce A  - Story ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone SuperMarket Produce A  - Story ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SuperMarket Produce Ventilation,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

DesignSpecification:OutdoorAir,
  SuperMarket Produce Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone SuperMarket Produce A end_b - Story ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  35.0226814610245,                       !- X Origin {m}
  -26.3964543073497,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SuperMarket Produce A end_b - Story ground, !- Name
  Zone SuperMarket Produce A end_b - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Produce - 90.1-2019;        !- Space Type

BuildingSurface:Detailed,
  SuperMarket Produce A end_b - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 9.14m Area 20.9m2, !- Construction Name
  Zone SuperMarket Produce A end_b - Story ground, !- Zone Name
  SuperMarket Produce A end_b - Story ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Produce A end_b - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket Produce A end_b - Story ground, !- Zone Name
  SuperMarket Produce A end_b - Story ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57199999999999, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.57199999999999, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Produce A end_b - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Produce A end_b - Story ground, !- Zone Name
  SuperMarket Produce A end_b - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Produce A  - Story ground Wall 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Produce A end_b - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Produce A end_b - Story ground, !- Zone Name
  SuperMarket Produce A end_b - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Produce B end_b - Story ground Wall 3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57199999999999, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Produce A end_b - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Zone SuperMarket Produce A end_b - Story ground, !- Zone Name
  SuperMarket Produce A end_b - Story ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SuperMarket Produce A end_b - Story ground Wall 3 FixedWindow 1, !- Name
  Window,                                 !- Surface Type
  U 0.36 SHGC 0.38 Simple Glazing,        !- Construction Name
  SuperMarket Produce A end_b - Story ground Wall 3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999645, -7.105427357601e-15, 1.44009438202247, !- X,Y,Z Vertex 1 {m}
  0.0253999999999645, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, -7.105427357601e-15, 1.44009438202247; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Produce A end_b - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Zone SuperMarket Produce A end_b - Story ground, !- Zone Name
  SuperMarket Produce A end_b - Story ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57199999999999, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SuperMarket Produce A end_b - Story ground Wall 4 FixedWindow 1, !- Name
  Window,                                 !- Surface Type
  U 0.36 SHGC 0.38 Simple Glazing,        !- Construction Name
  SuperMarket Produce A end_b - Story ground Wall 4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999929, 1.44009438202247, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999929, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.54659999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.54659999999999, 1.44009438202247; !- X,Y,Z Vertex 4 {m}

InternalMass,
  SuperMarket Produce A end_b - Story ground Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  Zone SuperMarket Produce A end_b - Story ground, !- Zone or ZoneList Name
  SuperMarket Produce A end_b - Story ground, !- Space or SpaceList Name
  41.806368;                              !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  SuperMarket Produce A end_b - Story ground HVAC Off Infiltration, !- Name
  SuperMarket Produce A end_b - Story ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket Produce A end_b - Story ground HVAC On Infiltration, !- Name
  SuperMarket Produce A end_b - Story ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket Produce A end_b - Story ground Thermostat, !- Name
  Zone SuperMarket Produce A end_b - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket Produce A end_b - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Produce - 90.1-2019 Thermostat 5, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket Produce A end_b - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket Produce A end_b - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone SuperMarket Produce A end_b - Story ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Produce - 90.1-2019 Thermostat 5, !- Name
  SuperMarket HtgSetp_Enduse,             !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp_Enduse;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone SuperMarket Produce A end_b - Story ground, !- Zone Name
  Zone SuperMarket Produce A end_b - Story ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone SuperMarket Produce A end_b - Story ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone SuperMarket Produce A end_b - Story ground Zone Air Node, !- Zone Air Node Name
  Zone SuperMarket Produce A end_b - Story ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone SuperMarket Produce A end_b - Story ground Inlet Node List, !- Name
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Produce A end_b - Story ground Return Node List, !- Name
  Zone SuperMarket Produce A end_b - Story ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone SuperMarket Produce A end_b - Story ground PSZ-AC Diffuser, !- Name
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone SuperMarket Produce A end_b - Story ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone SuperMarket Produce A end_b - Story ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone SuperMarket Produce A end_b - Story ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SuperMarket Produce Ventilation,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Zone,
  Zone SuperMarket Produce B  - Story ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  26.124570827984,                        !- X Origin {m}
  -21.8244543073497,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SuperMarket Produce B  - Story ground,  !- Name
  Zone SuperMarket Produce B  - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Produce - 90.1-2019;        !- Space Type

BuildingSurface:Detailed,
  SuperMarket Produce B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 0.0m Area 388.39m2, !- Construction Name
  Zone SuperMarket Produce B  - Story ground, !- Zone Name
  SuperMarket Produce B  - Story ground,  !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  8.89811063304051, 43.6489086146994, 0,  !- X,Y,Z Vertex 3 {m}
  8.89811063304051, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Produce B  - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket Produce B  - Story ground, !- Zone Name
  SuperMarket Produce B  - Story ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.89811063304051, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  8.89811063304051, 43.6489086146994, 6.096, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 43.6489086146994, 6.096, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Produce B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Produce B  - Story ground, !- Zone Name
  SuperMarket Produce B  - Story ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket DryStorage B  - Story ground Wall 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 43.6489086146994, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Produce B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Produce B  - Story ground, !- Zone Name
  SuperMarket Produce B  - Story ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Produce C  - Story ground Wall 3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.89811063304051, 43.6489086146994, 6.096, !- X,Y,Z Vertex 1 {m}
  8.89811063304051, 43.6489086146994, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 43.6489086146994, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Produce B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Produce B  - Story ground, !- Zone Name
  SuperMarket Produce B  - Story ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Produce A  - Story ground Wall 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -1.06581410364015e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.89811063304051, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.89811063304051, -1.06581410364015e-14, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Produce B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Produce B  - Story ground, !- Zone Name
  SuperMarket Produce B  - Story ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Produce B end_b - Story ground Wall 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.89811063304046, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  8.89811063304046, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  8.89811063304046, 43.6489086146994, 0,  !- X,Y,Z Vertex 3 {m}
  8.89811063304046, 43.6489086146994, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  SuperMarket Produce B  - Story ground Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  Zone SuperMarket Produce B  - Story ground, !- Zone or ZoneList Name
  SuperMarket Produce B  - Story ground,  !- Space or SpaceList Name
  776.785635730139;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  SuperMarket Produce B  - Story ground HVAC Off Infiltration, !- Name
  SuperMarket Produce B  - Story ground,  !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket Produce B  - Story ground HVAC On Infiltration, !- Name
  SuperMarket Produce B  - Story ground,  !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket Produce B  - Story ground Thermostat, !- Name
  Zone SuperMarket Produce B  - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket Produce B  - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Produce - 90.1-2019 Thermostat 4, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket Produce B  - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket Produce B  - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone SuperMarket Produce B  - Story ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Produce - 90.1-2019 Thermostat 4, !- Name
  SuperMarket HtgSetp_Enduse,             !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp_Enduse;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone SuperMarket Produce B  - Story ground, !- Zone Name
  Zone SuperMarket Produce B  - Story ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone SuperMarket Produce B  - Story ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone SuperMarket Produce B  - Story ground Zone Air Node, !- Zone Air Node Name
  Zone SuperMarket Produce B  - Story ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone SuperMarket Produce B  - Story ground Inlet Node List, !- Name
  Zone SuperMarket Produce B  - Story ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Produce B  - Story ground Return Node List, !- Name
  Zone SuperMarket Produce B  - Story ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone SuperMarket Produce B  - Story ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Produce B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Produce B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone SuperMarket Produce B  - Story ground PSZ-AC Diffuser, !- Name
  Zone SuperMarket Produce B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone SuperMarket Produce B  - Story ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone SuperMarket Produce B  - Story ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone SuperMarket Produce B  - Story ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone SuperMarket Produce B  - Story ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SuperMarket Produce Ventilation,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Zone,
  Zone SuperMarket Produce B end_b - Story ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  35.0226814610245,                       !- X Origin {m}
  -21.8244543073497,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SuperMarket Produce B end_b - Story ground, !- Name
  Zone SuperMarket Produce B end_b - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Produce - 90.1-2019;        !- Space Type

BuildingSurface:Detailed,
  SuperMarket Produce B end_b - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 43.65m Area 199.56m2, !- Construction Name
  Zone SuperMarket Produce B end_b - Story ground, !- Zone Name
  SuperMarket Produce B end_b - Story ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 43.6489086146994, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Produce B end_b - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket Produce B end_b - Story ground, !- Zone Name
  SuperMarket Produce B end_b - Story ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 43.6489086146994, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 43.6489086146994, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Produce B end_b - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Produce B end_b - Story ground, !- Zone Name
  SuperMarket Produce B end_b - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Produce B  - Story ground Wall 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 43.6489086146994, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Produce B end_b - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Produce B end_b - Story ground, !- Zone Name
  SuperMarket Produce B end_b - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Produce C end_b - Story ground Wall 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 43.6489086146994, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 43.6489086146994, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 43.6489086146994, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Produce B end_b - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Produce B end_b - Story ground, !- Zone Name
  SuperMarket Produce B end_b - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Produce A end_b - Story ground Wall 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -1.06581410364015e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -1.06581410364015e-14, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Produce B end_b - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Zone SuperMarket Produce B end_b - Story ground, !- Zone Name
  SuperMarket Produce B end_b - Story ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 43.6489086146994, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 43.6489086146994, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SuperMarket Produce B end_b - Story ground Wall 4 FixedWindow 1, !- Name
  Window,                                 !- Surface Type
  U 0.36 SHGC 0.38 Simple Glazing,        !- Construction Name
  SuperMarket Produce B end_b - Story ground Wall 4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999929, 1.43334132857324, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999929, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 43.6235086146994, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 43.6235086146994, 1.43334132857324; !- X,Y,Z Vertex 4 {m}

InternalMass,
  SuperMarket Produce B end_b - Story ground Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  Zone SuperMarket Produce B end_b - Story ground, !- Zone or ZoneList Name
  SuperMarket Produce B end_b - Story ground, !- Space or SpaceList Name
  399.125620372812;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  SuperMarket Produce B end_b - Story ground HVAC Off Infiltration, !- Name
  SuperMarket Produce B end_b - Story ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket Produce B end_b - Story ground HVAC On Infiltration, !- Name
  SuperMarket Produce B end_b - Story ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket Produce B end_b - Story ground Thermostat, !- Name
  Zone SuperMarket Produce B end_b - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket Produce B end_b - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Produce - 90.1-2019 Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket Produce B end_b - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket Produce B end_b - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone SuperMarket Produce B end_b - Story ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Produce - 90.1-2019 Thermostat 3, !- Name
  SuperMarket HtgSetp_Enduse,             !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp_Enduse;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone SuperMarket Produce B end_b - Story ground, !- Zone Name
  Zone SuperMarket Produce B end_b - Story ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone SuperMarket Produce B end_b - Story ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone SuperMarket Produce B end_b - Story ground Zone Air Node, !- Zone Air Node Name
  Zone SuperMarket Produce B end_b - Story ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone SuperMarket Produce B end_b - Story ground Inlet Node List, !- Name
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Produce B end_b - Story ground Return Node List, !- Name
  Zone SuperMarket Produce B end_b - Story ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone SuperMarket Produce B end_b - Story ground PSZ-AC Diffuser, !- Name
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone SuperMarket Produce B end_b - Story ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone SuperMarket Produce B end_b - Story ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone SuperMarket Produce B end_b - Story ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SuperMarket Produce Ventilation,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Zone,
  Zone SuperMarket Produce C  - Story ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  26.124570827984,                        !- X Origin {m}
  21.8244543073497,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SuperMarket Produce C  - Story ground,  !- Name
  Zone SuperMarket Produce C  - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Produce - 90.1-2019;        !- Space Type

BuildingSurface:Detailed,
  SuperMarket Produce C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 8.9m Area 40.68m2, !- Construction Name
  Zone SuperMarket Produce C  - Story ground, !- Zone Name
  SuperMarket Produce C  - Story ground,  !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  8.89811063304051, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  8.89811063304051, 7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Produce C  - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket Produce C  - Story ground, !- Zone Name
  SuperMarket Produce C  - Story ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.89811063304051, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  8.89811063304051, 4.57200000000001, 6.096, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.57200000000001, 6.096, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Produce C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Produce C  - Story ground, !- Zone Name
  SuperMarket Produce C  - Story ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket DryStorage C  - Story ground Wall 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 4.57200000000001, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Produce C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Zone SuperMarket Produce C  - Story ground, !- Zone Name
  SuperMarket Produce C  - Story ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.57200000000001, 6.096, !- X,Y,Z Vertex 1 {m}
  8.89811063304051, 4.57200000000001, 6.096, !- X,Y,Z Vertex 2 {m}
  8.89811063304051, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SuperMarket Produce C  - Story ground Wall 2 FixedWindow 1, !- Name
  Window,                                 !- Surface Type
  U 0.36 SHGC 0.38 Simple Glazing,        !- Construction Name
  SuperMarket Produce C  - Story ground Wall 2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.87271063304051, 4.57200000000001, 1.43641026019916, !- X,Y,Z Vertex 1 {m}
  8.87271063304051, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000154, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000154, 4.57200000000001, 1.43641026019916; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Produce C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Produce C  - Story ground, !- Zone Name
  SuperMarket Produce C  - Story ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Produce B  - Story ground Wall 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  8.89811063304051, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.89811063304051, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Produce C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Produce C  - Story ground, !- Zone Name
  SuperMarket Produce C  - Story ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Produce C end_b - Story ground Wall 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.89811063304046, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  8.89811063304046, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  8.89811063304046, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  8.89811063304046, 4.57200000000001, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  SuperMarket Produce C  - Story ground Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  Zone SuperMarket Produce C  - Story ground, !- Zone or ZoneList Name
  SuperMarket Produce C  - Story ground,  !- Space or SpaceList Name
  81.3643236285223;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  SuperMarket Produce C  - Story ground HVAC Off Infiltration, !- Name
  SuperMarket Produce C  - Story ground,  !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket Produce C  - Story ground HVAC On Infiltration, !- Name
  SuperMarket Produce C  - Story ground,  !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket Produce C  - Story ground Thermostat, !- Name
  Zone SuperMarket Produce C  - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket Produce C  - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Produce - 90.1-2019 Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket Produce C  - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket Produce C  - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone SuperMarket Produce C  - Story ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Produce - 90.1-2019 Thermostat 1, !- Name
  SuperMarket HtgSetp_Enduse,             !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp_Enduse;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone SuperMarket Produce C  - Story ground, !- Zone Name
  Zone SuperMarket Produce C  - Story ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone SuperMarket Produce C  - Story ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone SuperMarket Produce C  - Story ground Zone Air Node, !- Zone Air Node Name
  Zone SuperMarket Produce C  - Story ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone SuperMarket Produce C  - Story ground Inlet Node List, !- Name
  Zone SuperMarket Produce C  - Story ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Produce C  - Story ground Return Node List, !- Name
  Zone SuperMarket Produce C  - Story ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone SuperMarket Produce C  - Story ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Produce C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Produce C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone SuperMarket Produce C  - Story ground PSZ-AC Diffuser, !- Name
  Zone SuperMarket Produce C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone SuperMarket Produce C  - Story ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone SuperMarket Produce C  - Story ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone SuperMarket Produce C  - Story ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone SuperMarket Produce C  - Story ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SuperMarket Produce Ventilation,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Zone,
  Zone SuperMarket Produce C end_b - Story ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  35.0226814610245,                       !- X Origin {m}
  21.8244543073497,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SuperMarket Produce C end_b - Story ground, !- Name
  Zone SuperMarket Produce C end_b - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Produce - 90.1-2019;        !- Space Type

BuildingSurface:Detailed,
  SuperMarket Produce C end_b - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 9.14m Area 20.9m2, !- Construction Name
  Zone SuperMarket Produce C end_b - Story ground, !- Zone Name
  SuperMarket Produce C end_b - Story ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Produce C end_b - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket Produce C end_b - Story ground, !- Zone Name
  SuperMarket Produce C end_b - Story ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000001, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.57200000000001, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Produce C end_b - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Produce C end_b - Story ground, !- Zone Name
  SuperMarket Produce C end_b - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Produce B end_b - Story ground Wall 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Produce C end_b - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Zone SuperMarket Produce C end_b - Story ground, !- Zone Name
  SuperMarket Produce C end_b - Story ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57200000000001, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57200000000001, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SuperMarket Produce C end_b - Story ground Wall 2 FixedWindow 1, !- Name
  Window,                                 !- Surface Type
  U 0.36 SHGC 0.38 Simple Glazing,        !- Construction Name
  SuperMarket Produce C end_b - Story ground Wall 2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0254000000000071, 1.44009438202247, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0254000000000071, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.54660000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.54660000000001, 1.44009438202247; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Produce C end_b - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Zone SuperMarket Produce C end_b - Story ground, !- Zone Name
  SuperMarket Produce C end_b - Story ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.57200000000001, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000001, 6.096, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SuperMarket Produce C end_b - Story ground Wall 3 FixedWindow 1, !- Name
  Window,                                 !- Surface Type
  U 0.36 SHGC 0.38 Simple Glazing,        !- Construction Name
  SuperMarket Produce C end_b - Story ground Wall 3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 4.57200000000001, 1.44009438202247, !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999639, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999639, 4.57200000000001, 1.44009438202247; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Produce C end_b - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Produce C end_b - Story ground, !- Zone Name
  SuperMarket Produce C end_b - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Produce C  - Story ground Wall 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.57200000000001, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  SuperMarket Produce C end_b - Story ground Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  Zone SuperMarket Produce C end_b - Story ground, !- Zone or ZoneList Name
  SuperMarket Produce C end_b - Story ground, !- Space or SpaceList Name
  41.8063680000001;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  SuperMarket Produce C end_b - Story ground HVAC Off Infiltration, !- Name
  SuperMarket Produce C end_b - Story ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket Produce C end_b - Story ground HVAC On Infiltration, !- Name
  SuperMarket Produce C end_b - Story ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket Produce C end_b - Story ground Thermostat, !- Name
  Zone SuperMarket Produce C end_b - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket Produce C end_b - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Produce - 90.1-2019 Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket Produce C end_b - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket Produce C end_b - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone SuperMarket Produce C end_b - Story ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Produce - 90.1-2019 Thermostat, !- Name
  SuperMarket HtgSetp_Enduse,             !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp_Enduse;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone SuperMarket Produce C end_b - Story ground, !- Zone Name
  Zone SuperMarket Produce C end_b - Story ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone SuperMarket Produce C end_b - Story ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone SuperMarket Produce C end_b - Story ground Zone Air Node, !- Zone Air Node Name
  Zone SuperMarket Produce C end_b - Story ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone SuperMarket Produce C end_b - Story ground Inlet Node List, !- Name
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Produce C end_b - Story ground Return Node List, !- Name
  Zone SuperMarket Produce C end_b - Story ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone SuperMarket Produce C end_b - Story ground PSZ-AC Diffuser, !- Name
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone SuperMarket Produce C end_b - Story ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone SuperMarket Produce C end_b - Story ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone SuperMarket Produce C end_b - Story ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SuperMarket Produce Ventilation,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Zone,
  Zone SuperMarket Restroom A  - Story ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  8.7266677940098,                        !- X Origin {m}
  -26.3964543073497,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SuperMarket Restroom A  - Story ground, !- Name
  Zone SuperMarket Restroom A  - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Restroom - 90.1-2019;       !- Space Type

SpaceList,
  SuperMarket Restroom - 90.1-2019,       !- Name
  SuperMarket Restroom C  - Story ground, !- Space Name 1
  SuperMarket Restroom B  - Story ground, !- Space Name 2
  SuperMarket Restroom A  - Story ground; !- Space Name 3

Lights,
  SuperMarket Restroom Lights,            !- Name
  SuperMarket Restroom - 90.1-2019,       !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Light,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  SuperMarket Restroom People,            !- Name
  SuperMarket Restroom - 90.1-2019,       !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Occ,                   !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0861112833336778,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SuperMarket Activity,                   !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  AdaptiveASH55;                          !- Thermal Comfort Model 1 Type

BuildingSurface:Detailed,
  SuperMarket Restroom A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 1.19m Area 5.43m2, !- Construction Name
  Zone SuperMarket Restroom A  - Story ground, !- Zone Name
  SuperMarket Restroom A  - Story ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  1.18784044383074, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  1.18784044383074, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Restroom A  - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket Restroom A  - Story ground, !- Zone Name
  SuperMarket Restroom A  - Story ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.18784044383074, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.18784044383074, 4.57199999999999, 6.096, !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 4.57199999999999, 6.096, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Restroom A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Restroom A  - Story ground, !- Zone Name
  SuperMarket Restroom A  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Elec/MechRoom A  - Story ground Wall 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999999, 6.096,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -7.105427357601e-15, 0,              !- X,Y,Z Vertex 3 {m}
  0, -7.105427357601e-15, 6.096;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Restroom A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Restroom A  - Story ground, !- Zone Name
  SuperMarket Restroom A  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Restroom B  - Story ground Wall 3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.18784044383074, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  1.18784044383074, 4.57199999999999, 0,  !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Restroom A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Zone SuperMarket Restroom A  - Story ground, !- Zone Name
  SuperMarket Restroom A  - Story ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.18784044383074, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.18784044383074, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SuperMarket Restroom A  - Story ground Wall 3 FixedWindow 1, !- Name
  Window,                                 !- Surface Type
  U 0.36 SHGC 0.38 Simple Glazing,        !- Construction Name
  SuperMarket Restroom A  - Story ground Wall 3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999947, -7.105427357601e-15, 1.4625188710189, !- X,Y,Z Vertex 1 {m}
  0.0253999999999947, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  1.16244044383074, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  1.16244044383074, -7.105427357601e-15, 1.4625188710189; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Restroom A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Restroom A  - Story ground, !- Zone Name
  SuperMarket Restroom A  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Bakery A  - Story ground Wall 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.18784044383074, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.18784044383074, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.18784044383074, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  1.18784044383074, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  SuperMarket Restroom A  - Story ground Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  Zone SuperMarket Restroom A  - Story ground, !- Zone or ZoneList Name
  SuperMarket Restroom A  - Story ground, !- Space or SpaceList Name
  10.8616130183883;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  SuperMarket Restroom A  - Story ground HVAC Off Infiltration, !- Name
  SuperMarket Restroom A  - Story ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket Restroom A  - Story ground HVAC On Infiltration, !- Name
  SuperMarket Restroom A  - Story ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket Restroom A  - Story ground Thermostat, !- Name
  Zone SuperMarket Restroom A  - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket Restroom A  - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Restroom - 90.1-2019 Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket Restroom A  - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket Restroom A  - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone SuperMarket Restroom A  - Story ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Restroom - 90.1-2019 Thermostat, !- Name
  SuperMarket HtgSetp_Enduse,             !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp_Enduse;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone SuperMarket Restroom A  - Story ground, !- Zone Name
  Zone SuperMarket Restroom A  - Story ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone SuperMarket Restroom A  - Story ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone SuperMarket Restroom A  - Story ground Zone Air Node, !- Zone Air Node Name
  Zone SuperMarket Restroom A  - Story ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone SuperMarket Restroom A  - Story ground Inlet Node List, !- Name
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Restroom A  - Story ground Return Node List, !- Name
  Zone SuperMarket Restroom A  - Story ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone SuperMarket Restroom A  - Story ground PSZ-AC Diffuser, !- Name
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone SuperMarket Restroom A  - Story ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone SuperMarket Restroom A  - Story ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone SuperMarket Restroom A  - Story ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SuperMarket Restroom Ventilation,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

DesignSpecification:OutdoorAir,
  SuperMarket Restroom Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0052832,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone SuperMarket Restroom B  - Story ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  8.7266677940098,                        !- X Origin {m}
  -21.8244543073497,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SuperMarket Restroom B  - Story ground, !- Name
  Zone SuperMarket Restroom B  - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Restroom - 90.1-2019;       !- Space Type

BuildingSurface:Detailed,
  SuperMarket Restroom B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 0.0m Area 51.85m2, !- Construction Name
  Zone SuperMarket Restroom B  - Story ground, !- Zone Name
  SuperMarket Restroom B  - Story ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  1.18784044383074, 43.6489086146994, 0,  !- X,Y,Z Vertex 3 {m}
  1.18784044383074, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Restroom B  - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket Restroom B  - Story ground, !- Zone Name
  SuperMarket Restroom B  - Story ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.18784044383074, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.18784044383074, 43.6489086146994, 6.096, !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 43.6489086146994, 6.096, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Restroom B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Restroom B  - Story ground, !- Zone Name
  SuperMarket Restroom B  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Elec/MechRoom B  - Story ground Wall 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 43.6489086146994, 6.096,             !- X,Y,Z Vertex 1 {m}
  0, 43.6489086146994, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -7.105427357601e-15, 0,              !- X,Y,Z Vertex 3 {m}
  0, -7.105427357601e-15, 6.096;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Restroom B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Restroom B  - Story ground, !- Zone Name
  SuperMarket Restroom B  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Restroom C  - Story ground Wall 3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.18784044383074, 43.6489086146994, 6.096, !- X,Y,Z Vertex 1 {m}
  1.18784044383074, 43.6489086146994, 0,  !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, 43.6489086146994, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Restroom B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Restroom B  - Story ground, !- Zone Name
  SuperMarket Restroom B  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Restroom A  - Story ground Wall 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, -1.06581410364015e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.18784044383074, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.18784044383074, -1.06581410364015e-14, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Restroom B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Restroom B  - Story ground, !- Zone Name
  SuperMarket Restroom B  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Bakery B  - Story ground Wall 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.18784044383074, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.18784044383074, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.18784044383074, 43.6489086146994, 0,  !- X,Y,Z Vertex 3 {m}
  1.18784044383074, 43.6489086146994, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  SuperMarket Restroom B  - Story ground Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  Zone SuperMarket Restroom B  - Story ground, !- Zone or ZoneList Name
  SuperMarket Restroom B  - Story ground, !- Space or SpaceList Name
  103.695877963224;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  SuperMarket Restroom B  - Story ground HVAC Off Infiltration, !- Name
  SuperMarket Restroom B  - Story ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket Restroom B  - Story ground HVAC On Infiltration, !- Name
  SuperMarket Restroom B  - Story ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket Restroom B  - Story ground Thermostat, !- Name
  Zone SuperMarket Restroom B  - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket Restroom B  - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Restroom - 90.1-2019 Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket Restroom B  - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket Restroom B  - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone SuperMarket Restroom B  - Story ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Restroom - 90.1-2019 Thermostat 1, !- Name
  SuperMarket HtgSetp_Enduse,             !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp_Enduse;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone SuperMarket Restroom B  - Story ground, !- Zone Name
  Zone SuperMarket Restroom B  - Story ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone SuperMarket Restroom B  - Story ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone SuperMarket Restroom B  - Story ground Zone Air Node, !- Zone Air Node Name
  Zone SuperMarket Restroom B  - Story ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone SuperMarket Restroom B  - Story ground Inlet Node List, !- Name
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Restroom B  - Story ground Return Node List, !- Name
  Zone SuperMarket Restroom B  - Story ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone SuperMarket Restroom B  - Story ground PSZ-AC Diffuser, !- Name
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone SuperMarket Restroom B  - Story ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone SuperMarket Restroom B  - Story ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone SuperMarket Restroom B  - Story ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SuperMarket Restroom Ventilation,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Zone,
  Zone SuperMarket Restroom C  - Story ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  8.7266677940098,                        !- X Origin {m}
  21.8244543073497,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SuperMarket Restroom C  - Story ground, !- Name
  Zone SuperMarket Restroom C  - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Restroom - 90.1-2019;       !- Space Type

BuildingSurface:Detailed,
  SuperMarket Restroom C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 1.19m Area 5.43m2, !- Construction Name
  Zone SuperMarket Restroom C  - Story ground, !- Zone Name
  SuperMarket Restroom C  - Story ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  1.18784044383074, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  1.18784044383074, 7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Restroom C  - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket Restroom C  - Story ground, !- Zone Name
  SuperMarket Restroom C  - Story ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.18784044383074, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.18784044383074, 4.57200000000001, 6.096, !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 4.57200000000001, 6.096, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Restroom C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Restroom C  - Story ground, !- Zone Name
  SuperMarket Restroom C  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Elec/MechRoom C  - Story ground Wall 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000001, 6.096,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.105427357601e-15, 0,               !- X,Y,Z Vertex 3 {m}
  0, 7.105427357601e-15, 6.096;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Restroom C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Zone SuperMarket Restroom C  - Story ground, !- Zone Name
  SuperMarket Restroom C  - Story ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, 4.57200000000001, 6.096, !- X,Y,Z Vertex 1 {m}
  1.18784044383074, 4.57200000000001, 6.096, !- X,Y,Z Vertex 2 {m}
  1.18784044383074, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SuperMarket Restroom C  - Story ground Wall 2 FixedWindow 1, !- Name
  Window,                                 !- Surface Type
  U 0.36 SHGC 0.38 Simple Glazing,        !- Construction Name
  SuperMarket Restroom C  - Story ground Wall 2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.16244044383074, 4.57200000000001, 1.4625188710189, !- X,Y,Z Vertex 1 {m}
  1.16244044383074, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999945, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999945, 4.57200000000001, 1.4625188710189; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Restroom C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Restroom C  - Story ground, !- Zone Name
  SuperMarket Restroom C  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Restroom B  - Story ground Wall 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.18784044383074, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.18784044383074, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Restroom C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Restroom C  - Story ground, !- Zone Name
  SuperMarket Restroom C  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Bakery C  - Story ground Wall 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.18784044383074, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.18784044383074, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.18784044383074, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  1.18784044383074, 4.57200000000001, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  SuperMarket Restroom C  - Story ground Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  Zone SuperMarket Restroom C  - Story ground, !- Zone or ZoneList Name
  SuperMarket Restroom C  - Story ground, !- Space or SpaceList Name
  10.8616130183883;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  SuperMarket Restroom C  - Story ground HVAC Off Infiltration, !- Name
  SuperMarket Restroom C  - Story ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket Restroom C  - Story ground HVAC On Infiltration, !- Name
  SuperMarket Restroom C  - Story ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket Restroom C  - Story ground Thermostat, !- Name
  Zone SuperMarket Restroom C  - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket Restroom C  - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Restroom - 90.1-2019 Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket Restroom C  - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket Restroom C  - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone SuperMarket Restroom C  - Story ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Restroom - 90.1-2019 Thermostat 2, !- Name
  SuperMarket HtgSetp_Enduse,             !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp_Enduse;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone SuperMarket Restroom C  - Story ground, !- Zone Name
  Zone SuperMarket Restroom C  - Story ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone SuperMarket Restroom C  - Story ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone SuperMarket Restroom C  - Story ground Zone Air Node, !- Zone Air Node Name
  Zone SuperMarket Restroom C  - Story ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone SuperMarket Restroom C  - Story ground Inlet Node List, !- Name
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Restroom C  - Story ground Return Node List, !- Name
  Zone SuperMarket Restroom C  - Story ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone SuperMarket Restroom C  - Story ground PSZ-AC Diffuser, !- Name
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone SuperMarket Restroom C  - Story ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone SuperMarket Restroom C  - Story ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone SuperMarket Restroom C  - Story ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SuperMarket Restroom Ventilation,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Zone,
  Zone SuperMarket Sales A  - Story ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -35.0226814610245,                      !- X Origin {m}
  -26.3964543073497,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SuperMarket Sales A  - Story ground,    !- Name
  Zone SuperMarket Sales A  - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Sales - 90.1-2019;          !- Space Type

SpaceList,
  SuperMarket Sales - 90.1-2019,          !- Name
  SuperMarket Sales B end_a - Story ground, !- Space Name 1
  SuperMarket Sales A  - Story ground,    !- Space Name 2
  SuperMarket Sales A end_a - Story ground, !- Space Name 3
  SuperMarket Sales B  - Story ground,    !- Space Name 4
  SuperMarket Sales C  - Story ground,    !- Space Name 5
  SuperMarket Sales C end_a - Story ground; !- Space Name 6

Lights,
  SuperMarket Sales Lights,               !- Name
  SuperMarket Sales - 90.1-2019,          !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Light,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.3021059375452,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  SuperMarket Sales People,               !- Name
  SuperMarket Sales - 90.1-2019,          !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Occ,                   !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0861112833336778,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SuperMarket Activity,                   !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  AdaptiveASH55;                          !- Thermal Comfort Model 1 Type

ElectricEquipment,
  SuperMarket Sales Elec Equip,           !- Name
  SuperMarket Sales - 90.1-2019,          !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Equip New,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.9791886250439,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  SuperMarket Sales A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 38.94m Area 178.05m2, !- Construction Name
  Zone SuperMarket Sales A  - Story ground, !- Zone Name
  SuperMarket Sales A  - Story ground,    !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  38.942554925666, 4.57199999999999, 0,   !- X,Y,Z Vertex 3 {m}
  38.942554925666, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Sales A  - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket Sales A  - Story ground, !- Zone Name
  SuperMarket Sales A  - Story ground,    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.942554925666, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  38.942554925666, 4.57199999999999, 6.096, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999999, 6.096, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Sales A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Sales A  - Story ground, !- Zone Name
  SuperMarket Sales A  - Story ground,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Sales A end_a - Story ground Wall 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Sales A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Sales A  - Story ground, !- Zone Name
  SuperMarket Sales A  - Story ground,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Sales B  - Story ground Wall 3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.942554925666, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  38.942554925666, 4.57199999999999, 0,   !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Sales A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Zone SuperMarket Sales A  - Story ground, !- Zone Name
  SuperMarket Sales A  - Story ground,    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.942554925666, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  38.942554925666, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SuperMarket Sales A  - Story ground Wall 3 FixedWindow 1, !- Name
  Window,                                 !- Surface Type
  U 0.36 SHGC 0.38 Simple Glazing,        !- Construction Name
  SuperMarket Sales A  - Story ground Wall 3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, -7.105427357601e-15, 1.43343587839801, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  38.917154925666, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  38.917154925666, -7.105427357601e-15, 1.43343587839801; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Sales A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Sales A  - Story ground, !- Zone Name
  SuperMarket Sales A  - Story ground,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Office A  - Story ground Wall 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.9425549256659, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  38.9425549256659, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  38.9425549256659, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  38.9425549256659, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  SuperMarket Sales A  - Story ground Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  Zone SuperMarket Sales A  - Story ground, !- Zone or ZoneList Name
  SuperMarket Sales A  - Story ground,    !- Space or SpaceList Name
  356.090722240289;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  SuperMarket Sales A  - Story ground HVAC Off Infiltration, !- Name
  SuperMarket Sales A  - Story ground,    !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket Sales A  - Story ground HVAC On Infiltration, !- Name
  SuperMarket Sales A  - Story ground,    !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket Sales A  - Story ground Thermostat, !- Name
  Zone SuperMarket Sales A  - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket Sales A  - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Sales - 90.1-2019 Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket Sales A  - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket Sales A  - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone SuperMarket Sales A  - Story ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Sales - 90.1-2019 Thermostat 1, !- Name
  SuperMarket HtgSetp_Enduse,             !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp_Enduse;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone SuperMarket Sales A  - Story ground, !- Zone Name
  Zone SuperMarket Sales A  - Story ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone SuperMarket Sales A  - Story ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone SuperMarket Sales A  - Story ground Zone Air Node, !- Zone Air Node Name
  Zone SuperMarket Sales A  - Story ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone SuperMarket Sales A  - Story ground Inlet Node List, !- Name
  Zone SuperMarket Sales A  - Story ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Sales A  - Story ground Return Node List, !- Name
  Zone SuperMarket Sales A  - Story ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone SuperMarket Sales A  - Story ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Sales A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Sales A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone SuperMarket Sales A  - Story ground PSZ-AC Diffuser, !- Name
  Zone SuperMarket Sales A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone SuperMarket Sales A  - Story ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone SuperMarket Sales A  - Story ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone SuperMarket Sales A  - Story ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone SuperMarket Sales A  - Story ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SuperMarket Sales Ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

DesignSpecification:OutdoorAir,
  SuperMarket Sales Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone SuperMarket Sales A end_a - Story ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -39.5946814610245,                      !- X Origin {m}
  -26.3964543073497,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SuperMarket Sales A end_a - Story ground, !- Name
  Zone SuperMarket Sales A end_a - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Sales - 90.1-2019;          !- Space Type

BuildingSurface:Detailed,
  SuperMarket Sales A end_a - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 9.14m Area 20.9m2, !- Construction Name
  Zone SuperMarket Sales A end_a - Story ground, !- Zone Name
  SuperMarket Sales A end_a - Story ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Sales A end_a - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket Sales A end_a - Story ground, !- Zone Name
  SuperMarket Sales A end_a - Story ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.57199999999999, 6.096, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999999, 6.096, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Sales A end_a - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Sales A end_a - Story ground, !- Zone Name
  SuperMarket Sales A end_a - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Sales B end_a - Story ground Wall 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.57199999999999, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Sales A end_a - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Zone SuperMarket Sales A end_a - Story ground, !- Zone Name
  SuperMarket Sales A end_a - Story ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SuperMarket Sales A end_a - Story ground Wall 2 FixedWindow 1, !- Name
  Window,                                 !- Surface Type
  U 0.36 SHGC 0.38 Simple Glazing,        !- Construction Name
  SuperMarket Sales A end_a - Story ground Wall 2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, -7.105427357601e-15, 1.44009438202247, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000004, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000004, -7.105427357601e-15, 1.44009438202247; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Sales A end_a - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Zone SuperMarket Sales A end_a - Story ground, !- Zone Name
  SuperMarket Sales A end_a - Story ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999999, 6.096, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SuperMarket Sales A end_a - Story ground Wall 3 FixedWindow 1, !- Name
  Window,                                 !- Surface Type
  U 0.36 SHGC 0.38 Simple Glazing,        !- Construction Name
  SuperMarket Sales A end_a - Story ground Wall 3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.54659999999999, 1.44009438202247, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.54659999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0253999999999923, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0253999999999923, 1.44009438202247; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Sales A end_a - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Sales A end_a - Story ground, !- Zone Name
  SuperMarket Sales A end_a - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Sales A  - Story ground Wall 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  SuperMarket Sales A end_a - Story ground Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  Zone SuperMarket Sales A end_a - Story ground, !- Zone or ZoneList Name
  SuperMarket Sales A end_a - Story ground, !- Space or SpaceList Name
  41.806368;                              !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  SuperMarket Sales A end_a - Story ground HVAC Off Infiltration, !- Name
  SuperMarket Sales A end_a - Story ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket Sales A end_a - Story ground HVAC On Infiltration, !- Name
  SuperMarket Sales A end_a - Story ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket Sales A end_a - Story ground Thermostat, !- Name
  Zone SuperMarket Sales A end_a - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket Sales A end_a - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Sales - 90.1-2019 Thermostat 5, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket Sales A end_a - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket Sales A end_a - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone SuperMarket Sales A end_a - Story ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Sales - 90.1-2019 Thermostat 5, !- Name
  SuperMarket HtgSetp_Enduse,             !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp_Enduse;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone SuperMarket Sales A end_a - Story ground, !- Zone Name
  Zone SuperMarket Sales A end_a - Story ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone SuperMarket Sales A end_a - Story ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone SuperMarket Sales A end_a - Story ground Zone Air Node, !- Zone Air Node Name
  Zone SuperMarket Sales A end_a - Story ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone SuperMarket Sales A end_a - Story ground Inlet Node List, !- Name
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Sales A end_a - Story ground Return Node List, !- Name
  Zone SuperMarket Sales A end_a - Story ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone SuperMarket Sales A end_a - Story ground PSZ-AC Diffuser, !- Name
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone SuperMarket Sales A end_a - Story ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone SuperMarket Sales A end_a - Story ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone SuperMarket Sales A end_a - Story ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SuperMarket Sales Ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Zone,
  Zone SuperMarket Sales B  - Story ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -35.0226814610245,                      !- X Origin {m}
  -21.8244543073497,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SuperMarket Sales B  - Story ground,    !- Name
  Zone SuperMarket Sales B  - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Sales - 90.1-2019;          !- Space Type

BuildingSurface:Detailed,
  SuperMarket Sales B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 0.0m Area 1699.8m2, !- Construction Name
  Zone SuperMarket Sales B  - Story ground, !- Zone Name
  SuperMarket Sales B  - Story ground,    !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  38.942554925666, 43.6489086146994, 0,   !- X,Y,Z Vertex 3 {m}
  38.942554925666, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Sales B  - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket Sales B  - Story ground, !- Zone Name
  SuperMarket Sales B  - Story ground,    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.942554925666, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  38.942554925666, 43.6489086146994, 6.096, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 43.6489086146994, 6.096, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Sales B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Sales B  - Story ground, !- Zone Name
  SuperMarket Sales B  - Story ground,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Sales B end_a - Story ground Wall 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 43.6489086146994, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Sales B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Sales B  - Story ground, !- Zone Name
  SuperMarket Sales B  - Story ground,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Sales C  - Story ground Wall 3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.942554925666, 43.6489086146994, 6.096, !- X,Y,Z Vertex 1 {m}
  38.942554925666, 43.6489086146994, 0,   !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 43.6489086146994, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Sales B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Sales B  - Story ground, !- Zone Name
  SuperMarket Sales B  - Story ground,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Sales A  - Story ground Wall 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -1.06581410364015e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  38.942554925666, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  38.942554925666, -1.06581410364015e-14, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Sales B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Sales B  - Story ground, !- Zone Name
  SuperMarket Sales B  - Story ground,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Office B  - Story ground Wall 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.9425549256659, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  38.9425549256659, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  38.9425549256659, 43.6489086146994, 0,  !- X,Y,Z Vertex 3 {m}
  38.9425549256659, 43.6489086146994, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  SuperMarket Sales B  - Story ground Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  Zone SuperMarket Sales B  - Story ground, !- Zone or ZoneList Name
  SuperMarket Sales B  - Story ground,    !- Space or SpaceList Name
  3399.60004234661;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  SuperMarket Sales B  - Story ground HVAC Off Infiltration, !- Name
  SuperMarket Sales B  - Story ground,    !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket Sales B  - Story ground HVAC On Infiltration, !- Name
  SuperMarket Sales B  - Story ground,    !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket Sales B  - Story ground Thermostat, !- Name
  Zone SuperMarket Sales B  - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket Sales B  - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Sales - 90.1-2019 Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket Sales B  - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket Sales B  - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone SuperMarket Sales B  - Story ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Sales - 90.1-2019 Thermostat 3, !- Name
  SuperMarket HtgSetp_Enduse,             !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp_Enduse;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone SuperMarket Sales B  - Story ground, !- Zone Name
  Zone SuperMarket Sales B  - Story ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone SuperMarket Sales B  - Story ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone SuperMarket Sales B  - Story ground Zone Air Node, !- Zone Air Node Name
  Zone SuperMarket Sales B  - Story ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone SuperMarket Sales B  - Story ground Inlet Node List, !- Name
  Zone SuperMarket Sales B  - Story ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Sales B  - Story ground Return Node List, !- Name
  Zone SuperMarket Sales B  - Story ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone SuperMarket Sales B  - Story ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Sales B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Sales B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone SuperMarket Sales B  - Story ground PSZ-AC Diffuser, !- Name
  Zone SuperMarket Sales B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone SuperMarket Sales B  - Story ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone SuperMarket Sales B  - Story ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone SuperMarket Sales B  - Story ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone SuperMarket Sales B  - Story ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SuperMarket Sales Ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Zone,
  Zone SuperMarket Sales B end_a - Story ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -39.5946814610245,                      !- X Origin {m}
  -21.8244543073497,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SuperMarket Sales B end_a - Story ground, !- Name
  Zone SuperMarket Sales B end_a - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Sales - 90.1-2019;          !- Space Type

BuildingSurface:Detailed,
  SuperMarket Sales B end_a - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 43.65m Area 199.56m2, !- Construction Name
  Zone SuperMarket Sales B end_a - Story ground, !- Zone Name
  SuperMarket Sales B end_a - Story ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 43.6489086146994, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Sales B end_a - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket Sales B end_a - Story ground, !- Zone Name
  SuperMarket Sales B end_a - Story ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 43.6489086146994, 6.096, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 43.6489086146994, 6.096, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Sales B end_a - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Sales B end_a - Story ground, !- Zone Name
  SuperMarket Sales B end_a - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Sales B  - Story ground Wall 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 43.6489086146994, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 43.6489086146994, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Sales B end_a - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Zone SuperMarket Sales B end_a - Story ground, !- Zone Name
  SuperMarket Sales B end_a - Story ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 43.6489086146994, 6.096, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SuperMarket Sales B end_a - Story ground Wall 2 FixedWindow 1, !- Name
  Window,                                 !- Surface Type
  U 0.36 SHGC 0.38 Simple Glazing,        !- Construction Name
  SuperMarket Sales B end_a - Story ground Wall 2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 43.6235086146994, 1.43334132857324, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 43.6235086146994, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0253999999999976, 1.43334132857324; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Sales B end_a - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Sales B end_a - Story ground, !- Zone Name
  SuperMarket Sales B end_a - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Sales C end_a - Story ground Wall 3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 43.6489086146994, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 43.6489086146994, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 43.6489086146994, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Sales B end_a - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Sales B end_a - Story ground, !- Zone Name
  SuperMarket Sales B end_a - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Sales A end_a - Story ground Wall 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -1.06581410364015e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -1.06581410364015e-14, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  SuperMarket Sales B end_a - Story ground Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  Zone SuperMarket Sales B end_a - Story ground, !- Zone or ZoneList Name
  SuperMarket Sales B end_a - Story ground, !- Space or SpaceList Name
  399.125620372812;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  SuperMarket Sales B end_a - Story ground HVAC Off Infiltration, !- Name
  SuperMarket Sales B end_a - Story ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket Sales B end_a - Story ground HVAC On Infiltration, !- Name
  SuperMarket Sales B end_a - Story ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket Sales B end_a - Story ground Thermostat, !- Name
  Zone SuperMarket Sales B end_a - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket Sales B end_a - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Sales - 90.1-2019 Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket Sales B end_a - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket Sales B end_a - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone SuperMarket Sales B end_a - Story ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Sales - 90.1-2019 Thermostat 2, !- Name
  SuperMarket HtgSetp_Enduse,             !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp_Enduse;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone SuperMarket Sales B end_a - Story ground, !- Zone Name
  Zone SuperMarket Sales B end_a - Story ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone SuperMarket Sales B end_a - Story ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone SuperMarket Sales B end_a - Story ground Zone Air Node, !- Zone Air Node Name
  Zone SuperMarket Sales B end_a - Story ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone SuperMarket Sales B end_a - Story ground Inlet Node List, !- Name
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Sales B end_a - Story ground Return Node List, !- Name
  Zone SuperMarket Sales B end_a - Story ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone SuperMarket Sales B end_a - Story ground PSZ-AC Diffuser, !- Name
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone SuperMarket Sales B end_a - Story ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone SuperMarket Sales B end_a - Story ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone SuperMarket Sales B end_a - Story ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SuperMarket Sales Ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Zone,
  Zone SuperMarket Sales C  - Story ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -35.0226814610245,                      !- X Origin {m}
  21.8244543073497,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SuperMarket Sales C  - Story ground,    !- Name
  Zone SuperMarket Sales C  - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Sales - 90.1-2019;          !- Space Type

BuildingSurface:Detailed,
  SuperMarket Sales C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 38.94m Area 178.05m2, !- Construction Name
  Zone SuperMarket Sales C  - Story ground, !- Zone Name
  SuperMarket Sales C  - Story ground,    !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  38.942554925666, 4.57200000000001, 0,   !- X,Y,Z Vertex 3 {m}
  38.942554925666, 7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Sales C  - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket Sales C  - Story ground, !- Zone Name
  SuperMarket Sales C  - Story ground,    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.942554925666, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  38.942554925666, 4.57200000000001, 6.096, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000001, 6.096, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Sales C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Sales C  - Story ground, !- Zone Name
  SuperMarket Sales C  - Story ground,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Sales C end_a - Story ground Wall 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57200000000001, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Sales C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Zone SuperMarket Sales C  - Story ground, !- Zone Name
  SuperMarket Sales C  - Story ground,    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57200000000001, 6.096, !- X,Y,Z Vertex 1 {m}
  38.942554925666, 4.57200000000001, 6.096, !- X,Y,Z Vertex 2 {m}
  38.942554925666, 4.57200000000001, 0,   !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SuperMarket Sales C  - Story ground Wall 2 FixedWindow 1, !- Name
  Window,                                 !- Surface Type
  U 0.36 SHGC 0.38 Simple Glazing,        !- Construction Name
  SuperMarket Sales C  - Story ground Wall 2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.917154925666, 4.57200000000001, 1.43343587839801, !- X,Y,Z Vertex 1 {m}
  38.917154925666, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000403, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000403, 4.57200000000001, 1.43343587839801; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Sales C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Sales C  - Story ground, !- Zone Name
  SuperMarket Sales C  - Story ground,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Sales B  - Story ground Wall 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  38.942554925666, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  38.942554925666, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Sales C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Sales C  - Story ground, !- Zone Name
  SuperMarket Sales C  - Story ground,    !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Office C  - Story ground Wall 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.9425549256659, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  38.9425549256659, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  38.9425549256659, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  38.9425549256659, 4.57200000000001, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  SuperMarket Sales C  - Story ground Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  Zone SuperMarket Sales C  - Story ground, !- Zone or ZoneList Name
  SuperMarket Sales C  - Story ground,    !- Space or SpaceList Name
  356.09072224029;                        !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  SuperMarket Sales C  - Story ground HVAC Off Infiltration, !- Name
  SuperMarket Sales C  - Story ground,    !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket Sales C  - Story ground HVAC On Infiltration, !- Name
  SuperMarket Sales C  - Story ground,    !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket Sales C  - Story ground Thermostat, !- Name
  Zone SuperMarket Sales C  - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket Sales C  - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Sales - 90.1-2019 Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket Sales C  - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket Sales C  - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone SuperMarket Sales C  - Story ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Sales - 90.1-2019 Thermostat, !- Name
  SuperMarket HtgSetp_Enduse,             !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp_Enduse;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone SuperMarket Sales C  - Story ground, !- Zone Name
  Zone SuperMarket Sales C  - Story ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone SuperMarket Sales C  - Story ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone SuperMarket Sales C  - Story ground Zone Air Node, !- Zone Air Node Name
  Zone SuperMarket Sales C  - Story ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone SuperMarket Sales C  - Story ground Inlet Node List, !- Name
  Zone SuperMarket Sales C  - Story ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Sales C  - Story ground Return Node List, !- Name
  Zone SuperMarket Sales C  - Story ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone SuperMarket Sales C  - Story ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Sales C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Sales C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone SuperMarket Sales C  - Story ground PSZ-AC Diffuser, !- Name
  Zone SuperMarket Sales C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone SuperMarket Sales C  - Story ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone SuperMarket Sales C  - Story ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone SuperMarket Sales C  - Story ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone SuperMarket Sales C  - Story ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
