  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SuperMarket Sales Ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Zone,
  Zone SuperMarket Sales C end_a - Story ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -39.5946814610245,                      !- X Origin {m}
  21.8244543073497,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SuperMarket Sales C end_a - Story ground, !- Name
  Zone SuperMarket Sales C end_a - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Sales - 90.1-2019;          !- Space Type

BuildingSurface:Detailed,
  SuperMarket Sales C end_a - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 9.14m Area 20.9m2, !- Construction Name
  Zone SuperMarket Sales C end_a - Story ground, !- Zone Name
  SuperMarket Sales C end_a - Story ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Sales C end_a - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket Sales C end_a - Story ground, !- Zone Name
  SuperMarket Sales C end_a - Story ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.57200000000001, 6.096, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000001, 6.096, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Sales C end_a - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Zone SuperMarket Sales C end_a - Story ground, !- Zone Name
  SuperMarket Sales C end_a - Story ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000001, 6.096, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SuperMarket Sales C end_a - Story ground Wall 1 FixedWindow 1, !- Name
  Window,                                 !- Surface Type
  U 0.36 SHGC 0.38 Simple Glazing,        !- Construction Name
  SuperMarket Sales C end_a - Story ground Wall 1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.54660000000001, 1.44009438202247, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.54660000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0254000000000065, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0254000000000065, 1.44009438202247; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Sales C end_a - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Zone SuperMarket Sales C end_a - Story ground, !- Zone Name
  SuperMarket Sales C end_a - Story ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57200000000001, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.57200000000001, 6.096, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SuperMarket Sales C end_a - Story ground Wall 2 FixedWindow 1, !- Name
  Window,                                 !- Surface Type
  U 0.36 SHGC 0.38 Simple Glazing,        !- Construction Name
  SuperMarket Sales C end_a - Story ground Wall 2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000004, 4.57200000000001, 1.44009438202247, !- X,Y,Z Vertex 1 {m}
  4.54660000000004, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000035, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000035, 4.57200000000001, 1.44009438202247; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Sales C end_a - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Sales C end_a - Story ground, !- Zone Name
  SuperMarket Sales C end_a - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Sales B end_a - Story ground Wall 3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Sales C end_a - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Sales C end_a - Story ground, !- Zone Name
  SuperMarket Sales C end_a - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Sales C  - Story ground Wall 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.57200000000001, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  SuperMarket Sales C end_a - Story ground Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  Zone SuperMarket Sales C end_a - Story ground, !- Zone or ZoneList Name
  SuperMarket Sales C end_a - Story ground, !- Space or SpaceList Name
  41.8063680000001;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  SuperMarket Sales C end_a - Story ground HVAC Off Infiltration, !- Name
  SuperMarket Sales C end_a - Story ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket Sales C end_a - Story ground HVAC On Infiltration, !- Name
  SuperMarket Sales C end_a - Story ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket Sales C end_a - Story ground Thermostat, !- Name
  Zone SuperMarket Sales C end_a - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket Sales C end_a - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Sales - 90.1-2019 Thermostat 4, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket Sales C end_a - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket Sales C end_a - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone SuperMarket Sales C end_a - Story ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Sales - 90.1-2019 Thermostat 4, !- Name
  SuperMarket HtgSetp_Enduse,             !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp_Enduse;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone SuperMarket Sales C end_a - Story ground, !- Zone Name
  Zone SuperMarket Sales C end_a - Story ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone SuperMarket Sales C end_a - Story ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone SuperMarket Sales C end_a - Story ground Zone Air Node, !- Zone Air Node Name
  Zone SuperMarket Sales C end_a - Story ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone SuperMarket Sales C end_a - Story ground Inlet Node List, !- Name
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Sales C end_a - Story ground Return Node List, !- Name
  Zone SuperMarket Sales C end_a - Story ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone SuperMarket Sales C end_a - Story ground PSZ-AC Diffuser, !- Name
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone SuperMarket Sales C end_a - Story ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone SuperMarket Sales C end_a - Story ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone SuperMarket Sales C end_a - Story ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SuperMarket Sales Ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Zone,
  Zone SuperMarket Vestibule A  - Story ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  4.45044219621916,                       !- X Origin {m}
  -26.3964543073497,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SuperMarket Vestibule A  - Story ground, !- Name
  Zone SuperMarket Vestibule A  - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Vestibule - 90.1-2019;      !- Space Type

SpaceList,
  SuperMarket Vestibule - 90.1-2019,      !- Name
  SuperMarket Vestibule A  - Story ground, !- Space Name 1
  SuperMarket Vestibule B  - Story ground, !- Space Name 2
  SuperMarket Vestibule C  - Story ground; !- Space Name 3

Lights,
  SuperMarket Vestibule Lights,           !- Name
  SuperMarket Vestibule - 90.1-2019,      !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Light,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.41320327085099,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  SuperMarket Vestibule People,           !- Name
  SuperMarket Vestibule - 90.1-2019,      !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Occ,                   !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0861112833336778,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SuperMarket Activity,                   !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  AdaptiveASH55;                          !- Thermal Comfort Model 1 Type

BuildingSurface:Detailed,
  SuperMarket Vestibule A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 0.53m Area 2.43m2, !- Construction Name
  Zone SuperMarket Vestibule A  - Story ground, !- Zone Name
  SuperMarket Vestibule A  - Story ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  0.530568731577724, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  0.530568731577724, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Vestibule A  - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket Vestibule A  - Story ground, !- Zone Name
  SuperMarket Vestibule A  - Story ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.530568731577724, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.530568731577724, 4.57199999999999, 6.096, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 4.57199999999999, 6.096, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Vestibule A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Vestibule A  - Story ground, !- Zone Name
  SuperMarket Vestibule A  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Office A  - Story ground Wall 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Vestibule A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Vestibule A  - Story ground, !- Zone Name
  SuperMarket Vestibule A  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Vestibule B  - Story ground Wall 3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.530568731577724, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  0.530568731577724, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Vestibule A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Zone SuperMarket Vestibule A  - Story ground, !- Zone Name
  SuperMarket Vestibule A  - Story ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.530568731577724, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.530568731577724, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SuperMarket Vestibule A  - Story ground Wall 3 FixedWindow 1, !- Name
  Window,                                 !- Surface Type
  U 0.36 SHGC 0.38 Simple Glazing,        !- Construction Name
  SuperMarket Vestibule A  - Story ground Wall 3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000044, -7.105427357601e-15, 1.50356180932588, !- X,Y,Z Vertex 1 {m}
  0.0254000000000044, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.505168731577724, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.505168731577724, -7.105427357601e-15, 1.50356180932588; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Vestibule A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Vestibule A  - Story ground, !- Zone Name
  SuperMarket Vestibule A  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Dining A  - Story ground Wall 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.530568731577724, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.530568731577724, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.530568731577724, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  0.530568731577724, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  SuperMarket Vestibule A  - Story ground HVAC Off Infiltration, !- Name
  SuperMarket Vestibule A  - Story ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket Vestibule A  - Story ground HVAC On Infiltration, !- Name
  SuperMarket Vestibule A  - Story ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket Vestibule A  - Story ground Thermostat, !- Name
  Zone SuperMarket Vestibule A  - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket Vestibule A  - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Vestibule - 90.1-2019 Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket Vestibule A  - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket Vestibule A  - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone SuperMarket Vestibule A  - Story ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Vestibule - 90.1-2019 Thermostat 1, !- Name
  SuperMarket Vestibule HtgSetp,          !- Heating Setpoint Temperature Schedule Name
  SuperMarket Vestibule ClgSetp;          !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  SuperMarket Vestibule HtgSetp Default,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7.2;                                    !- Value Until Time 1

Schedule:Week:Daily,
  SuperMarket Vestibule HtgSetp Week Rule - Jan1-Dec31, !- Name
  SuperMarket Vestibule HtgSetp Default,  !- Sunday Schedule:Day Name
  SuperMarket Vestibule HtgSetp Default,  !- Monday Schedule:Day Name
  SuperMarket Vestibule HtgSetp Default,  !- Tuesday Schedule:Day Name
  SuperMarket Vestibule HtgSetp Default,  !- Wednesday Schedule:Day Name
  SuperMarket Vestibule HtgSetp Default,  !- Thursday Schedule:Day Name
  SuperMarket Vestibule HtgSetp Default,  !- Friday Schedule:Day Name
  SuperMarket Vestibule HtgSetp Default,  !- Saturday Schedule:Day Name
  SuperMarket Vestibule HtgSetp Default,  !- Holiday Schedule:Day Name
  SuperMarket Vestibule HtgSetp Default,  !- SummerDesignDay Schedule:Day Name
  SuperMarket Vestibule HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SuperMarket Vestibule HtgSetp Default,  !- CustomDay1 Schedule:Day Name
  SuperMarket Vestibule HtgSetp Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SuperMarket Vestibule HtgSetp,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  SuperMarket Vestibule HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SuperMarket Vestibule HtgSetp Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SuperMarket Vestibule ClgSetp Default,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  100;                                    !- Value Until Time 1

Schedule:Week:Daily,
  SuperMarket Vestibule ClgSetp Week Rule - Jan1-Dec31, !- Name
  SuperMarket Vestibule ClgSetp Default,  !- Sunday Schedule:Day Name
  SuperMarket Vestibule ClgSetp Default,  !- Monday Schedule:Day Name
  SuperMarket Vestibule ClgSetp Default,  !- Tuesday Schedule:Day Name
  SuperMarket Vestibule ClgSetp Default,  !- Wednesday Schedule:Day Name
  SuperMarket Vestibule ClgSetp Default,  !- Thursday Schedule:Day Name
  SuperMarket Vestibule ClgSetp Default,  !- Friday Schedule:Day Name
  SuperMarket Vestibule ClgSetp Default,  !- Saturday Schedule:Day Name
  SuperMarket Vestibule ClgSetp Default,  !- Holiday Schedule:Day Name
  SuperMarket Vestibule ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SuperMarket Vestibule ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SuperMarket Vestibule ClgSetp Default,  !- CustomDay1 Schedule:Day Name
  SuperMarket Vestibule ClgSetp Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SuperMarket Vestibule ClgSetp,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  SuperMarket Vestibule ClgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SuperMarket Vestibule ClgSetp Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  100;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SuperMarket Vestibule ClgSetp Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  100;                                    !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Zone SuperMarket Vestibule A  - Story ground, !- Zone Name
  Zone SuperMarket Vestibule A  - Story ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone SuperMarket Vestibule A  - Story ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone SuperMarket Vestibule A  - Story ground Zone Air Node, !- Zone Air Node Name
  Zone SuperMarket Vestibule A  - Story ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone SuperMarket Vestibule A  - Story ground Inlet Node List, !- Name
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Vestibule A  - Story ground Return Node List, !- Name
  Zone SuperMarket Vestibule A  - Story ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone SuperMarket Vestibule A  - Story ground PSZ-AC Diffuser, !- Name
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone SuperMarket Vestibule A  - Story ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone SuperMarket Vestibule A  - Story ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone SuperMarket Vestibule A  - Story ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SuperMarket Vestibule Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

DesignSpecification:OutdoorAir,
  SuperMarket Vestibule Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone SuperMarket Vestibule B  - Story ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  4.45044219621916,                       !- X Origin {m}
  -21.8244543073497,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SuperMarket Vestibule B  - Story ground, !- Name
  Zone SuperMarket Vestibule B  - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Vestibule - 90.1-2019;      !- Space Type

BuildingSurface:Detailed,
  SuperMarket Vestibule B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 0.0m Area 23.16m2, !- Construction Name
  Zone SuperMarket Vestibule B  - Story ground, !- Zone Name
  SuperMarket Vestibule B  - Story ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  0.530568731577724, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  0.530568731577724, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Vestibule B  - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket Vestibule B  - Story ground, !- Zone Name
  SuperMarket Vestibule B  - Story ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.530568731577724, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.530568731577724, 43.6489086146994, 6.096, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 43.6489086146994, 6.096, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Vestibule B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Vestibule B  - Story ground, !- Zone Name
  SuperMarket Vestibule B  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Office B  - Story ground Wall 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 43.6489086146994, 6.096, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Vestibule B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Vestibule B  - Story ground, !- Zone Name
  SuperMarket Vestibule B  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Vestibule C  - Story ground Wall 3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.530568731577724, 43.6489086146994, 6.096, !- X,Y,Z Vertex 1 {m}
  0.530568731577724, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 43.6489086146994, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Vestibule B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Vestibule B  - Story ground, !- Zone Name
  SuperMarket Vestibule B  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Vestibule A  - Story ground Wall 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, -1.06581410364015e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.530568731577724, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.530568731577724, -1.06581410364015e-14, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Vestibule B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Vestibule B  - Story ground, !- Zone Name
  SuperMarket Vestibule B  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Dining B  - Story ground Wall 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.530568731577724, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.530568731577724, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.530568731577724, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  0.530568731577724, 43.6489086146994, 6.096; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  SuperMarket Vestibule B  - Story ground HVAC Off Infiltration, !- Name
  SuperMarket Vestibule B  - Story ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket Vestibule B  - Story ground HVAC On Infiltration, !- Name
  SuperMarket Vestibule B  - Story ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket Vestibule B  - Story ground Thermostat, !- Name
  Zone SuperMarket Vestibule B  - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket Vestibule B  - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Vestibule - 90.1-2019 Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket Vestibule B  - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket Vestibule B  - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone SuperMarket Vestibule B  - Story ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Vestibule - 90.1-2019 Thermostat 2, !- Name
  SuperMarket Vestibule HtgSetp,          !- Heating Setpoint Temperature Schedule Name
  SuperMarket Vestibule ClgSetp;          !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone SuperMarket Vestibule B  - Story ground, !- Zone Name
  Zone SuperMarket Vestibule B  - Story ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone SuperMarket Vestibule B  - Story ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone SuperMarket Vestibule B  - Story ground Zone Air Node, !- Zone Air Node Name
  Zone SuperMarket Vestibule B  - Story ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone SuperMarket Vestibule B  - Story ground Inlet Node List, !- Name
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Vestibule B  - Story ground Return Node List, !- Name
  Zone SuperMarket Vestibule B  - Story ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone SuperMarket Vestibule B  - Story ground PSZ-AC Diffuser, !- Name
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone SuperMarket Vestibule B  - Story ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone SuperMarket Vestibule B  - Story ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone SuperMarket Vestibule B  - Story ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SuperMarket Vestibule Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Zone,
  Zone SuperMarket Vestibule C  - Story ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  4.45044219621916,                       !- X Origin {m}
  21.8244543073497,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SuperMarket Vestibule C  - Story ground, !- Name
  Zone SuperMarket Vestibule C  - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Vestibule - 90.1-2019;      !- Space Type

BuildingSurface:Detailed,
  SuperMarket Vestibule C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 0.53m Area 2.43m2, !- Construction Name
  Zone SuperMarket Vestibule C  - Story ground, !- Zone Name
  SuperMarket Vestibule C  - Story ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  0.530568731577724, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  0.530568731577724, 7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Vestibule C  - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket Vestibule C  - Story ground, !- Zone Name
  SuperMarket Vestibule C  - Story ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.530568731577724, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.530568731577724, 4.57200000000001, 6.096, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 4.57200000000001, 6.096, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Vestibule C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Vestibule C  - Story ground, !- Zone Name
  SuperMarket Vestibule C  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Office C  - Story ground Wall 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 4.57200000000001, 6.096, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Vestibule C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Zone SuperMarket Vestibule C  - Story ground, !- Zone Name
  SuperMarket Vestibule C  - Story ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 4.57200000000001, 6.096, !- X,Y,Z Vertex 1 {m}
  0.530568731577724, 4.57200000000001, 6.096, !- X,Y,Z Vertex 2 {m}
  0.530568731577724, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SuperMarket Vestibule C  - Story ground Wall 2 FixedWindow 1, !- Name
  Window,                                 !- Surface Type
  U 0.36 SHGC 0.38 Simple Glazing,        !- Construction Name
  SuperMarket Vestibule C  - Story ground Wall 2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.505168731577724, 4.57200000000001, 1.50356180932588, !- X,Y,Z Vertex 1 {m}
  0.505168731577724, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000044, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000044, 4.57200000000001, 1.50356180932588; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Vestibule C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Vestibule C  - Story ground, !- Zone Name
  SuperMarket Vestibule C  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Vestibule B  - Story ground Wall 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.530568731577724, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.530568731577724, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Vestibule C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Vestibule C  - Story ground, !- Zone Name
  SuperMarket Vestibule C  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Dining C  - Story ground Wall 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.530568731577724, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.530568731577724, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.530568731577724, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  0.530568731577724, 4.57200000000001, 6.096; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  SuperMarket Vestibule C  - Story ground HVAC Off Infiltration, !- Name
  SuperMarket Vestibule C  - Story ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0493,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket Vestibule C  - Story ground HVAC On Infiltration, !- Name
  SuperMarket Vestibule C  - Story ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0441,                                !- Constant Term Coefficient
  0.0066,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0376,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket Vestibule C  - Story ground Thermostat, !- Name
  Zone SuperMarket Vestibule C  - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket Vestibule C  - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Vestibule - 90.1-2019 Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket Vestibule C  - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket Vestibule C  - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone SuperMarket Vestibule C  - Story ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Vestibule - 90.1-2019 Thermostat, !- Name
  SuperMarket Vestibule HtgSetp,          !- Heating Setpoint Temperature Schedule Name
  SuperMarket Vestibule ClgSetp;          !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone SuperMarket Vestibule C  - Story ground, !- Zone Name
  Zone SuperMarket Vestibule C  - Story ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone SuperMarket Vestibule C  - Story ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone SuperMarket Vestibule C  - Story ground Zone Air Node, !- Zone Air Node Name
  Zone SuperMarket Vestibule C  - Story ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone SuperMarket Vestibule C  - Story ground Inlet Node List, !- Name
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Vestibule C  - Story ground Return Node List, !- Name
  Zone SuperMarket Vestibule C  - Story ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone SuperMarket Vestibule C  - Story ground PSZ-AC Diffuser, !- Name
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone SuperMarket Vestibule C  - Story ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone SuperMarket Vestibule C  - Story ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone SuperMarket Vestibule C  - Story ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SuperMarket Vestibule Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.85,              !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-14.97,             !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-2.38,              !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-8.72,              !- Name
  Smooth,                                 !- Roughness
  1.53614371307394,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  U 0.36 SHGC 0.38 Simple Glazing,        !- Name
  2.04417480280086,                       !- U-Factor {W/m2-K}
  0.38,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  U 0.45 SHGC 0.33 Simple Glazing,        !- Name
  2.55521850350107,                       !- U-Factor {W/m2-K}
  0.33,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  U 0.5 SHGC 0.4 Simple Glazing,          !- Name
  2.83913167055674,                       !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  U 0.63 SHGC 0.33 Simple Glazing,        !- Name
  3.5773059049015,                        !- U-Factor {W/m2-K}
  0.33,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

Construction,
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  Fiberglass batt 0.5in,                  !- Layer 1
  Copper pipe 0.75in type L;              !- Layer 2

Construction,
  InteriorFurnishings,                    !- Name
  Std Wood 6inch;                         !- Layer 1

Construction,
  Typical IEAD Roof R-31.25,              !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-30.13,             !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical Insulated Basement Mass Wall,   !- Name
  8 in. Concrete Block Basement Wall;     !- Layer 1

Construction,
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  8 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  Typical Insulated Exterior Mass Floor R-17.54, !- Name
  Typical Insulation R-14.97,             !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Exterior Mass Wall R-11.11, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Typical Insulation R-8.72,              !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  Typical Insulated Metal Door R-2.7,     !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation R-1.85;              !- Layer 2

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Overhead Door R-3.23,           !- Name
  Typical Insulation R-2.38;              !- Layer 1

Construction,
  U 0.36 SHGC 0.38 Simple Glazing,        !- Name
  U 0.36 SHGC 0.38 Simple Glazing;        !- Layer 1

Construction,
  U 0.45 SHGC 0.33 Simple Glazing,        !- Name
  U 0.45 SHGC 0.33 Simple Glazing;        !- Layer 1

Construction,
  U 0.5 SHGC 0.4 Simple Glazing,          !- Name
  U 0.5 SHGC 0.4 Simple Glazing;          !- Layer 1

Construction,
  U 0.63 SHGC 0.33 Simple Glazing,        !- Name
  U 0.63 SHGC 0.33 Simple Glazing;        !- Layer 1

Construction:FfactorGroundFloor,
  Foundation F 0.9W/m*K Perim 0.0m Area 1699.8m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  1699.80002117331,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 0.9W/m*K Perim 0.0m Area 172.83m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  172.82646327204,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 0.9W/m*K Perim 0.0m Area 185.62m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  185.615621554169,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 0.9W/m*K Perim 0.0m Area 23.16m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  23.1587460784529,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 0.9W/m*K Perim 0.0m Area 349.11m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  349.109455809521,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 0.9W/m*K Perim 0.0m Area 38.37m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  38.367474846393,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 0.9W/m*K Perim 0.0m Area 388.39m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  388.39281786507,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 0.9W/m*K Perim 0.0m Area 40.79m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  40.7870453322013,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 0.9W/m*K Perim 0.0m Area 45.97m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  45.9718392303624,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 0.9W/m*K Perim 0.0m Area 51.85m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  51.8479389816122,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 0.9W/m*K Perim 0.53m Area 2.43m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  2.42576024077333,                       !- Area {m2}
  0.53056873157772;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 0.9W/m*K Perim 0.88m Area 4.02m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  4.01879681680368,                       !- Area {m2}
  0.87900192843475;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 0.9W/m*K Perim 0.93m Area 4.27m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  4.27223445389938,                       !- Area {m2}
  0.93443448248018;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 0.9W/m*K Perim 1.05m Area 4.82m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  4.81531510481879,                       !- Area {m2}
  1.05321852686325;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 0.9W/m*K Perim 1.19m Area 5.43m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  5.43080650919417,                       !- Area {m2}
  1.18784044383075;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 0.9W/m*K Perim 3.96m Area 18.1m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  18.1026883639805,                       !- Area {m2}
  3.95946814610246;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 0.9W/m*K Perim 38.94m Area 178.05m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  178.045361120145,                       !- Area {m2}
  38.942554925666;                        !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 0.9W/m*K Perim 4.25m Area 19.44m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  19.4422873029148,                       !- Area {m2}
  4.252468788914;                         !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 0.9W/m*K Perim 43.65m Area 199.56m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  199.562810186406,                       !- Area {m2}
  43.6489086146994;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 0.9W/m*K Perim 8.0m Area 36.57m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  36.5674304952406,                       !- Area {m2}
  7.998125655127;                         !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 0.9W/m*K Perim 8.9m Area 40.68m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  40.6821618142612,                       !- Area {m2}
  8.8981106330405;                        !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 0.9W/m*K Perim 9.14m Area 20.9m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.144;                                  !- PerimeterExposed {m}

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ScheduleTypeLimits,
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Day:Interval,
  Bakery Cooler Defrost Default,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:45,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  12:45,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  Bakery Cooler Dripdown Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:50,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  12:45,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  12:50,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Bakery Freezer Defrost Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  01:45,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  13:45,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Bakery Freezer Dripdown Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  01:50,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:45,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  13:50,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Beer Cooler Defrost Default,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:45,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  14:45,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Beer Cooler Dripdown Default,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:50,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  14:45,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  14:50,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Coffin - Frozen Food Case Credit Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Coffin - Frozen Food Defrost Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:49,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Coffin - Frozen Food Dripdown Default,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:49,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:54,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Coffin - Ice Cream Case Credit Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Coffin - Ice Cream Defrost Default,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  01:59,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Coffin - Ice Cream Dripdown Default,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:59,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:04,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Dairy Cooler Defrost Default,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  03:45,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  15:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  15:45,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Dairy Cooler Dripdown Default,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  03:50,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  15:45,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  15:50,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  ems_Zone_SuperMarket_Bakery_A____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ems_Zone_SuperMarket_Bakery_B____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ems_Zone_SuperMarket_Bakery_C____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ems_Zone_SuperMarket_Corridor_A____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ems_Zone_SuperMarket_Corridor_B____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ems_Zone_SuperMarket_Corridor_C____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ems_Zone_SuperMarket_Deli_A____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ems_Zone_SuperMarket_Deli_B____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ems_Zone_SuperMarket_Deli_C____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ems_Zone_SuperMarket_Dining_A____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ems_Zone_SuperMarket_Dining_B____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ems_Zone_SuperMarket_Dining_C____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ems_Zone_SuperMarket_DryStorage_A____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ems_Zone_SuperMarket_DryStorage_B____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ems_Zone_SuperMarket_DryStorage_C____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ems_Zone_SuperMarket_Elec_MechRoom_A____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ems_Zone_SuperMarket_Elec_MechRoom_B____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ems_Zone_SuperMarket_Elec_MechRoom_C____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ems_Zone_SuperMarket_Meeting_A____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ems_Zone_SuperMarket_Meeting_B____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ems_Zone_SuperMarket_Meeting_C____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ems_Zone_SuperMarket_Office_A____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ems_Zone_SuperMarket_Office_B____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ems_Zone_SuperMarket_Office_C____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ems_Zone_SuperMarket_Produce_A_end_b___Story_ground_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ems_Zone_SuperMarket_Produce_A____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ems_Zone_SuperMarket_Produce_B_end_b___Story_ground_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ems_Zone_SuperMarket_Produce_B____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ems_Zone_SuperMarket_Produce_C_end_b___Story_ground_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ems_Zone_SuperMarket_Produce_C____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ems_Zone_SuperMarket_Restroom_A____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ems_Zone_SuperMarket_Restroom_B____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ems_Zone_SuperMarket_Restroom_C____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ems_Zone_SuperMarket_Sales_A_end_a___Story_ground_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ems_Zone_SuperMarket_Sales_A____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ems_Zone_SuperMarket_Sales_B_end_a___Story_ground_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ems_Zone_SuperMarket_Sales_B____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ems_Zone_SuperMarket_Sales_C_end_a___Story_ground_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ems_Zone_SuperMarket_Sales_C____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ems_Zone_SuperMarket_Vestibule_A____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ems_Zone_SuperMarket_Vestibule_B____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ems_Zone_SuperMarket_Vestibule_C____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Floral Cooler Defrost Default,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  04:45,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  16:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  16:45,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Floral Cooler Dripdown Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  04:50,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  16:45,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  16:50,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Fraction Latent - 0.05 Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Sensible - 0.2 Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Grocery Freezer Defrost Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  05:45,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  17:45,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Grocery Freezer Dripdown Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  05:50,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  17:45,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  17:50,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Hot Water Loop Temp - 180F Default,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Island - Deli Produce Case Credit Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Island - Deli Produce Defrost Default,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:48,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Island - Deli Produce Dripdown Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:48,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:53,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Kitchen Cooler Defrost Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:45,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  18:45,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Kitchen Cooler Dripdown Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:50,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  18:45,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  18:50,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Kitchen Freezer Defrost Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:45,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  19:45,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Kitchen Freezer Dripdown Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:50,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  19:45,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  19:50,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Meat Cooler Defrost Default,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:45,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  20:45,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Meat Cooler Dripdown Default,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:50,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  20:45,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  20:50,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Meat Freezer Defrost Default,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:45,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  21:45,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Meat Freezer Dripdown Default,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:50,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  21:45,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  21:50,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 110F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  43.3333333333334;                       !- Value Until Time 1

Schedule:Day:Interval,
  Prep Cooler 1 Defrost Default,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  10:45,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  22:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  22:45,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Prep Cooler 1 Dripdown Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  10:50,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  22:45,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  22:50,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Prep Cooler 2 Defrost Default,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  11:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  11:45,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  23:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  23:45,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Prep Cooler 2 Dripdown Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  11:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  11:50,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  23:45,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  23:50,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Produce Cooler Defrost Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:45,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  12:45,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  Produce Cooler Dripdown Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:50,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  12:45,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  12:50,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Reach-in - Dairy Deli Beverage Case Case Credit Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Reach-in - Frozen Food Case Credit Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Reach-in - Frozen Food Defrost Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  03:46,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Reach-in - Frozen Food Dripdown Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:46,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  03:51,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Reach-in - Ice Cream Case Credit Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Reach-in - Ice Cream Defrost Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:46,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Reach-in - Ice Cream Dripdown Default,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:46,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:51,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 100,                       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 101,                       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 102,                       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 103,                       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 103 inverted 1,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 104,                       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 104 inverted 1,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 105,                       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 106,                       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 107,                       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 108,                       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 109,                       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 110,                       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 111,                       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 112,                       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 113,                       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 114,                       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 115,                       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 116,                       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 117,                       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 118,                       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 27,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 28,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 29,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 30,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 31,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 32,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 33,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 34,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 35,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 36,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 37,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 38,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 39,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 40,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 41,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 42,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 43,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 44,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 45,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 46,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 47,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 48,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 49,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 50,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 51,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 52,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 53,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 54,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 55,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 56,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 57,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 58,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 59,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 60,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  21:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 61,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 62,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 63,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 64,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  21:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 65,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 66,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 67,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 68,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  21:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 69,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 70,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 71,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 72,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  21:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 73,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 74,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 75,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 76,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  21:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 77,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 78,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 79,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 80,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  21:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 81,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 82,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 83,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 84,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 85,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 86,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 87,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 88,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 89,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 90,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 91,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 92,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 93,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 94,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 95,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 96,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 97,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 98,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 99,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Service - Meat Deli Bakery Case Credit Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Specialty Cooler Defrost Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  01:45,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  13:45,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Specialty Cooler Dripdown Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  01:50,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:45,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  13:50,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  SuperMarket Bldg Swh Default,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.23,                                   !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.32,                                   !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.41,                                   !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.62,                                   !- Value Until Time 9
  14:00,                                  !- Time 10 {hh:mm}
  0.61,                                   !- Value Until Time 10
  15:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  16:00,                                  !- Time 12 {hh:mm}
  0.45,                                   !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  0.46,                                   !- Value Until Time 13
  18:00,                                  !- Time 14 {hh:mm}
  0.47,                                   !- Value Until Time 14
  19:00,                                  !- Time 15 {hh:mm}
  0.42,                                   !- Value Until Time 15
  20:00,                                  !- Time 16 {hh:mm}
  0.34,                                   !- Value Until Time 16
  21:00,                                  !- Time 17 {hh:mm}
  0.33,                                   !- Value Until Time 17
  22:00,                                  !- Time 18 {hh:mm}
  0.23,                                   !- Value Until Time 18
  23:00,                                  !- Time 19 {hh:mm}
  0.13,                                   !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0.08;                                   !- Value Until Time 20

Schedule:Day:Interval,
  SuperMarket Bldg Swh Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.23,                                   !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.32,                                   !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.41,                                   !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.62,                                   !- Value Until Time 9
  14:00,                                  !- Time 10 {hh:mm}
  0.61,                                   !- Value Until Time 10
  15:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  16:00,                                  !- Time 12 {hh:mm}
  0.45,                                   !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  0.46,                                   !- Value Until Time 13
  18:00,                                  !- Time 14 {hh:mm}
  0.47,                                   !- Value Until Time 14
  19:00,                                  !- Time 15 {hh:mm}
  0.42,                                   !- Value Until Time 15
  20:00,                                  !- Time 16 {hh:mm}
  0.34,                                   !- Value Until Time 16
  21:00,                                  !- Time 17 {hh:mm}
  0.33,                                   !- Value Until Time 17
  22:00,                                  !- Time 18 {hh:mm}
  0.23,                                   !- Value Until Time 18
  23:00,                                  !- Time 19 {hh:mm}
  0.13,                                   !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0.08;                                   !- Value Until Time 20

Schedule:Day:Interval,
  SuperMarket Bldg Swh Sun Day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  0.07,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.06,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.07,                                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.12,                                   !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.14,                                   !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.29,                                   !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.31,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.36,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.35,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.37,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.34,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.27,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.21,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.16,                                   !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.1,                                    !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.06;                                   !- Value Until Time 19

Schedule:Day:Interval,
  SuperMarket Bldg Swh Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.11,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.08,                                   !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.06,                                   !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.07,                                   !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.24,                                   !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.27,                                   !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.42,                                   !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.54,                                   !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.59,                                   !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.6,                                    !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.49,                                   !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.48,                                   !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.47,                                   !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.46,                                   !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.44,                                   !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.36,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.29,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.22,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.16,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.13;                                   !- Value Until Time 22

Schedule:Day:Interval,
  SuperMarket Bldg Swh WntrDsn|Sat Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.11,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.08,                                   !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.06,                                   !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.07,                                   !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.24,                                   !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.27,                                   !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.42,                                   !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.54,                                   !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.59,                                   !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.6,                                    !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.49,                                   !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.48,                                   !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.47,                                   !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.46,                                   !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.44,                                   !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.36,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.29,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.22,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.16,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.13;                                   !- Value Until Time 22

Schedule:Day:Interval,
  Vertical Open - All Case Credit Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Deli A  - Story ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone SuperMarket Deli A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Deli A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Deli B  - Story ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone SuperMarket Deli B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Deli B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Deli C  - Story ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone SuperMarket Deli C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Deli C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Dining A  - Story ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone SuperMarket Dining A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Dining A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Dining B  - Story ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone SuperMarket Dining B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Dining B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Dining C  - Story ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone SuperMarket Dining C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Dining C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Produce A  - Story ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone SuperMarket Produce A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Produce A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Produce B  - Story ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone SuperMarket Produce B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Produce B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Produce C  - Story ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone SuperMarket Produce C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Produce C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Sales A  - Story ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone SuperMarket Sales A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Sales A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Default inverted, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Summer Design Day inverted 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Winter Design Day inverted 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Sales C  - Story ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone SuperMarket Sales C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Sales C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Bakery Cooler Defrost Week Rule - Jan1-Dec31, !- Name
  Bakery Cooler Defrost Default,          !- Sunday Schedule:Day Name
  Bakery Cooler Defrost Default,          !- Monday Schedule:Day Name
  Bakery Cooler Defrost Default,          !- Tuesday Schedule:Day Name
  Bakery Cooler Defrost Default,          !- Wednesday Schedule:Day Name
  Bakery Cooler Defrost Default,          !- Thursday Schedule:Day Name
  Bakery Cooler Defrost Default,          !- Friday Schedule:Day Name
  Bakery Cooler Defrost Default,          !- Saturday Schedule:Day Name
  Bakery Cooler Defrost Default,          !- Holiday Schedule:Day Name
  Bakery Cooler Defrost Default,          !- SummerDesignDay Schedule:Day Name
  Bakery Cooler Defrost Default,          !- WinterDesignDay Schedule:Day Name
  Bakery Cooler Defrost Default,          !- CustomDay1 Schedule:Day Name
  Bakery Cooler Defrost Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Bakery Cooler Defrost,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Bakery Cooler Defrost Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Bakery Cooler Dripdown Week Rule - Jan1-Dec31, !- Name
  Bakery Cooler Dripdown Default,         !- Sunday Schedule:Day Name
  Bakery Cooler Dripdown Default,         !- Monday Schedule:Day Name
  Bakery Cooler Dripdown Default,         !- Tuesday Schedule:Day Name
  Bakery Cooler Dripdown Default,         !- Wednesday Schedule:Day Name
  Bakery Cooler Dripdown Default,         !- Thursday Schedule:Day Name
  Bakery Cooler Dripdown Default,         !- Friday Schedule:Day Name
  Bakery Cooler Dripdown Default,         !- Saturday Schedule:Day Name
  Bakery Cooler Dripdown Default,         !- Holiday Schedule:Day Name
  Bakery Cooler Dripdown Default,         !- SummerDesignDay Schedule:Day Name
  Bakery Cooler Dripdown Default,         !- WinterDesignDay Schedule:Day Name
  Bakery Cooler Dripdown Default,         !- CustomDay1 Schedule:Day Name
  Bakery Cooler Dripdown Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Bakery Cooler Dripdown,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  Bakery Cooler Dripdown Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Bakery Freezer Defrost Week Rule - Jan1-Dec31, !- Name
  Bakery Freezer Defrost Default,         !- Sunday Schedule:Day Name
  Bakery Freezer Defrost Default,         !- Monday Schedule:Day Name
  Bakery Freezer Defrost Default,         !- Tuesday Schedule:Day Name
  Bakery Freezer Defrost Default,         !- Wednesday Schedule:Day Name
  Bakery Freezer Defrost Default,         !- Thursday Schedule:Day Name
  Bakery Freezer Defrost Default,         !- Friday Schedule:Day Name
  Bakery Freezer Defrost Default,         !- Saturday Schedule:Day Name
  Bakery Freezer Defrost Default,         !- Holiday Schedule:Day Name
  Bakery Freezer Defrost Default,         !- SummerDesignDay Schedule:Day Name
  Bakery Freezer Defrost Default,         !- WinterDesignDay Schedule:Day Name
  Bakery Freezer Defrost Default,         !- CustomDay1 Schedule:Day Name
  Bakery Freezer Defrost Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Bakery Freezer Defrost,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  Bakery Freezer Defrost Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Bakery Freezer Dripdown Week Rule - Jan1-Dec31, !- Name
  Bakery Freezer Dripdown Default,        !- Sunday Schedule:Day Name
  Bakery Freezer Dripdown Default,        !- Monday Schedule:Day Name
  Bakery Freezer Dripdown Default,        !- Tuesday Schedule:Day Name
  Bakery Freezer Dripdown Default,        !- Wednesday Schedule:Day Name
  Bakery Freezer Dripdown Default,        !- Thursday Schedule:Day Name
  Bakery Freezer Dripdown Default,        !- Friday Schedule:Day Name
  Bakery Freezer Dripdown Default,        !- Saturday Schedule:Day Name
  Bakery Freezer Dripdown Default,        !- Holiday Schedule:Day Name
  Bakery Freezer Dripdown Default,        !- SummerDesignDay Schedule:Day Name
  Bakery Freezer Dripdown Default,        !- WinterDesignDay Schedule:Day Name
  Bakery Freezer Dripdown Default,        !- CustomDay1 Schedule:Day Name
  Bakery Freezer Dripdown Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Bakery Freezer Dripdown,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Bakery Freezer Dripdown Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Beer Cooler Defrost Week Rule - Jan1-Dec31, !- Name
  Beer Cooler Defrost Default,            !- Sunday Schedule:Day Name
  Beer Cooler Defrost Default,            !- Monday Schedule:Day Name
  Beer Cooler Defrost Default,            !- Tuesday Schedule:Day Name
  Beer Cooler Defrost Default,            !- Wednesday Schedule:Day Name
  Beer Cooler Defrost Default,            !- Thursday Schedule:Day Name
  Beer Cooler Defrost Default,            !- Friday Schedule:Day Name
  Beer Cooler Defrost Default,            !- Saturday Schedule:Day Name
  Beer Cooler Defrost Default,            !- Holiday Schedule:Day Name
  Beer Cooler Defrost Default,            !- SummerDesignDay Schedule:Day Name
  Beer Cooler Defrost Default,            !- WinterDesignDay Schedule:Day Name
  Beer Cooler Defrost Default,            !- CustomDay1 Schedule:Day Name
  Beer Cooler Defrost Default;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Beer Cooler Defrost,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Beer Cooler Defrost Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Beer Cooler Dripdown Week Rule - Jan1-Dec31, !- Name
  Beer Cooler Dripdown Default,           !- Sunday Schedule:Day Name
  Beer Cooler Dripdown Default,           !- Monday Schedule:Day Name
  Beer Cooler Dripdown Default,           !- Tuesday Schedule:Day Name
  Beer Cooler Dripdown Default,           !- Wednesday Schedule:Day Name
  Beer Cooler Dripdown Default,           !- Thursday Schedule:Day Name
  Beer Cooler Dripdown Default,           !- Friday Schedule:Day Name
  Beer Cooler Dripdown Default,           !- Saturday Schedule:Day Name
  Beer Cooler Dripdown Default,           !- Holiday Schedule:Day Name
  Beer Cooler Dripdown Default,           !- SummerDesignDay Schedule:Day Name
  Beer Cooler Dripdown Default,           !- WinterDesignDay Schedule:Day Name
  Beer Cooler Dripdown Default,           !- CustomDay1 Schedule:Day Name
  Beer Cooler Dripdown Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Beer Cooler Dripdown,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Beer Cooler Dripdown Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Coffin - Frozen Food Case Credit Week Rule - Jan1-Dec31, !- Name
  Coffin - Frozen Food Case Credit Default, !- Sunday Schedule:Day Name
  Coffin - Frozen Food Case Credit Default, !- Monday Schedule:Day Name
  Coffin - Frozen Food Case Credit Default, !- Tuesday Schedule:Day Name
  Coffin - Frozen Food Case Credit Default, !- Wednesday Schedule:Day Name
  Coffin - Frozen Food Case Credit Default, !- Thursday Schedule:Day Name
  Coffin - Frozen Food Case Credit Default, !- Friday Schedule:Day Name
  Coffin - Frozen Food Case Credit Default, !- Saturday Schedule:Day Name
  Coffin - Frozen Food Case Credit Default, !- Holiday Schedule:Day Name
  Coffin - Frozen Food Case Credit Default, !- SummerDesignDay Schedule:Day Name
  Coffin - Frozen Food Case Credit Default, !- WinterDesignDay Schedule:Day Name
  Coffin - Frozen Food Case Credit Default, !- CustomDay1 Schedule:Day Name
  Coffin - Frozen Food Case Credit Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Coffin - Frozen Food Case Credit,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Coffin - Frozen Food Case Credit Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Coffin - Frozen Food Defrost Week Rule - Jan1-Dec31, !- Name
  Coffin - Frozen Food Defrost Default,   !- Sunday Schedule:Day Name
  Coffin - Frozen Food Defrost Default,   !- Monday Schedule:Day Name
  Coffin - Frozen Food Defrost Default,   !- Tuesday Schedule:Day Name
  Coffin - Frozen Food Defrost Default,   !- Wednesday Schedule:Day Name
  Coffin - Frozen Food Defrost Default,   !- Thursday Schedule:Day Name
  Coffin - Frozen Food Defrost Default,   !- Friday Schedule:Day Name
  Coffin - Frozen Food Defrost Default,   !- Saturday Schedule:Day Name
  Coffin - Frozen Food Defrost Default,   !- Holiday Schedule:Day Name
  Coffin - Frozen Food Defrost Default,   !- SummerDesignDay Schedule:Day Name
  Coffin - Frozen Food Defrost Default,   !- WinterDesignDay Schedule:Day Name
  Coffin - Frozen Food Defrost Default,   !- CustomDay1 Schedule:Day Name
  Coffin - Frozen Food Defrost Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Coffin - Frozen Food Defrost,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Coffin - Frozen Food Defrost Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Coffin - Frozen Food Dripdown Week Rule - Jan1-Dec31, !- Name
  Coffin - Frozen Food Dripdown Default,  !- Sunday Schedule:Day Name
  Coffin - Frozen Food Dripdown Default,  !- Monday Schedule:Day Name
  Coffin - Frozen Food Dripdown Default,  !- Tuesday Schedule:Day Name
  Coffin - Frozen Food Dripdown Default,  !- Wednesday Schedule:Day Name
  Coffin - Frozen Food Dripdown Default,  !- Thursday Schedule:Day Name
  Coffin - Frozen Food Dripdown Default,  !- Friday Schedule:Day Name
  Coffin - Frozen Food Dripdown Default,  !- Saturday Schedule:Day Name
  Coffin - Frozen Food Dripdown Default,  !- Holiday Schedule:Day Name
  Coffin - Frozen Food Dripdown Default,  !- SummerDesignDay Schedule:Day Name
  Coffin - Frozen Food Dripdown Default,  !- WinterDesignDay Schedule:Day Name
  Coffin - Frozen Food Dripdown Default,  !- CustomDay1 Schedule:Day Name
  Coffin - Frozen Food Dripdown Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Coffin - Frozen Food Dripdown,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Coffin - Frozen Food Dripdown Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Coffin - Ice Cream Case Credit Week Rule - Jan1-Dec31, !- Name
  Coffin - Ice Cream Case Credit Default, !- Sunday Schedule:Day Name
  Coffin - Ice Cream Case Credit Default, !- Monday Schedule:Day Name
  Coffin - Ice Cream Case Credit Default, !- Tuesday Schedule:Day Name
  Coffin - Ice Cream Case Credit Default, !- Wednesday Schedule:Day Name
  Coffin - Ice Cream Case Credit Default, !- Thursday Schedule:Day Name
  Coffin - Ice Cream Case Credit Default, !- Friday Schedule:Day Name
  Coffin - Ice Cream Case Credit Default, !- Saturday Schedule:Day Name
  Coffin - Ice Cream Case Credit Default, !- Holiday Schedule:Day Name
  Coffin - Ice Cream Case Credit Default, !- SummerDesignDay Schedule:Day Name
  Coffin - Ice Cream Case Credit Default, !- WinterDesignDay Schedule:Day Name
  Coffin - Ice Cream Case Credit Default, !- CustomDay1 Schedule:Day Name
  Coffin - Ice Cream Case Credit Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Coffin - Ice Cream Case Credit,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Coffin - Ice Cream Case Credit Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Coffin - Ice Cream Defrost Week Rule - Jan1-Dec31, !- Name
  Coffin - Ice Cream Defrost Default,     !- Sunday Schedule:Day Name
  Coffin - Ice Cream Defrost Default,     !- Monday Schedule:Day Name
  Coffin - Ice Cream Defrost Default,     !- Tuesday Schedule:Day Name
  Coffin - Ice Cream Defrost Default,     !- Wednesday Schedule:Day Name
  Coffin - Ice Cream Defrost Default,     !- Thursday Schedule:Day Name
  Coffin - Ice Cream Defrost Default,     !- Friday Schedule:Day Name
  Coffin - Ice Cream Defrost Default,     !- Saturday Schedule:Day Name
  Coffin - Ice Cream Defrost Default,     !- Holiday Schedule:Day Name
  Coffin - Ice Cream Defrost Default,     !- SummerDesignDay Schedule:Day Name
  Coffin - Ice Cream Defrost Default,     !- WinterDesignDay Schedule:Day Name
  Coffin - Ice Cream Defrost Default,     !- CustomDay1 Schedule:Day Name
  Coffin - Ice Cream Defrost Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Coffin - Ice Cream Defrost,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  Coffin - Ice Cream Defrost Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Coffin - Ice Cream Dripdown Week Rule - Jan1-Dec31, !- Name
  Coffin - Ice Cream Dripdown Default,    !- Sunday Schedule:Day Name
  Coffin - Ice Cream Dripdown Default,    !- Monday Schedule:Day Name
  Coffin - Ice Cream Dripdown Default,    !- Tuesday Schedule:Day Name
  Coffin - Ice Cream Dripdown Default,    !- Wednesday Schedule:Day Name
  Coffin - Ice Cream Dripdown Default,    !- Thursday Schedule:Day Name
  Coffin - Ice Cream Dripdown Default,    !- Friday Schedule:Day Name
  Coffin - Ice Cream Dripdown Default,    !- Saturday Schedule:Day Name
  Coffin - Ice Cream Dripdown Default,    !- Holiday Schedule:Day Name
  Coffin - Ice Cream Dripdown Default,    !- SummerDesignDay Schedule:Day Name
  Coffin - Ice Cream Dripdown Default,    !- WinterDesignDay Schedule:Day Name
  Coffin - Ice Cream Dripdown Default,    !- CustomDay1 Schedule:Day Name
  Coffin - Ice Cream Dripdown Default;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Coffin - Ice Cream Dripdown,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  Coffin - Ice Cream Dripdown Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Dairy Cooler Defrost Week Rule - Jan1-Dec31, !- Name
  Dairy Cooler Defrost Default,           !- Sunday Schedule:Day Name
  Dairy Cooler Defrost Default,           !- Monday Schedule:Day Name
  Dairy Cooler Defrost Default,           !- Tuesday Schedule:Day Name
  Dairy Cooler Defrost Default,           !- Wednesday Schedule:Day Name
  Dairy Cooler Defrost Default,           !- Thursday Schedule:Day Name
  Dairy Cooler Defrost Default,           !- Friday Schedule:Day Name
  Dairy Cooler Defrost Default,           !- Saturday Schedule:Day Name
  Dairy Cooler Defrost Default,           !- Holiday Schedule:Day Name
  Dairy Cooler Defrost Default,           !- SummerDesignDay Schedule:Day Name
  Dairy Cooler Defrost Default,           !- WinterDesignDay Schedule:Day Name
  Dairy Cooler Defrost Default,           !- CustomDay1 Schedule:Day Name
  Dairy Cooler Defrost Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Dairy Cooler Defrost,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Dairy Cooler Defrost Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Dairy Cooler Dripdown Week Rule - Jan1-Dec31, !- Name
  Dairy Cooler Dripdown Default,          !- Sunday Schedule:Day Name
  Dairy Cooler Dripdown Default,          !- Monday Schedule:Day Name
  Dairy Cooler Dripdown Default,          !- Tuesday Schedule:Day Name
  Dairy Cooler Dripdown Default,          !- Wednesday Schedule:Day Name
  Dairy Cooler Dripdown Default,          !- Thursday Schedule:Day Name
  Dairy Cooler Dripdown Default,          !- Friday Schedule:Day Name
  Dairy Cooler Dripdown Default,          !- Saturday Schedule:Day Name
  Dairy Cooler Dripdown Default,          !- Holiday Schedule:Day Name
  Dairy Cooler Dripdown Default,          !- SummerDesignDay Schedule:Day Name
  Dairy Cooler Dripdown Default,          !- WinterDesignDay Schedule:Day Name
  Dairy Cooler Dripdown Default,          !- CustomDay1 Schedule:Day Name
  Dairy Cooler Dripdown Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Dairy Cooler Dripdown,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Dairy Cooler Dripdown Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ems_Zone_SuperMarket_Bakery_A____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Zone_SuperMarket_Bakery_A____Story_ground_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Zone_SuperMarket_Bakery_A____Story_ground_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Zone_SuperMarket_Bakery_A____Story_ground_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Zone_SuperMarket_Bakery_A____Story_ground_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Zone_SuperMarket_Bakery_A____Story_ground_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Zone_SuperMarket_Bakery_A____Story_ground_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Zone_SuperMarket_Bakery_A____Story_ground_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Zone_SuperMarket_Bakery_A____Story_ground_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Zone_SuperMarket_Bakery_A____Story_ground_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Bakery_A____Story_ground_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Bakery_A____Story_ground_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Zone_SuperMarket_Bakery_A____Story_ground_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Zone_SuperMarket_Bakery_A____Story_ground_PSZ_AC_maxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Zone_SuperMarket_Bakery_A____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ems_Zone_SuperMarket_Bakery_B____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Zone_SuperMarket_Bakery_B____Story_ground_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Zone_SuperMarket_Bakery_B____Story_ground_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Zone_SuperMarket_Bakery_B____Story_ground_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Zone_SuperMarket_Bakery_B____Story_ground_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Zone_SuperMarket_Bakery_B____Story_ground_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Zone_SuperMarket_Bakery_B____Story_ground_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Zone_SuperMarket_Bakery_B____Story_ground_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Zone_SuperMarket_Bakery_B____Story_ground_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Zone_SuperMarket_Bakery_B____Story_ground_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Bakery_B____Story_ground_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Bakery_B____Story_ground_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Zone_SuperMarket_Bakery_B____Story_ground_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Zone_SuperMarket_Bakery_B____Story_ground_PSZ_AC_maxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Zone_SuperMarket_Bakery_B____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ems_Zone_SuperMarket_Bakery_C____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Zone_SuperMarket_Bakery_C____Story_ground_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Zone_SuperMarket_Bakery_C____Story_ground_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Zone_SuperMarket_Bakery_C____Story_ground_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Zone_SuperMarket_Bakery_C____Story_ground_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Zone_SuperMarket_Bakery_C____Story_ground_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Zone_SuperMarket_Bakery_C____Story_ground_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Zone_SuperMarket_Bakery_C____Story_ground_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Zone_SuperMarket_Bakery_C____Story_ground_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Zone_SuperMarket_Bakery_C____Story_ground_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Bakery_C____Story_ground_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Bakery_C____Story_ground_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Zone_SuperMarket_Bakery_C____Story_ground_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Zone_SuperMarket_Bakery_C____Story_ground_PSZ_AC_maxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Zone_SuperMarket_Bakery_C____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ems_Zone_SuperMarket_Corridor_A____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Zone_SuperMarket_Corridor_A____Story_ground_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Zone_SuperMarket_Corridor_A____Story_ground_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Zone_SuperMarket_Corridor_A____Story_ground_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Zone_SuperMarket_Corridor_A____Story_ground_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Zone_SuperMarket_Corridor_A____Story_ground_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Zone_SuperMarket_Corridor_A____Story_ground_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Zone_SuperMarket_Corridor_A____Story_ground_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Zone_SuperMarket_Corridor_A____Story_ground_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Zone_SuperMarket_Corridor_A____Story_ground_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Corridor_A____Story_ground_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Corridor_A____Story_ground_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Zone_SuperMarket_Corridor_A____Story_ground_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Zone_SuperMarket_Corridor_A____Story_ground_PSZ_AC_maxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Zone_SuperMarket_Corridor_A____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ems_Zone_SuperMarket_Corridor_B____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Zone_SuperMarket_Corridor_B____Story_ground_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Zone_SuperMarket_Corridor_B____Story_ground_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Zone_SuperMarket_Corridor_B____Story_ground_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Zone_SuperMarket_Corridor_B____Story_ground_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Zone_SuperMarket_Corridor_B____Story_ground_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Zone_SuperMarket_Corridor_B____Story_ground_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Zone_SuperMarket_Corridor_B____Story_ground_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Zone_SuperMarket_Corridor_B____Story_ground_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Zone_SuperMarket_Corridor_B____Story_ground_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Corridor_B____Story_ground_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Corridor_B____Story_ground_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Zone_SuperMarket_Corridor_B____Story_ground_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Zone_SuperMarket_Corridor_B____Story_ground_PSZ_AC_maxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Zone_SuperMarket_Corridor_B____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ems_Zone_SuperMarket_Corridor_C____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Zone_SuperMarket_Corridor_C____Story_ground_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Zone_SuperMarket_Corridor_C____Story_ground_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Zone_SuperMarket_Corridor_C____Story_ground_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Zone_SuperMarket_Corridor_C____Story_ground_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Zone_SuperMarket_Corridor_C____Story_ground_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Zone_SuperMarket_Corridor_C____Story_ground_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Zone_SuperMarket_Corridor_C____Story_ground_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Zone_SuperMarket_Corridor_C____Story_ground_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Zone_SuperMarket_Corridor_C____Story_ground_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Corridor_C____Story_ground_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Corridor_C____Story_ground_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Zone_SuperMarket_Corridor_C____Story_ground_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Zone_SuperMarket_Corridor_C____Story_ground_PSZ_AC_maxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Zone_SuperMarket_Corridor_C____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ems_Zone_SuperMarket_Deli_A____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Zone_SuperMarket_Deli_A____Story_ground_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Zone_SuperMarket_Deli_A____Story_ground_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Zone_SuperMarket_Deli_A____Story_ground_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Zone_SuperMarket_Deli_A____Story_ground_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Zone_SuperMarket_Deli_A____Story_ground_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Zone_SuperMarket_Deli_A____Story_ground_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Zone_SuperMarket_Deli_A____Story_ground_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Zone_SuperMarket_Deli_A____Story_ground_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Zone_SuperMarket_Deli_A____Story_ground_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Deli_A____Story_ground_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Deli_A____Story_ground_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Zone_SuperMarket_Deli_A____Story_ground_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Zone_SuperMarket_Deli_A____Story_ground_PSZ_AC_maxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Zone_SuperMarket_Deli_A____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ems_Zone_SuperMarket_Deli_B____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Zone_SuperMarket_Deli_B____Story_ground_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Zone_SuperMarket_Deli_B____Story_ground_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Zone_SuperMarket_Deli_B____Story_ground_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Zone_SuperMarket_Deli_B____Story_ground_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Zone_SuperMarket_Deli_B____Story_ground_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Zone_SuperMarket_Deli_B____Story_ground_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Zone_SuperMarket_Deli_B____Story_ground_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Zone_SuperMarket_Deli_B____Story_ground_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Zone_SuperMarket_Deli_B____Story_ground_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Deli_B____Story_ground_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Deli_B____Story_ground_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Zone_SuperMarket_Deli_B____Story_ground_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Zone_SuperMarket_Deli_B____Story_ground_PSZ_AC_maxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Zone_SuperMarket_Deli_B____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ems_Zone_SuperMarket_Deli_C____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Zone_SuperMarket_Deli_C____Story_ground_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Zone_SuperMarket_Deli_C____Story_ground_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Zone_SuperMarket_Deli_C____Story_ground_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Zone_SuperMarket_Deli_C____Story_ground_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Zone_SuperMarket_Deli_C____Story_ground_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Zone_SuperMarket_Deli_C____Story_ground_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Zone_SuperMarket_Deli_C____Story_ground_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Zone_SuperMarket_Deli_C____Story_ground_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Zone_SuperMarket_Deli_C____Story_ground_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Deli_C____Story_ground_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Deli_C____Story_ground_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Zone_SuperMarket_Deli_C____Story_ground_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Zone_SuperMarket_Deli_C____Story_ground_PSZ_AC_maxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Zone_SuperMarket_Deli_C____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ems_Zone_SuperMarket_Dining_A____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Zone_SuperMarket_Dining_A____Story_ground_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Zone_SuperMarket_Dining_A____Story_ground_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Zone_SuperMarket_Dining_A____Story_ground_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Zone_SuperMarket_Dining_A____Story_ground_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Zone_SuperMarket_Dining_A____Story_ground_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Zone_SuperMarket_Dining_A____Story_ground_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Zone_SuperMarket_Dining_A____Story_ground_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Zone_SuperMarket_Dining_A____Story_ground_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Zone_SuperMarket_Dining_A____Story_ground_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Dining_A____Story_ground_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Dining_A____Story_ground_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Zone_SuperMarket_Dining_A____Story_ground_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Zone_SuperMarket_Dining_A____Story_ground_PSZ_AC_maxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Zone_SuperMarket_Dining_A____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ems_Zone_SuperMarket_Dining_B____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Zone_SuperMarket_Dining_B____Story_ground_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Zone_SuperMarket_Dining_B____Story_ground_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Zone_SuperMarket_Dining_B____Story_ground_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Zone_SuperMarket_Dining_B____Story_ground_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Zone_SuperMarket_Dining_B____Story_ground_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Zone_SuperMarket_Dining_B____Story_ground_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Zone_SuperMarket_Dining_B____Story_ground_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Zone_SuperMarket_Dining_B____Story_ground_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Zone_SuperMarket_Dining_B____Story_ground_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Dining_B____Story_ground_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Dining_B____Story_ground_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Zone_SuperMarket_Dining_B____Story_ground_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Zone_SuperMarket_Dining_B____Story_ground_PSZ_AC_maxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Zone_SuperMarket_Dining_B____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ems_Zone_SuperMarket_Dining_C____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Zone_SuperMarket_Dining_C____Story_ground_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Zone_SuperMarket_Dining_C____Story_ground_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Zone_SuperMarket_Dining_C____Story_ground_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Zone_SuperMarket_Dining_C____Story_ground_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Zone_SuperMarket_Dining_C____Story_ground_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Zone_SuperMarket_Dining_C____Story_ground_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Zone_SuperMarket_Dining_C____Story_ground_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Zone_SuperMarket_Dining_C____Story_ground_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Zone_SuperMarket_Dining_C____Story_ground_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Dining_C____Story_ground_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Dining_C____Story_ground_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Zone_SuperMarket_Dining_C____Story_ground_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Zone_SuperMarket_Dining_C____Story_ground_PSZ_AC_maxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Zone_SuperMarket_Dining_C____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ems_Zone_SuperMarket_DryStorage_A____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Zone_SuperMarket_DryStorage_A____Story_ground_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Zone_SuperMarket_DryStorage_A____Story_ground_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Zone_SuperMarket_DryStorage_A____Story_ground_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Zone_SuperMarket_DryStorage_A____Story_ground_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Zone_SuperMarket_DryStorage_A____Story_ground_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Zone_SuperMarket_DryStorage_A____Story_ground_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Zone_SuperMarket_DryStorage_A____Story_ground_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Zone_SuperMarket_DryStorage_A____Story_ground_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Zone_SuperMarket_DryStorage_A____Story_ground_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_DryStorage_A____Story_ground_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_DryStorage_A____Story_ground_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Zone_SuperMarket_DryStorage_A____Story_ground_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Zone_SuperMarket_DryStorage_A____Story_ground_PSZ_AC_maxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Zone_SuperMarket_DryStorage_A____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ems_Zone_SuperMarket_DryStorage_B____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Zone_SuperMarket_DryStorage_B____Story_ground_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Zone_SuperMarket_DryStorage_B____Story_ground_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Zone_SuperMarket_DryStorage_B____Story_ground_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Zone_SuperMarket_DryStorage_B____Story_ground_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Zone_SuperMarket_DryStorage_B____Story_ground_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Zone_SuperMarket_DryStorage_B____Story_ground_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Zone_SuperMarket_DryStorage_B____Story_ground_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Zone_SuperMarket_DryStorage_B____Story_ground_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Zone_SuperMarket_DryStorage_B____Story_ground_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_DryStorage_B____Story_ground_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_DryStorage_B____Story_ground_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Zone_SuperMarket_DryStorage_B____Story_ground_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Zone_SuperMarket_DryStorage_B____Story_ground_PSZ_AC_maxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Zone_SuperMarket_DryStorage_B____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ems_Zone_SuperMarket_DryStorage_C____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Zone_SuperMarket_DryStorage_C____Story_ground_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Zone_SuperMarket_DryStorage_C____Story_ground_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Zone_SuperMarket_DryStorage_C____Story_ground_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Zone_SuperMarket_DryStorage_C____Story_ground_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Zone_SuperMarket_DryStorage_C____Story_ground_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Zone_SuperMarket_DryStorage_C____Story_ground_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Zone_SuperMarket_DryStorage_C____Story_ground_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Zone_SuperMarket_DryStorage_C____Story_ground_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Zone_SuperMarket_DryStorage_C____Story_ground_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_DryStorage_C____Story_ground_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_DryStorage_C____Story_ground_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Zone_SuperMarket_DryStorage_C____Story_ground_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Zone_SuperMarket_DryStorage_C____Story_ground_PSZ_AC_maxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Zone_SuperMarket_DryStorage_C____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ems_Zone_SuperMarket_Elec_MechRoom_A____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Zone_SuperMarket_Elec_MechRoom_A____Story_ground_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Zone_SuperMarket_Elec_MechRoom_A____Story_ground_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Zone_SuperMarket_Elec_MechRoom_A____Story_ground_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Zone_SuperMarket_Elec_MechRoom_A____Story_ground_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Zone_SuperMarket_Elec_MechRoom_A____Story_ground_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Zone_SuperMarket_Elec_MechRoom_A____Story_ground_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Zone_SuperMarket_Elec_MechRoom_A____Story_ground_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Zone_SuperMarket_Elec_MechRoom_A____Story_ground_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Zone_SuperMarket_Elec_MechRoom_A____Story_ground_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Elec_MechRoom_A____Story_ground_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Elec_MechRoom_A____Story_ground_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Zone_SuperMarket_Elec_MechRoom_A____Story_ground_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Zone_SuperMarket_Elec_MechRoom_A____Story_ground_PSZ_AC_maxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Zone_SuperMarket_Elec_MechRoom_A____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ems_Zone_SuperMarket_Elec_MechRoom_B____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Zone_SuperMarket_Elec_MechRoom_B____Story_ground_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Zone_SuperMarket_Elec_MechRoom_B____Story_ground_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Zone_SuperMarket_Elec_MechRoom_B____Story_ground_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Zone_SuperMarket_Elec_MechRoom_B____Story_ground_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Zone_SuperMarket_Elec_MechRoom_B____Story_ground_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Zone_SuperMarket_Elec_MechRoom_B____Story_ground_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Zone_SuperMarket_Elec_MechRoom_B____Story_ground_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Zone_SuperMarket_Elec_MechRoom_B____Story_ground_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Zone_SuperMarket_Elec_MechRoom_B____Story_ground_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Elec_MechRoom_B____Story_ground_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Elec_MechRoom_B____Story_ground_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Zone_SuperMarket_Elec_MechRoom_B____Story_ground_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Zone_SuperMarket_Elec_MechRoom_B____Story_ground_PSZ_AC_maxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Zone_SuperMarket_Elec_MechRoom_B____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ems_Zone_SuperMarket_Elec_MechRoom_C____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Zone_SuperMarket_Elec_MechRoom_C____Story_ground_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Zone_SuperMarket_Elec_MechRoom_C____Story_ground_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Zone_SuperMarket_Elec_MechRoom_C____Story_ground_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Zone_SuperMarket_Elec_MechRoom_C____Story_ground_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Zone_SuperMarket_Elec_MechRoom_C____Story_ground_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Zone_SuperMarket_Elec_MechRoom_C____Story_ground_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Zone_SuperMarket_Elec_MechRoom_C____Story_ground_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Zone_SuperMarket_Elec_MechRoom_C____Story_ground_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Zone_SuperMarket_Elec_MechRoom_C____Story_ground_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Elec_MechRoom_C____Story_ground_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Elec_MechRoom_C____Story_ground_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Zone_SuperMarket_Elec_MechRoom_C____Story_ground_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Zone_SuperMarket_Elec_MechRoom_C____Story_ground_PSZ_AC_maxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Zone_SuperMarket_Elec_MechRoom_C____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ems_Zone_SuperMarket_Meeting_A____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Zone_SuperMarket_Meeting_A____Story_ground_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Zone_SuperMarket_Meeting_A____Story_ground_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Zone_SuperMarket_Meeting_A____Story_ground_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Zone_SuperMarket_Meeting_A____Story_ground_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Zone_SuperMarket_Meeting_A____Story_ground_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Zone_SuperMarket_Meeting_A____Story_ground_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Zone_SuperMarket_Meeting_A____Story_ground_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Zone_SuperMarket_Meeting_A____Story_ground_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Zone_SuperMarket_Meeting_A____Story_ground_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Meeting_A____Story_ground_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Meeting_A____Story_ground_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Zone_SuperMarket_Meeting_A____Story_ground_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Zone_SuperMarket_Meeting_A____Story_ground_PSZ_AC_maxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Zone_SuperMarket_Meeting_A____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ems_Zone_SuperMarket_Meeting_B____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Zone_SuperMarket_Meeting_B____Story_ground_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Zone_SuperMarket_Meeting_B____Story_ground_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Zone_SuperMarket_Meeting_B____Story_ground_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Zone_SuperMarket_Meeting_B____Story_ground_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Zone_SuperMarket_Meeting_B____Story_ground_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Zone_SuperMarket_Meeting_B____Story_ground_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Zone_SuperMarket_Meeting_B____Story_ground_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Zone_SuperMarket_Meeting_B____Story_ground_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Zone_SuperMarket_Meeting_B____Story_ground_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Meeting_B____Story_ground_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Meeting_B____Story_ground_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Zone_SuperMarket_Meeting_B____Story_ground_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Zone_SuperMarket_Meeting_B____Story_ground_PSZ_AC_maxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Zone_SuperMarket_Meeting_B____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ems_Zone_SuperMarket_Meeting_C____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Zone_SuperMarket_Meeting_C____Story_ground_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Zone_SuperMarket_Meeting_C____Story_ground_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Zone_SuperMarket_Meeting_C____Story_ground_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Zone_SuperMarket_Meeting_C____Story_ground_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Zone_SuperMarket_Meeting_C____Story_ground_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Zone_SuperMarket_Meeting_C____Story_ground_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Zone_SuperMarket_Meeting_C____Story_ground_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Zone_SuperMarket_Meeting_C____Story_ground_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Zone_SuperMarket_Meeting_C____Story_ground_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Meeting_C____Story_ground_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Meeting_C____Story_ground_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Zone_SuperMarket_Meeting_C____Story_ground_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Zone_SuperMarket_Meeting_C____Story_ground_PSZ_AC_maxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Zone_SuperMarket_Meeting_C____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ems_Zone_SuperMarket_Office_A____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Zone_SuperMarket_Office_A____Story_ground_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Zone_SuperMarket_Office_A____Story_ground_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Zone_SuperMarket_Office_A____Story_ground_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Zone_SuperMarket_Office_A____Story_ground_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Zone_SuperMarket_Office_A____Story_ground_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Zone_SuperMarket_Office_A____Story_ground_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Zone_SuperMarket_Office_A____Story_ground_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Zone_SuperMarket_Office_A____Story_ground_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Zone_SuperMarket_Office_A____Story_ground_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Office_A____Story_ground_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Office_A____Story_ground_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Zone_SuperMarket_Office_A____Story_ground_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Zone_SuperMarket_Office_A____Story_ground_PSZ_AC_maxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Zone_SuperMarket_Office_A____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ems_Zone_SuperMarket_Office_B____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Zone_SuperMarket_Office_B____Story_ground_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Zone_SuperMarket_Office_B____Story_ground_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Zone_SuperMarket_Office_B____Story_ground_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Zone_SuperMarket_Office_B____Story_ground_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Zone_SuperMarket_Office_B____Story_ground_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Zone_SuperMarket_Office_B____Story_ground_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Zone_SuperMarket_Office_B____Story_ground_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Zone_SuperMarket_Office_B____Story_ground_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Zone_SuperMarket_Office_B____Story_ground_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Office_B____Story_ground_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Office_B____Story_ground_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Zone_SuperMarket_Office_B____Story_ground_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Zone_SuperMarket_Office_B____Story_ground_PSZ_AC_maxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Zone_SuperMarket_Office_B____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ems_Zone_SuperMarket_Office_C____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Zone_SuperMarket_Office_C____Story_ground_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Zone_SuperMarket_Office_C____Story_ground_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Zone_SuperMarket_Office_C____Story_ground_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Zone_SuperMarket_Office_C____Story_ground_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Zone_SuperMarket_Office_C____Story_ground_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Zone_SuperMarket_Office_C____Story_ground_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Zone_SuperMarket_Office_C____Story_ground_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Zone_SuperMarket_Office_C____Story_ground_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Zone_SuperMarket_Office_C____Story_ground_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Office_C____Story_ground_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Office_C____Story_ground_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Zone_SuperMarket_Office_C____Story_ground_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Zone_SuperMarket_Office_C____Story_ground_PSZ_AC_maxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Zone_SuperMarket_Office_C____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ems_Zone_SuperMarket_Produce_A_end_b___Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Zone_SuperMarket_Produce_A_end_b___Story_ground_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_A_end_b___Story_ground_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_A_end_b___Story_ground_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_A_end_b___Story_ground_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_A_end_b___Story_ground_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_A_end_b___Story_ground_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_A_end_b___Story_ground_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_A_end_b___Story_ground_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_A_end_b___Story_ground_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Produce_A_end_b___Story_ground_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Produce_A_end_b___Story_ground_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Zone_SuperMarket_Produce_A_end_b___Story_ground_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Zone_SuperMarket_Produce_A_end_b___Story_ground_PSZ_AC_maxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Zone_SuperMarket_Produce_A_end_b___Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ems_Zone_SuperMarket_Produce_A____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Zone_SuperMarket_Produce_A____Story_ground_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_A____Story_ground_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_A____Story_ground_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_A____Story_ground_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_A____Story_ground_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_A____Story_ground_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_A____Story_ground_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_A____Story_ground_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_A____Story_ground_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Produce_A____Story_ground_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Produce_A____Story_ground_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Zone_SuperMarket_Produce_A____Story_ground_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Zone_SuperMarket_Produce_A____Story_ground_PSZ_AC_maxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Zone_SuperMarket_Produce_A____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ems_Zone_SuperMarket_Produce_B_end_b___Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Zone_SuperMarket_Produce_B_end_b___Story_ground_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_B_end_b___Story_ground_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_B_end_b___Story_ground_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_B_end_b___Story_ground_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_B_end_b___Story_ground_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_B_end_b___Story_ground_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_B_end_b___Story_ground_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_B_end_b___Story_ground_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_B_end_b___Story_ground_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Produce_B_end_b___Story_ground_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Produce_B_end_b___Story_ground_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Zone_SuperMarket_Produce_B_end_b___Story_ground_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Zone_SuperMarket_Produce_B_end_b___Story_ground_PSZ_AC_maxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Zone_SuperMarket_Produce_B_end_b___Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ems_Zone_SuperMarket_Produce_B____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Zone_SuperMarket_Produce_B____Story_ground_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_B____Story_ground_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_B____Story_ground_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_B____Story_ground_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_B____Story_ground_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_B____Story_ground_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_B____Story_ground_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_B____Story_ground_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_B____Story_ground_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Produce_B____Story_ground_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Produce_B____Story_ground_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Zone_SuperMarket_Produce_B____Story_ground_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Zone_SuperMarket_Produce_B____Story_ground_PSZ_AC_maxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Zone_SuperMarket_Produce_B____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ems_Zone_SuperMarket_Produce_C_end_b___Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Zone_SuperMarket_Produce_C_end_b___Story_ground_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_C_end_b___Story_ground_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_C_end_b___Story_ground_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_C_end_b___Story_ground_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_C_end_b___Story_ground_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_C_end_b___Story_ground_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_C_end_b___Story_ground_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_C_end_b___Story_ground_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_C_end_b___Story_ground_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Produce_C_end_b___Story_ground_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Produce_C_end_b___Story_ground_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Zone_SuperMarket_Produce_C_end_b___Story_ground_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Zone_SuperMarket_Produce_C_end_b___Story_ground_PSZ_AC_maxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Zone_SuperMarket_Produce_C_end_b___Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ems_Zone_SuperMarket_Produce_C____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Zone_SuperMarket_Produce_C____Story_ground_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_C____Story_ground_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_C____Story_ground_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_C____Story_ground_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_C____Story_ground_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_C____Story_ground_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_C____Story_ground_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_C____Story_ground_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Zone_SuperMarket_Produce_C____Story_ground_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Produce_C____Story_ground_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Produce_C____Story_ground_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Zone_SuperMarket_Produce_C____Story_ground_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Zone_SuperMarket_Produce_C____Story_ground_PSZ_AC_maxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Zone_SuperMarket_Produce_C____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ems_Zone_SuperMarket_Restroom_A____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Zone_SuperMarket_Restroom_A____Story_ground_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Zone_SuperMarket_Restroom_A____Story_ground_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Zone_SuperMarket_Restroom_A____Story_ground_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Zone_SuperMarket_Restroom_A____Story_ground_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Zone_SuperMarket_Restroom_A____Story_ground_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Zone_SuperMarket_Restroom_A____Story_ground_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Zone_SuperMarket_Restroom_A____Story_ground_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Zone_SuperMarket_Restroom_A____Story_ground_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Zone_SuperMarket_Restroom_A____Story_ground_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Restroom_A____Story_ground_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Restroom_A____Story_ground_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Zone_SuperMarket_Restroom_A____Story_ground_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Zone_SuperMarket_Restroom_A____Story_ground_PSZ_AC_maxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Zone_SuperMarket_Restroom_A____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ems_Zone_SuperMarket_Restroom_B____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Zone_SuperMarket_Restroom_B____Story_ground_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Zone_SuperMarket_Restroom_B____Story_ground_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Zone_SuperMarket_Restroom_B____Story_ground_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Zone_SuperMarket_Restroom_B____Story_ground_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Zone_SuperMarket_Restroom_B____Story_ground_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Zone_SuperMarket_Restroom_B____Story_ground_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Zone_SuperMarket_Restroom_B____Story_ground_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Zone_SuperMarket_Restroom_B____Story_ground_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Zone_SuperMarket_Restroom_B____Story_ground_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Restroom_B____Story_ground_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Restroom_B____Story_ground_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Zone_SuperMarket_Restroom_B____Story_ground_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Zone_SuperMarket_Restroom_B____Story_ground_PSZ_AC_maxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Zone_SuperMarket_Restroom_B____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ems_Zone_SuperMarket_Restroom_C____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Zone_SuperMarket_Restroom_C____Story_ground_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Zone_SuperMarket_Restroom_C____Story_ground_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Zone_SuperMarket_Restroom_C____Story_ground_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Zone_SuperMarket_Restroom_C____Story_ground_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Zone_SuperMarket_Restroom_C____Story_ground_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Zone_SuperMarket_Restroom_C____Story_ground_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Zone_SuperMarket_Restroom_C____Story_ground_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Zone_SuperMarket_Restroom_C____Story_ground_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Zone_SuperMarket_Restroom_C____Story_ground_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Restroom_C____Story_ground_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Restroom_C____Story_ground_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Zone_SuperMarket_Restroom_C____Story_ground_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Zone_SuperMarket_Restroom_C____Story_ground_PSZ_AC_maxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Zone_SuperMarket_Restroom_C____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ems_Zone_SuperMarket_Sales_A_end_a___Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Zone_SuperMarket_Sales_A_end_a___Story_ground_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_A_end_a___Story_ground_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_A_end_a___Story_ground_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_A_end_a___Story_ground_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_A_end_a___Story_ground_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_A_end_a___Story_ground_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_A_end_a___Story_ground_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_A_end_a___Story_ground_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_A_end_a___Story_ground_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Sales_A_end_a___Story_ground_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Sales_A_end_a___Story_ground_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Zone_SuperMarket_Sales_A_end_a___Story_ground_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Zone_SuperMarket_Sales_A_end_a___Story_ground_PSZ_AC_maxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Zone_SuperMarket_Sales_A_end_a___Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ems_Zone_SuperMarket_Sales_A____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Zone_SuperMarket_Sales_A____Story_ground_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_A____Story_ground_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_A____Story_ground_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_A____Story_ground_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_A____Story_ground_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_A____Story_ground_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_A____Story_ground_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_A____Story_ground_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_A____Story_ground_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Sales_A____Story_ground_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Sales_A____Story_ground_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Zone_SuperMarket_Sales_A____Story_ground_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Zone_SuperMarket_Sales_A____Story_ground_PSZ_AC_maxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Zone_SuperMarket_Sales_A____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ems_Zone_SuperMarket_Sales_B_end_a___Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Zone_SuperMarket_Sales_B_end_a___Story_ground_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_B_end_a___Story_ground_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_B_end_a___Story_ground_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_B_end_a___Story_ground_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_B_end_a___Story_ground_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_B_end_a___Story_ground_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_B_end_a___Story_ground_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_B_end_a___Story_ground_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_B_end_a___Story_ground_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Sales_B_end_a___Story_ground_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Sales_B_end_a___Story_ground_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Zone_SuperMarket_Sales_B_end_a___Story_ground_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Zone_SuperMarket_Sales_B_end_a___Story_ground_PSZ_AC_maxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Zone_SuperMarket_Sales_B_end_a___Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ems_Zone_SuperMarket_Sales_B____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Zone_SuperMarket_Sales_B____Story_ground_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_B____Story_ground_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_B____Story_ground_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_B____Story_ground_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_B____Story_ground_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_B____Story_ground_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_B____Story_ground_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_B____Story_ground_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_B____Story_ground_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Sales_B____Story_ground_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Sales_B____Story_ground_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Zone_SuperMarket_Sales_B____Story_ground_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Zone_SuperMarket_Sales_B____Story_ground_PSZ_AC_maxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Zone_SuperMarket_Sales_B____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ems_Zone_SuperMarket_Sales_C_end_a___Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Zone_SuperMarket_Sales_C_end_a___Story_ground_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_C_end_a___Story_ground_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_C_end_a___Story_ground_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_C_end_a___Story_ground_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_C_end_a___Story_ground_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_C_end_a___Story_ground_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_C_end_a___Story_ground_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_C_end_a___Story_ground_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_C_end_a___Story_ground_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Sales_C_end_a___Story_ground_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Sales_C_end_a___Story_ground_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Zone_SuperMarket_Sales_C_end_a___Story_ground_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Zone_SuperMarket_Sales_C_end_a___Story_ground_PSZ_AC_maxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Zone_SuperMarket_Sales_C_end_a___Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ems_Zone_SuperMarket_Sales_C____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Zone_SuperMarket_Sales_C____Story_ground_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_C____Story_ground_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_C____Story_ground_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_C____Story_ground_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_C____Story_ground_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_C____Story_ground_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_C____Story_ground_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_C____Story_ground_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Zone_SuperMarket_Sales_C____Story_ground_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Sales_C____Story_ground_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Sales_C____Story_ground_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Zone_SuperMarket_Sales_C____Story_ground_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Zone_SuperMarket_Sales_C____Story_ground_PSZ_AC_maxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Zone_SuperMarket_Sales_C____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ems_Zone_SuperMarket_Vestibule_A____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Zone_SuperMarket_Vestibule_A____Story_ground_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Zone_SuperMarket_Vestibule_A____Story_ground_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Zone_SuperMarket_Vestibule_A____Story_ground_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Zone_SuperMarket_Vestibule_A____Story_ground_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Zone_SuperMarket_Vestibule_A____Story_ground_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Zone_SuperMarket_Vestibule_A____Story_ground_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Zone_SuperMarket_Vestibule_A____Story_ground_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Zone_SuperMarket_Vestibule_A____Story_ground_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Zone_SuperMarket_Vestibule_A____Story_ground_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Vestibule_A____Story_ground_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Vestibule_A____Story_ground_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Zone_SuperMarket_Vestibule_A____Story_ground_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Zone_SuperMarket_Vestibule_A____Story_ground_PSZ_AC_maxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Zone_SuperMarket_Vestibule_A____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ems_Zone_SuperMarket_Vestibule_B____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Zone_SuperMarket_Vestibule_B____Story_ground_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Zone_SuperMarket_Vestibule_B____Story_ground_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Zone_SuperMarket_Vestibule_B____Story_ground_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Zone_SuperMarket_Vestibule_B____Story_ground_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Zone_SuperMarket_Vestibule_B____Story_ground_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Zone_SuperMarket_Vestibule_B____Story_ground_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Zone_SuperMarket_Vestibule_B____Story_ground_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Zone_SuperMarket_Vestibule_B____Story_ground_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Zone_SuperMarket_Vestibule_B____Story_ground_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Vestibule_B____Story_ground_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Vestibule_B____Story_ground_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Zone_SuperMarket_Vestibule_B____Story_ground_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Zone_SuperMarket_Vestibule_B____Story_ground_PSZ_AC_maxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Zone_SuperMarket_Vestibule_B____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ems_Zone_SuperMarket_Vestibule_C____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Name
  ems_Zone_SuperMarket_Vestibule_C____Story_ground_PSZ_AC_maxOASch_Default, !- Sunday Schedule:Day Name
  ems_Zone_SuperMarket_Vestibule_C____Story_ground_PSZ_AC_maxOASch_Default, !- Monday Schedule:Day Name
  ems_Zone_SuperMarket_Vestibule_C____Story_ground_PSZ_AC_maxOASch_Default, !- Tuesday Schedule:Day Name
  ems_Zone_SuperMarket_Vestibule_C____Story_ground_PSZ_AC_maxOASch_Default, !- Wednesday Schedule:Day Name
  ems_Zone_SuperMarket_Vestibule_C____Story_ground_PSZ_AC_maxOASch_Default, !- Thursday Schedule:Day Name
  ems_Zone_SuperMarket_Vestibule_C____Story_ground_PSZ_AC_maxOASch_Default, !- Friday Schedule:Day Name
  ems_Zone_SuperMarket_Vestibule_C____Story_ground_PSZ_AC_maxOASch_Default, !- Saturday Schedule:Day Name
  ems_Zone_SuperMarket_Vestibule_C____Story_ground_PSZ_AC_maxOASch_Default, !- Holiday Schedule:Day Name
  ems_Zone_SuperMarket_Vestibule_C____Story_ground_PSZ_AC_maxOASch_Default, !- SummerDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Vestibule_C____Story_ground_PSZ_AC_maxOASch_Default, !- WinterDesignDay Schedule:Day Name
  ems_Zone_SuperMarket_Vestibule_C____Story_ground_PSZ_AC_maxOASch_Default, !- CustomDay1 Schedule:Day Name
  ems_Zone_SuperMarket_Vestibule_C____Story_ground_PSZ_AC_maxOASch_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ems_Zone_SuperMarket_Vestibule_C____Story_ground_PSZ_AC_maxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ems_Zone_SuperMarket_Vestibule_C____Story_ground_PSZ_AC_maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Floral Cooler Defrost Week Rule - Jan1-Dec31, !- Name
  Floral Cooler Defrost Default,          !- Sunday Schedule:Day Name
  Floral Cooler Defrost Default,          !- Monday Schedule:Day Name
  Floral Cooler Defrost Default,          !- Tuesday Schedule:Day Name
  Floral Cooler Defrost Default,          !- Wednesday Schedule:Day Name
  Floral Cooler Defrost Default,          !- Thursday Schedule:Day Name
  Floral Cooler Defrost Default,          !- Friday Schedule:Day Name
  Floral Cooler Defrost Default,          !- Saturday Schedule:Day Name
  Floral Cooler Defrost Default,          !- Holiday Schedule:Day Name
  Floral Cooler Defrost Default,          !- SummerDesignDay Schedule:Day Name
  Floral Cooler Defrost Default,          !- WinterDesignDay Schedule:Day Name
  Floral Cooler Defrost Default,          !- CustomDay1 Schedule:Day Name
  Floral Cooler Defrost Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Floral Cooler Defrost,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Floral Cooler Defrost Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
