  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Floral Cooler Dripdown Week Rule - Jan1-Dec31, !- Name
  Floral Cooler Dripdown Default,         !- Sunday Schedule:Day Name
  Floral Cooler Dripdown Default,         !- Monday Schedule:Day Name
  Floral Cooler Dripdown Default,         !- Tuesday Schedule:Day Name
  Floral Cooler Dripdown Default,         !- Wednesday Schedule:Day Name
  Floral Cooler Dripdown Default,         !- Thursday Schedule:Day Name
  Floral Cooler Dripdown Default,         !- Friday Schedule:Day Name
  Floral Cooler Dripdown Default,         !- Saturday Schedule:Day Name
  Floral Cooler Dripdown Default,         !- Holiday Schedule:Day Name
  Floral Cooler Dripdown Default,         !- SummerDesignDay Schedule:Day Name
  Floral Cooler Dripdown Default,         !- WinterDesignDay Schedule:Day Name
  Floral Cooler Dripdown Default,         !- CustomDay1 Schedule:Day Name
  Floral Cooler Dripdown Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Floral Cooler Dripdown,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  Floral Cooler Dripdown Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Name
  Fraction Latent - 0.05 Default,         !- Sunday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Monday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Tuesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Wednesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Thursday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Friday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Saturday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Holiday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- SummerDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- WinterDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- CustomDay1 Schedule:Day Name
  Fraction Latent - 0.05 Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Latent - 0.05,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Name
  Fraction Sensible - 0.2 Default,        !- Sunday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Monday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Tuesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Wednesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Thursday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Friday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Saturday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Holiday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- SummerDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- WinterDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- CustomDay1 Schedule:Day Name
  Fraction Sensible - 0.2 Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.2,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Grocery Freezer Defrost Week Rule - Jan1-Dec31, !- Name
  Grocery Freezer Defrost Default,        !- Sunday Schedule:Day Name
  Grocery Freezer Defrost Default,        !- Monday Schedule:Day Name
  Grocery Freezer Defrost Default,        !- Tuesday Schedule:Day Name
  Grocery Freezer Defrost Default,        !- Wednesday Schedule:Day Name
  Grocery Freezer Defrost Default,        !- Thursday Schedule:Day Name
  Grocery Freezer Defrost Default,        !- Friday Schedule:Day Name
  Grocery Freezer Defrost Default,        !- Saturday Schedule:Day Name
  Grocery Freezer Defrost Default,        !- Holiday Schedule:Day Name
  Grocery Freezer Defrost Default,        !- SummerDesignDay Schedule:Day Name
  Grocery Freezer Defrost Default,        !- WinterDesignDay Schedule:Day Name
  Grocery Freezer Defrost Default,        !- CustomDay1 Schedule:Day Name
  Grocery Freezer Defrost Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Grocery Freezer Defrost,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Grocery Freezer Defrost Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Grocery Freezer Dripdown Week Rule - Jan1-Dec31, !- Name
  Grocery Freezer Dripdown Default,       !- Sunday Schedule:Day Name
  Grocery Freezer Dripdown Default,       !- Monday Schedule:Day Name
  Grocery Freezer Dripdown Default,       !- Tuesday Schedule:Day Name
  Grocery Freezer Dripdown Default,       !- Wednesday Schedule:Day Name
  Grocery Freezer Dripdown Default,       !- Thursday Schedule:Day Name
  Grocery Freezer Dripdown Default,       !- Friday Schedule:Day Name
  Grocery Freezer Dripdown Default,       !- Saturday Schedule:Day Name
  Grocery Freezer Dripdown Default,       !- Holiday Schedule:Day Name
  Grocery Freezer Dripdown Default,       !- SummerDesignDay Schedule:Day Name
  Grocery Freezer Dripdown Default,       !- WinterDesignDay Schedule:Day Name
  Grocery Freezer Dripdown Default,       !- CustomDay1 Schedule:Day Name
  Grocery Freezer Dripdown Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Grocery Freezer Dripdown,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Grocery Freezer Dripdown Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31, !- Name
  Hot Water Loop Temp - 180F Default,     !- Sunday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Monday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Tuesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Wednesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Thursday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Friday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Saturday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Holiday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- SummerDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- WinterDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- CustomDay1 Schedule:Day Name
  Hot Water Loop Temp - 180F Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot Water Loop Temp - 180F,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Infiltration HVAC Off Schedule Week Rule - Jan1-Dec31, !- Name
  Schedule Day 104 inverted 1,            !- Sunday Schedule:Day Name
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Default inverted, !- Monday Schedule:Day Name
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Default inverted, !- Tuesday Schedule:Day Name
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Default inverted, !- Wednesday Schedule:Day Name
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Default inverted, !- Thursday Schedule:Day Name
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Default inverted, !- Friday Schedule:Day Name
  Schedule Day 103 inverted 1,            !- Saturday Schedule:Day Name
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Default inverted, !- Holiday Schedule:Day Name
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Summer Design Day inverted 1, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Winter Design Day inverted 1, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Default inverted, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Default inverted; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Infiltration HVAC Off Schedule,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Infiltration HVAC Off Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Infiltration HVAC On Schedule Week Rule - Jan1-Dec31, !- Name
  Schedule Day 117,                       !- Sunday Schedule:Day Name
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Default 1, !- Monday Schedule:Day Name
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Default 1, !- Tuesday Schedule:Day Name
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Default 1, !- Wednesday Schedule:Day Name
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Default 1, !- Thursday Schedule:Day Name
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Default 1, !- Friday Schedule:Day Name
  Schedule Day 118,                       !- Saturday Schedule:Day Name
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Default 1, !- Holiday Schedule:Day Name
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Default 1, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Infiltration HVAC On Schedule,          !- Name
  Any Number,                             !- Schedule Type Limits Name
  Infiltration HVAC On Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Island - Deli Produce Case Credit Week Rule - Jan1-Dec31, !- Name
  Island - Deli Produce Case Credit Default, !- Sunday Schedule:Day Name
  Island - Deli Produce Case Credit Default, !- Monday Schedule:Day Name
  Island - Deli Produce Case Credit Default, !- Tuesday Schedule:Day Name
  Island - Deli Produce Case Credit Default, !- Wednesday Schedule:Day Name
  Island - Deli Produce Case Credit Default, !- Thursday Schedule:Day Name
  Island - Deli Produce Case Credit Default, !- Friday Schedule:Day Name
  Island - Deli Produce Case Credit Default, !- Saturday Schedule:Day Name
  Island - Deli Produce Case Credit Default, !- Holiday Schedule:Day Name
  Island - Deli Produce Case Credit Default, !- SummerDesignDay Schedule:Day Name
  Island - Deli Produce Case Credit Default, !- WinterDesignDay Schedule:Day Name
  Island - Deli Produce Case Credit Default, !- CustomDay1 Schedule:Day Name
  Island - Deli Produce Case Credit Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Island - Deli Produce Case Credit,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Island - Deli Produce Case Credit Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Island - Deli Produce Defrost Week Rule - Jan1-Dec31, !- Name
  Island - Deli Produce Defrost Default,  !- Sunday Schedule:Day Name
  Island - Deli Produce Defrost Default,  !- Monday Schedule:Day Name
  Island - Deli Produce Defrost Default,  !- Tuesday Schedule:Day Name
  Island - Deli Produce Defrost Default,  !- Wednesday Schedule:Day Name
  Island - Deli Produce Defrost Default,  !- Thursday Schedule:Day Name
  Island - Deli Produce Defrost Default,  !- Friday Schedule:Day Name
  Island - Deli Produce Defrost Default,  !- Saturday Schedule:Day Name
  Island - Deli Produce Defrost Default,  !- Holiday Schedule:Day Name
  Island - Deli Produce Defrost Default,  !- SummerDesignDay Schedule:Day Name
  Island - Deli Produce Defrost Default,  !- WinterDesignDay Schedule:Day Name
  Island - Deli Produce Defrost Default,  !- CustomDay1 Schedule:Day Name
  Island - Deli Produce Defrost Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Island - Deli Produce Defrost,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Island - Deli Produce Defrost Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Island - Deli Produce Dripdown Week Rule - Jan1-Dec31, !- Name
  Island - Deli Produce Dripdown Default, !- Sunday Schedule:Day Name
  Island - Deli Produce Dripdown Default, !- Monday Schedule:Day Name
  Island - Deli Produce Dripdown Default, !- Tuesday Schedule:Day Name
  Island - Deli Produce Dripdown Default, !- Wednesday Schedule:Day Name
  Island - Deli Produce Dripdown Default, !- Thursday Schedule:Day Name
  Island - Deli Produce Dripdown Default, !- Friday Schedule:Day Name
  Island - Deli Produce Dripdown Default, !- Saturday Schedule:Day Name
  Island - Deli Produce Dripdown Default, !- Holiday Schedule:Day Name
  Island - Deli Produce Dripdown Default, !- SummerDesignDay Schedule:Day Name
  Island - Deli Produce Dripdown Default, !- WinterDesignDay Schedule:Day Name
  Island - Deli Produce Dripdown Default, !- CustomDay1 Schedule:Day Name
  Island - Deli Produce Dripdown Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Island - Deli Produce Dripdown,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Island - Deli Produce Dripdown Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Kitchen Cooler Defrost Week Rule - Jan1-Dec31, !- Name
  Kitchen Cooler Defrost Default,         !- Sunday Schedule:Day Name
  Kitchen Cooler Defrost Default,         !- Monday Schedule:Day Name
  Kitchen Cooler Defrost Default,         !- Tuesday Schedule:Day Name
  Kitchen Cooler Defrost Default,         !- Wednesday Schedule:Day Name
  Kitchen Cooler Defrost Default,         !- Thursday Schedule:Day Name
  Kitchen Cooler Defrost Default,         !- Friday Schedule:Day Name
  Kitchen Cooler Defrost Default,         !- Saturday Schedule:Day Name
  Kitchen Cooler Defrost Default,         !- Holiday Schedule:Day Name
  Kitchen Cooler Defrost Default,         !- SummerDesignDay Schedule:Day Name
  Kitchen Cooler Defrost Default,         !- WinterDesignDay Schedule:Day Name
  Kitchen Cooler Defrost Default,         !- CustomDay1 Schedule:Day Name
  Kitchen Cooler Defrost Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Kitchen Cooler Defrost,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  Kitchen Cooler Defrost Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Kitchen Cooler Dripdown Week Rule - Jan1-Dec31, !- Name
  Kitchen Cooler Dripdown Default,        !- Sunday Schedule:Day Name
  Kitchen Cooler Dripdown Default,        !- Monday Schedule:Day Name
  Kitchen Cooler Dripdown Default,        !- Tuesday Schedule:Day Name
  Kitchen Cooler Dripdown Default,        !- Wednesday Schedule:Day Name
  Kitchen Cooler Dripdown Default,        !- Thursday Schedule:Day Name
  Kitchen Cooler Dripdown Default,        !- Friday Schedule:Day Name
  Kitchen Cooler Dripdown Default,        !- Saturday Schedule:Day Name
  Kitchen Cooler Dripdown Default,        !- Holiday Schedule:Day Name
  Kitchen Cooler Dripdown Default,        !- SummerDesignDay Schedule:Day Name
  Kitchen Cooler Dripdown Default,        !- WinterDesignDay Schedule:Day Name
  Kitchen Cooler Dripdown Default,        !- CustomDay1 Schedule:Day Name
  Kitchen Cooler Dripdown Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Kitchen Cooler Dripdown,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Kitchen Cooler Dripdown Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Kitchen Freezer Defrost Week Rule - Jan1-Dec31, !- Name
  Kitchen Freezer Defrost Default,        !- Sunday Schedule:Day Name
  Kitchen Freezer Defrost Default,        !- Monday Schedule:Day Name
  Kitchen Freezer Defrost Default,        !- Tuesday Schedule:Day Name
  Kitchen Freezer Defrost Default,        !- Wednesday Schedule:Day Name
  Kitchen Freezer Defrost Default,        !- Thursday Schedule:Day Name
  Kitchen Freezer Defrost Default,        !- Friday Schedule:Day Name
  Kitchen Freezer Defrost Default,        !- Saturday Schedule:Day Name
  Kitchen Freezer Defrost Default,        !- Holiday Schedule:Day Name
  Kitchen Freezer Defrost Default,        !- SummerDesignDay Schedule:Day Name
  Kitchen Freezer Defrost Default,        !- WinterDesignDay Schedule:Day Name
  Kitchen Freezer Defrost Default,        !- CustomDay1 Schedule:Day Name
  Kitchen Freezer Defrost Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Kitchen Freezer Defrost,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Kitchen Freezer Defrost Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Kitchen Freezer Dripdown Week Rule - Jan1-Dec31, !- Name
  Kitchen Freezer Dripdown Default,       !- Sunday Schedule:Day Name
  Kitchen Freezer Dripdown Default,       !- Monday Schedule:Day Name
  Kitchen Freezer Dripdown Default,       !- Tuesday Schedule:Day Name
  Kitchen Freezer Dripdown Default,       !- Wednesday Schedule:Day Name
  Kitchen Freezer Dripdown Default,       !- Thursday Schedule:Day Name
  Kitchen Freezer Dripdown Default,       !- Friday Schedule:Day Name
  Kitchen Freezer Dripdown Default,       !- Saturday Schedule:Day Name
  Kitchen Freezer Dripdown Default,       !- Holiday Schedule:Day Name
  Kitchen Freezer Dripdown Default,       !- SummerDesignDay Schedule:Day Name
  Kitchen Freezer Dripdown Default,       !- WinterDesignDay Schedule:Day Name
  Kitchen Freezer Dripdown Default,       !- CustomDay1 Schedule:Day Name
  Kitchen Freezer Dripdown Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Kitchen Freezer Dripdown,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Kitchen Freezer Dripdown Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Meat Cooler Defrost Week Rule - Jan1-Dec31, !- Name
  Meat Cooler Defrost Default,            !- Sunday Schedule:Day Name
  Meat Cooler Defrost Default,            !- Monday Schedule:Day Name
  Meat Cooler Defrost Default,            !- Tuesday Schedule:Day Name
  Meat Cooler Defrost Default,            !- Wednesday Schedule:Day Name
  Meat Cooler Defrost Default,            !- Thursday Schedule:Day Name
  Meat Cooler Defrost Default,            !- Friday Schedule:Day Name
  Meat Cooler Defrost Default,            !- Saturday Schedule:Day Name
  Meat Cooler Defrost Default,            !- Holiday Schedule:Day Name
  Meat Cooler Defrost Default,            !- SummerDesignDay Schedule:Day Name
  Meat Cooler Defrost Default,            !- WinterDesignDay Schedule:Day Name
  Meat Cooler Defrost Default,            !- CustomDay1 Schedule:Day Name
  Meat Cooler Defrost Default;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Meat Cooler Defrost,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Meat Cooler Defrost Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Meat Cooler Dripdown Week Rule - Jan1-Dec31, !- Name
  Meat Cooler Dripdown Default,           !- Sunday Schedule:Day Name
  Meat Cooler Dripdown Default,           !- Monday Schedule:Day Name
  Meat Cooler Dripdown Default,           !- Tuesday Schedule:Day Name
  Meat Cooler Dripdown Default,           !- Wednesday Schedule:Day Name
  Meat Cooler Dripdown Default,           !- Thursday Schedule:Day Name
  Meat Cooler Dripdown Default,           !- Friday Schedule:Day Name
  Meat Cooler Dripdown Default,           !- Saturday Schedule:Day Name
  Meat Cooler Dripdown Default,           !- Holiday Schedule:Day Name
  Meat Cooler Dripdown Default,           !- SummerDesignDay Schedule:Day Name
  Meat Cooler Dripdown Default,           !- WinterDesignDay Schedule:Day Name
  Meat Cooler Dripdown Default,           !- CustomDay1 Schedule:Day Name
  Meat Cooler Dripdown Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Meat Cooler Dripdown,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Meat Cooler Dripdown Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Meat Freezer Defrost Week Rule - Jan1-Dec31, !- Name
  Meat Freezer Defrost Default,           !- Sunday Schedule:Day Name
  Meat Freezer Defrost Default,           !- Monday Schedule:Day Name
  Meat Freezer Defrost Default,           !- Tuesday Schedule:Day Name
  Meat Freezer Defrost Default,           !- Wednesday Schedule:Day Name
  Meat Freezer Defrost Default,           !- Thursday Schedule:Day Name
  Meat Freezer Defrost Default,           !- Friday Schedule:Day Name
  Meat Freezer Defrost Default,           !- Saturday Schedule:Day Name
  Meat Freezer Defrost Default,           !- Holiday Schedule:Day Name
  Meat Freezer Defrost Default,           !- SummerDesignDay Schedule:Day Name
  Meat Freezer Defrost Default,           !- WinterDesignDay Schedule:Day Name
  Meat Freezer Defrost Default,           !- CustomDay1 Schedule:Day Name
  Meat Freezer Defrost Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Meat Freezer Defrost,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Meat Freezer Defrost Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Meat Freezer Dripdown Week Rule - Jan1-Dec31, !- Name
  Meat Freezer Dripdown Default,          !- Sunday Schedule:Day Name
  Meat Freezer Dripdown Default,          !- Monday Schedule:Day Name
  Meat Freezer Dripdown Default,          !- Tuesday Schedule:Day Name
  Meat Freezer Dripdown Default,          !- Wednesday Schedule:Day Name
  Meat Freezer Dripdown Default,          !- Thursday Schedule:Day Name
  Meat Freezer Dripdown Default,          !- Friday Schedule:Day Name
  Meat Freezer Dripdown Default,          !- Saturday Schedule:Day Name
  Meat Freezer Dripdown Default,          !- Holiday Schedule:Day Name
  Meat Freezer Dripdown Default,          !- SummerDesignDay Schedule:Day Name
  Meat Freezer Dripdown Default,          !- WinterDesignDay Schedule:Day Name
  Meat Freezer Dripdown Default,          !- CustomDay1 Schedule:Day Name
  Meat Freezer Dripdown Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Meat Freezer Dripdown,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Meat Freezer Dripdown Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 110F Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 110F Default, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 110F Default, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 110F Default, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 110F Default, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 110F Default, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 110F Default, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 110F Default, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 110F Default, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 110F Default, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 110F Default, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 110F Default, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 110F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 110F,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 110F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Prep Cooler 1 Defrost Week Rule - Jan1-Dec31, !- Name
  Prep Cooler 1 Defrost Default,          !- Sunday Schedule:Day Name
  Prep Cooler 1 Defrost Default,          !- Monday Schedule:Day Name
  Prep Cooler 1 Defrost Default,          !- Tuesday Schedule:Day Name
  Prep Cooler 1 Defrost Default,          !- Wednesday Schedule:Day Name
  Prep Cooler 1 Defrost Default,          !- Thursday Schedule:Day Name
  Prep Cooler 1 Defrost Default,          !- Friday Schedule:Day Name
  Prep Cooler 1 Defrost Default,          !- Saturday Schedule:Day Name
  Prep Cooler 1 Defrost Default,          !- Holiday Schedule:Day Name
  Prep Cooler 1 Defrost Default,          !- SummerDesignDay Schedule:Day Name
  Prep Cooler 1 Defrost Default,          !- WinterDesignDay Schedule:Day Name
  Prep Cooler 1 Defrost Default,          !- CustomDay1 Schedule:Day Name
  Prep Cooler 1 Defrost Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Prep Cooler 1 Defrost,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Prep Cooler 1 Defrost Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Prep Cooler 1 Dripdown Week Rule - Jan1-Dec31, !- Name
  Prep Cooler 1 Dripdown Default,         !- Sunday Schedule:Day Name
  Prep Cooler 1 Dripdown Default,         !- Monday Schedule:Day Name
  Prep Cooler 1 Dripdown Default,         !- Tuesday Schedule:Day Name
  Prep Cooler 1 Dripdown Default,         !- Wednesday Schedule:Day Name
  Prep Cooler 1 Dripdown Default,         !- Thursday Schedule:Day Name
  Prep Cooler 1 Dripdown Default,         !- Friday Schedule:Day Name
  Prep Cooler 1 Dripdown Default,         !- Saturday Schedule:Day Name
  Prep Cooler 1 Dripdown Default,         !- Holiday Schedule:Day Name
  Prep Cooler 1 Dripdown Default,         !- SummerDesignDay Schedule:Day Name
  Prep Cooler 1 Dripdown Default,         !- WinterDesignDay Schedule:Day Name
  Prep Cooler 1 Dripdown Default,         !- CustomDay1 Schedule:Day Name
  Prep Cooler 1 Dripdown Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Prep Cooler 1 Dripdown,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  Prep Cooler 1 Dripdown Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Prep Cooler 2 Defrost Week Rule - Jan1-Dec31, !- Name
  Prep Cooler 2 Defrost Default,          !- Sunday Schedule:Day Name
  Prep Cooler 2 Defrost Default,          !- Monday Schedule:Day Name
  Prep Cooler 2 Defrost Default,          !- Tuesday Schedule:Day Name
  Prep Cooler 2 Defrost Default,          !- Wednesday Schedule:Day Name
  Prep Cooler 2 Defrost Default,          !- Thursday Schedule:Day Name
  Prep Cooler 2 Defrost Default,          !- Friday Schedule:Day Name
  Prep Cooler 2 Defrost Default,          !- Saturday Schedule:Day Name
  Prep Cooler 2 Defrost Default,          !- Holiday Schedule:Day Name
  Prep Cooler 2 Defrost Default,          !- SummerDesignDay Schedule:Day Name
  Prep Cooler 2 Defrost Default,          !- WinterDesignDay Schedule:Day Name
  Prep Cooler 2 Defrost Default,          !- CustomDay1 Schedule:Day Name
  Prep Cooler 2 Defrost Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Prep Cooler 2 Defrost,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Prep Cooler 2 Defrost Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Prep Cooler 2 Dripdown Week Rule - Jan1-Dec31, !- Name
  Prep Cooler 2 Dripdown Default,         !- Sunday Schedule:Day Name
  Prep Cooler 2 Dripdown Default,         !- Monday Schedule:Day Name
  Prep Cooler 2 Dripdown Default,         !- Tuesday Schedule:Day Name
  Prep Cooler 2 Dripdown Default,         !- Wednesday Schedule:Day Name
  Prep Cooler 2 Dripdown Default,         !- Thursday Schedule:Day Name
  Prep Cooler 2 Dripdown Default,         !- Friday Schedule:Day Name
  Prep Cooler 2 Dripdown Default,         !- Saturday Schedule:Day Name
  Prep Cooler 2 Dripdown Default,         !- Holiday Schedule:Day Name
  Prep Cooler 2 Dripdown Default,         !- SummerDesignDay Schedule:Day Name
  Prep Cooler 2 Dripdown Default,         !- WinterDesignDay Schedule:Day Name
  Prep Cooler 2 Dripdown Default,         !- CustomDay1 Schedule:Day Name
  Prep Cooler 2 Dripdown Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Prep Cooler 2 Dripdown,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  Prep Cooler 2 Dripdown Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Produce Cooler Defrost Week Rule - Jan1-Dec31, !- Name
  Produce Cooler Defrost Default,         !- Sunday Schedule:Day Name
  Produce Cooler Defrost Default,         !- Monday Schedule:Day Name
  Produce Cooler Defrost Default,         !- Tuesday Schedule:Day Name
  Produce Cooler Defrost Default,         !- Wednesday Schedule:Day Name
  Produce Cooler Defrost Default,         !- Thursday Schedule:Day Name
  Produce Cooler Defrost Default,         !- Friday Schedule:Day Name
  Produce Cooler Defrost Default,         !- Saturday Schedule:Day Name
  Produce Cooler Defrost Default,         !- Holiday Schedule:Day Name
  Produce Cooler Defrost Default,         !- SummerDesignDay Schedule:Day Name
  Produce Cooler Defrost Default,         !- WinterDesignDay Schedule:Day Name
  Produce Cooler Defrost Default,         !- CustomDay1 Schedule:Day Name
  Produce Cooler Defrost Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Produce Cooler Defrost,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  Produce Cooler Defrost Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Produce Cooler Dripdown Week Rule - Jan1-Dec31, !- Name
  Produce Cooler Dripdown Default,        !- Sunday Schedule:Day Name
  Produce Cooler Dripdown Default,        !- Monday Schedule:Day Name
  Produce Cooler Dripdown Default,        !- Tuesday Schedule:Day Name
  Produce Cooler Dripdown Default,        !- Wednesday Schedule:Day Name
  Produce Cooler Dripdown Default,        !- Thursday Schedule:Day Name
  Produce Cooler Dripdown Default,        !- Friday Schedule:Day Name
  Produce Cooler Dripdown Default,        !- Saturday Schedule:Day Name
  Produce Cooler Dripdown Default,        !- Holiday Schedule:Day Name
  Produce Cooler Dripdown Default,        !- SummerDesignDay Schedule:Day Name
  Produce Cooler Dripdown Default,        !- WinterDesignDay Schedule:Day Name
  Produce Cooler Dripdown Default,        !- CustomDay1 Schedule:Day Name
  Produce Cooler Dripdown Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Produce Cooler Dripdown,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Produce Cooler Dripdown Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Reach-in - Dairy Deli Beverage Case Case Credit Week Rule - Jan1-Dec31, !- Name
  Reach-in - Dairy Deli Beverage Case Case Credit Default, !- Sunday Schedule:Day Name
  Reach-in - Dairy Deli Beverage Case Case Credit Default, !- Monday Schedule:Day Name
  Reach-in - Dairy Deli Beverage Case Case Credit Default, !- Tuesday Schedule:Day Name
  Reach-in - Dairy Deli Beverage Case Case Credit Default, !- Wednesday Schedule:Day Name
  Reach-in - Dairy Deli Beverage Case Case Credit Default, !- Thursday Schedule:Day Name
  Reach-in - Dairy Deli Beverage Case Case Credit Default, !- Friday Schedule:Day Name
  Reach-in - Dairy Deli Beverage Case Case Credit Default, !- Saturday Schedule:Day Name
  Reach-in - Dairy Deli Beverage Case Case Credit Default, !- Holiday Schedule:Day Name
  Reach-in - Dairy Deli Beverage Case Case Credit Default, !- SummerDesignDay Schedule:Day Name
  Reach-in - Dairy Deli Beverage Case Case Credit Default, !- WinterDesignDay Schedule:Day Name
  Reach-in - Dairy Deli Beverage Case Case Credit Default, !- CustomDay1 Schedule:Day Name
  Reach-in - Dairy Deli Beverage Case Case Credit Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Reach-in - Dairy Deli Beverage Case Case Credit, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Reach-in - Dairy Deli Beverage Case Case Credit Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Reach-in - Frozen Food Case Credit Week Rule - Jan1-Dec31, !- Name
  Reach-in - Frozen Food Case Credit Default, !- Sunday Schedule:Day Name
  Reach-in - Frozen Food Case Credit Default, !- Monday Schedule:Day Name
  Reach-in - Frozen Food Case Credit Default, !- Tuesday Schedule:Day Name
  Reach-in - Frozen Food Case Credit Default, !- Wednesday Schedule:Day Name
  Reach-in - Frozen Food Case Credit Default, !- Thursday Schedule:Day Name
  Reach-in - Frozen Food Case Credit Default, !- Friday Schedule:Day Name
  Reach-in - Frozen Food Case Credit Default, !- Saturday Schedule:Day Name
  Reach-in - Frozen Food Case Credit Default, !- Holiday Schedule:Day Name
  Reach-in - Frozen Food Case Credit Default, !- SummerDesignDay Schedule:Day Name
  Reach-in - Frozen Food Case Credit Default, !- WinterDesignDay Schedule:Day Name
  Reach-in - Frozen Food Case Credit Default, !- CustomDay1 Schedule:Day Name
  Reach-in - Frozen Food Case Credit Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Reach-in - Frozen Food Case Credit,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Reach-in - Frozen Food Case Credit Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Reach-in - Frozen Food Defrost Week Rule - Jan1-Dec31, !- Name
  Reach-in - Frozen Food Defrost Default, !- Sunday Schedule:Day Name
  Reach-in - Frozen Food Defrost Default, !- Monday Schedule:Day Name
  Reach-in - Frozen Food Defrost Default, !- Tuesday Schedule:Day Name
  Reach-in - Frozen Food Defrost Default, !- Wednesday Schedule:Day Name
  Reach-in - Frozen Food Defrost Default, !- Thursday Schedule:Day Name
  Reach-in - Frozen Food Defrost Default, !- Friday Schedule:Day Name
  Reach-in - Frozen Food Defrost Default, !- Saturday Schedule:Day Name
  Reach-in - Frozen Food Defrost Default, !- Holiday Schedule:Day Name
  Reach-in - Frozen Food Defrost Default, !- SummerDesignDay Schedule:Day Name
  Reach-in - Frozen Food Defrost Default, !- WinterDesignDay Schedule:Day Name
  Reach-in - Frozen Food Defrost Default, !- CustomDay1 Schedule:Day Name
  Reach-in - Frozen Food Defrost Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Reach-in - Frozen Food Defrost,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Reach-in - Frozen Food Defrost Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Reach-in - Frozen Food Dripdown Week Rule - Jan1-Dec31, !- Name
  Reach-in - Frozen Food Dripdown Default, !- Sunday Schedule:Day Name
  Reach-in - Frozen Food Dripdown Default, !- Monday Schedule:Day Name
  Reach-in - Frozen Food Dripdown Default, !- Tuesday Schedule:Day Name
  Reach-in - Frozen Food Dripdown Default, !- Wednesday Schedule:Day Name
  Reach-in - Frozen Food Dripdown Default, !- Thursday Schedule:Day Name
  Reach-in - Frozen Food Dripdown Default, !- Friday Schedule:Day Name
  Reach-in - Frozen Food Dripdown Default, !- Saturday Schedule:Day Name
  Reach-in - Frozen Food Dripdown Default, !- Holiday Schedule:Day Name
  Reach-in - Frozen Food Dripdown Default, !- SummerDesignDay Schedule:Day Name
  Reach-in - Frozen Food Dripdown Default, !- WinterDesignDay Schedule:Day Name
  Reach-in - Frozen Food Dripdown Default, !- CustomDay1 Schedule:Day Name
  Reach-in - Frozen Food Dripdown Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Reach-in - Frozen Food Dripdown,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  Reach-in - Frozen Food Dripdown Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Reach-in - Ice Cream Case Credit Week Rule - Jan1-Dec31, !- Name
  Reach-in - Ice Cream Case Credit Default, !- Sunday Schedule:Day Name
  Reach-in - Ice Cream Case Credit Default, !- Monday Schedule:Day Name
  Reach-in - Ice Cream Case Credit Default, !- Tuesday Schedule:Day Name
  Reach-in - Ice Cream Case Credit Default, !- Wednesday Schedule:Day Name
  Reach-in - Ice Cream Case Credit Default, !- Thursday Schedule:Day Name
  Reach-in - Ice Cream Case Credit Default, !- Friday Schedule:Day Name
  Reach-in - Ice Cream Case Credit Default, !- Saturday Schedule:Day Name
  Reach-in - Ice Cream Case Credit Default, !- Holiday Schedule:Day Name
  Reach-in - Ice Cream Case Credit Default, !- SummerDesignDay Schedule:Day Name
  Reach-in - Ice Cream Case Credit Default, !- WinterDesignDay Schedule:Day Name
  Reach-in - Ice Cream Case Credit Default, !- CustomDay1 Schedule:Day Name
  Reach-in - Ice Cream Case Credit Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Reach-in - Ice Cream Case Credit,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Reach-in - Ice Cream Case Credit Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Reach-in - Ice Cream Defrost Week Rule - Jan1-Dec31, !- Name
  Reach-in - Ice Cream Defrost Default,   !- Sunday Schedule:Day Name
  Reach-in - Ice Cream Defrost Default,   !- Monday Schedule:Day Name
  Reach-in - Ice Cream Defrost Default,   !- Tuesday Schedule:Day Name
  Reach-in - Ice Cream Defrost Default,   !- Wednesday Schedule:Day Name
  Reach-in - Ice Cream Defrost Default,   !- Thursday Schedule:Day Name
  Reach-in - Ice Cream Defrost Default,   !- Friday Schedule:Day Name
  Reach-in - Ice Cream Defrost Default,   !- Saturday Schedule:Day Name
  Reach-in - Ice Cream Defrost Default,   !- Holiday Schedule:Day Name
  Reach-in - Ice Cream Defrost Default,   !- SummerDesignDay Schedule:Day Name
  Reach-in - Ice Cream Defrost Default,   !- WinterDesignDay Schedule:Day Name
  Reach-in - Ice Cream Defrost Default,   !- CustomDay1 Schedule:Day Name
  Reach-in - Ice Cream Defrost Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Reach-in - Ice Cream Defrost,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Reach-in - Ice Cream Defrost Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Reach-in - Ice Cream Dripdown Week Rule - Jan1-Dec31, !- Name
  Reach-in - Ice Cream Dripdown Default,  !- Sunday Schedule:Day Name
  Reach-in - Ice Cream Dripdown Default,  !- Monday Schedule:Day Name
  Reach-in - Ice Cream Dripdown Default,  !- Tuesday Schedule:Day Name
  Reach-in - Ice Cream Dripdown Default,  !- Wednesday Schedule:Day Name
  Reach-in - Ice Cream Dripdown Default,  !- Thursday Schedule:Day Name
  Reach-in - Ice Cream Dripdown Default,  !- Friday Schedule:Day Name
  Reach-in - Ice Cream Dripdown Default,  !- Saturday Schedule:Day Name
  Reach-in - Ice Cream Dripdown Default,  !- Holiday Schedule:Day Name
  Reach-in - Ice Cream Dripdown Default,  !- SummerDesignDay Schedule:Day Name
  Reach-in - Ice Cream Dripdown Default,  !- WinterDesignDay Schedule:Day Name
  Reach-in - Ice Cream Dripdown Default,  !- CustomDay1 Schedule:Day Name
  Reach-in - Ice Cream Dripdown Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Reach-in - Ice Cream Dripdown,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Reach-in - Ice Cream Dripdown Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 11,                        !- Sunday Schedule:Day Name
  Schedule Day 11,                        !- Monday Schedule:Day Name
  Schedule Day 11,                        !- Tuesday Schedule:Day Name
  Schedule Day 11,                        !- Wednesday Schedule:Day Name
  Schedule Day 11,                        !- Thursday Schedule:Day Name
  Schedule Day 11,                        !- Friday Schedule:Day Name
  Schedule Day 11,                        !- Saturday Schedule:Day Name
  Schedule Day 11,                        !- Holiday Schedule:Day Name
  Schedule Day 11,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 11,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 11,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 11;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 1,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Service - Meat Deli Bakery Case Credit Week Rule - Jan1-Dec31, !- Name
  Service - Meat Deli Bakery Case Credit Default, !- Sunday Schedule:Day Name
  Service - Meat Deli Bakery Case Credit Default, !- Monday Schedule:Day Name
  Service - Meat Deli Bakery Case Credit Default, !- Tuesday Schedule:Day Name
  Service - Meat Deli Bakery Case Credit Default, !- Wednesday Schedule:Day Name
  Service - Meat Deli Bakery Case Credit Default, !- Thursday Schedule:Day Name
  Service - Meat Deli Bakery Case Credit Default, !- Friday Schedule:Day Name
  Service - Meat Deli Bakery Case Credit Default, !- Saturday Schedule:Day Name
  Service - Meat Deli Bakery Case Credit Default, !- Holiday Schedule:Day Name
  Service - Meat Deli Bakery Case Credit Default, !- SummerDesignDay Schedule:Day Name
  Service - Meat Deli Bakery Case Credit Default, !- WinterDesignDay Schedule:Day Name
  Service - Meat Deli Bakery Case Credit Default, !- CustomDay1 Schedule:Day Name
  Service - Meat Deli Bakery Case Credit Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service - Meat Deli Bakery Case Credit, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Service - Meat Deli Bakery Case Credit Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Service Water Loop Temp - 140F Default, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F,         !- Name
  Temperature,                            !- Schedule Type Limits Name
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Shared Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Name
  Shared Service Water Loop Piping Air Temp - 70F Default, !- Sunday Schedule:Day Name
  Shared Service Water Loop Piping Air Temp - 70F Default, !- Monday Schedule:Day Name
  Shared Service Water Loop Piping Air Temp - 70F Default, !- Tuesday Schedule:Day Name
  Shared Service Water Loop Piping Air Temp - 70F Default, !- Wednesday Schedule:Day Name
  Shared Service Water Loop Piping Air Temp - 70F Default, !- Thursday Schedule:Day Name
  Shared Service Water Loop Piping Air Temp - 70F Default, !- Friday Schedule:Day Name
  Shared Service Water Loop Piping Air Temp - 70F Default, !- Saturday Schedule:Day Name
  Shared Service Water Loop Piping Air Temp - 70F Default, !- Holiday Schedule:Day Name
  Shared Service Water Loop Piping Air Temp - 70F Default, !- SummerDesignDay Schedule:Day Name
  Shared Service Water Loop Piping Air Temp - 70F Default, !- WinterDesignDay Schedule:Day Name
  Shared Service Water Loop Piping Air Temp - 70F Default, !- CustomDay1 Schedule:Day Name
  Shared Service Water Loop Piping Air Temp - 70F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Shared Service Water Loop Piping Air Temp - 70F, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Shared Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Name
  Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Sunday Schedule:Day Name
  Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Monday Schedule:Day Name
  Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Tuesday Schedule:Day Name
  Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Wednesday Schedule:Day Name
  Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Thursday Schedule:Day Name
  Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Friday Schedule:Day Name
  Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Saturday Schedule:Day Name
  Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Holiday Schedule:Day Name
  Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- SummerDesignDay Schedule:Day Name
  Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- WinterDesignDay Schedule:Day Name
  Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- CustomDay1 Schedule:Day Name
  Shared Service Water Loop Piping Air Velocity - 0.67mph Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  Velocity,                               !- Schedule Type Limits Name
  Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Specialty Cooler Defrost Week Rule - Jan1-Dec31, !- Name
  Specialty Cooler Defrost Default,       !- Sunday Schedule:Day Name
  Specialty Cooler Defrost Default,       !- Monday Schedule:Day Name
  Specialty Cooler Defrost Default,       !- Tuesday Schedule:Day Name
  Specialty Cooler Defrost Default,       !- Wednesday Schedule:Day Name
  Specialty Cooler Defrost Default,       !- Thursday Schedule:Day Name
  Specialty Cooler Defrost Default,       !- Friday Schedule:Day Name
  Specialty Cooler Defrost Default,       !- Saturday Schedule:Day Name
  Specialty Cooler Defrost Default,       !- Holiday Schedule:Day Name
  Specialty Cooler Defrost Default,       !- SummerDesignDay Schedule:Day Name
  Specialty Cooler Defrost Default,       !- WinterDesignDay Schedule:Day Name
  Specialty Cooler Defrost Default,       !- CustomDay1 Schedule:Day Name
  Specialty Cooler Defrost Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Specialty Cooler Defrost,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Specialty Cooler Defrost Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Specialty Cooler Dripdown Week Rule - Jan1-Dec31, !- Name
  Specialty Cooler Dripdown Default,      !- Sunday Schedule:Day Name
  Specialty Cooler Dripdown Default,      !- Monday Schedule:Day Name
  Specialty Cooler Dripdown Default,      !- Tuesday Schedule:Day Name
  Specialty Cooler Dripdown Default,      !- Wednesday Schedule:Day Name
  Specialty Cooler Dripdown Default,      !- Thursday Schedule:Day Name
  Specialty Cooler Dripdown Default,      !- Friday Schedule:Day Name
  Specialty Cooler Dripdown Default,      !- Saturday Schedule:Day Name
  Specialty Cooler Dripdown Default,      !- Holiday Schedule:Day Name
  Specialty Cooler Dripdown Default,      !- SummerDesignDay Schedule:Day Name
  Specialty Cooler Dripdown Default,      !- WinterDesignDay Schedule:Day Name
  Specialty Cooler Dripdown Default,      !- CustomDay1 Schedule:Day Name
  Specialty Cooler Dripdown Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Specialty Cooler Dripdown,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Specialty Cooler Dripdown Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  SuperMarket Bldg Swh Week Rule - Jan1-Dec31, !- Name
  SuperMarket Bldg Swh Sun Day,           !- Sunday Schedule:Day Name
  SuperMarket Bldg Swh Default,           !- Monday Schedule:Day Name
  SuperMarket Bldg Swh Default,           !- Tuesday Schedule:Day Name
  SuperMarket Bldg Swh Default,           !- Wednesday Schedule:Day Name
  SuperMarket Bldg Swh Default,           !- Thursday Schedule:Day Name
  SuperMarket Bldg Swh Default,           !- Friday Schedule:Day Name
  SuperMarket Bldg Swh WntrDsn|Sat Day,   !- Saturday Schedule:Day Name
  SuperMarket Bldg Swh Default,           !- Holiday Schedule:Day Name
  SuperMarket Bldg Swh Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SuperMarket Bldg Swh Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SuperMarket Bldg Swh Default,           !- CustomDay1 Schedule:Day Name
  SuperMarket Bldg Swh Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SuperMarket Bldg Swh,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  SuperMarket Bldg Swh Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Vertical Open - All Case Credit Week Rule - Jan1-Dec31, !- Name
  Vertical Open - All Case Credit Default, !- Sunday Schedule:Day Name
  Vertical Open - All Case Credit Default, !- Monday Schedule:Day Name
  Vertical Open - All Case Credit Default, !- Tuesday Schedule:Day Name
  Vertical Open - All Case Credit Default, !- Wednesday Schedule:Day Name
  Vertical Open - All Case Credit Default, !- Thursday Schedule:Day Name
  Vertical Open - All Case Credit Default, !- Friday Schedule:Day Name
  Vertical Open - All Case Credit Default, !- Saturday Schedule:Day Name
  Vertical Open - All Case Credit Default, !- Holiday Schedule:Day Name
  Vertical Open - All Case Credit Default, !- SummerDesignDay Schedule:Day Name
  Vertical Open - All Case Credit Default, !- WinterDesignDay Schedule:Day Name
  Vertical Open - All Case Credit Default, !- CustomDay1 Schedule:Day Name
  Vertical Open - All Case Credit Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Vertical Open - All Case Credit,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  Vertical Open - All Case Credit Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Water Heater Ambient Temp Schedule 71.6F Week Rule - Jan1-Dec31, !- Name
  Water Heater Ambient Temp Schedule 71.6F Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule 71.6F Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule 71.6F Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule 71.6F Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule 71.6F Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule 71.6F Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule 71.6F Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule 71.6F Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule 71.6F Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule 71.6F Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule 71.6F Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule 71.6F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Water Heater Ambient Temp Schedule 71.6F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Schedule Day 28,                        !- Sunday Schedule:Day Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Schedule Day 27,                        !- Saturday Schedule:Day Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Schedule Day 30,                        !- Sunday Schedule:Day Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Schedule Day 29,                        !- Saturday Schedule:Day Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Schedule Day 32,                        !- Sunday Schedule:Day Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Schedule Day 31,                        !- Saturday Schedule:Day Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Schedule Day 34,                        !- Sunday Schedule:Day Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Schedule Day 33,                        !- Saturday Schedule:Day Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Schedule Day 36,                        !- Sunday Schedule:Day Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Schedule Day 35,                        !- Saturday Schedule:Day Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Schedule Day 38,                        !- Sunday Schedule:Day Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Schedule Day 37,                        !- Saturday Schedule:Day Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket Deli A  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Schedule Day 40,                        !- Sunday Schedule:Day Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Schedule Day 39,                        !- Saturday Schedule:Day Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket Deli A  - Story ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket Deli B  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Schedule Day 42,                        !- Sunday Schedule:Day Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Schedule Day 41,                        !- Saturday Schedule:Day Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket Deli B  - Story ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket Deli C  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Schedule Day 44,                        !- Sunday Schedule:Day Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Schedule Day 43,                        !- Saturday Schedule:Day Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket Deli C  - Story ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket Dining A  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Schedule Day 46,                        !- Sunday Schedule:Day Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Schedule Day 45,                        !- Saturday Schedule:Day Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket Dining A  - Story ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket Dining B  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Schedule Day 48,                        !- Sunday Schedule:Day Name
  Zone SuperMarket Dining B  - Story ground PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Zone SuperMarket Dining B  - Story ground PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Zone SuperMarket Dining B  - Story ground PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Zone SuperMarket Dining B  - Story ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone SuperMarket Dining B  - Story ground PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Schedule Day 47,                        !- Saturday Schedule:Day Name
  Zone SuperMarket Dining B  - Story ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone SuperMarket Dining B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Dining B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Dining B  - Story ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Dining B  - Story ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket Dining B  - Story ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket Dining B  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket Dining C  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Schedule Day 50,                        !- Sunday Schedule:Day Name
  Zone SuperMarket Dining C  - Story ground PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Zone SuperMarket Dining C  - Story ground PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Zone SuperMarket Dining C  - Story ground PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Zone SuperMarket Dining C  - Story ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone SuperMarket Dining C  - Story ground PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Schedule Day 49,                        !- Saturday Schedule:Day Name
  Zone SuperMarket Dining C  - Story ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone SuperMarket Dining C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Dining C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Dining C  - Story ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Dining C  - Story ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket Dining C  - Story ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket Dining C  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Schedule Day 52,                        !- Sunday Schedule:Day Name
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Schedule Day 51,                        !- Saturday Schedule:Day Name
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Schedule Day 54,                        !- Sunday Schedule:Day Name
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Schedule Day 53,                        !- Saturday Schedule:Day Name
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Schedule Day 56,                        !- Sunday Schedule:Day Name
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Schedule Day 55,                        !- Saturday Schedule:Day Name
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Occ Sch Default, !- Sunday Schedule:Day Name
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Occ Sch Default, !- Saturday Schedule:Day Name
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Occ Sch Default, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Occ Sch Default, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Occ Sch Default, !- Sunday Schedule:Day Name
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Occ Sch Default, !- Saturday Schedule:Day Name
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Occ Sch Default, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Occ Sch Default, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Occ Sch Default, !- Sunday Schedule:Day Name
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Occ Sch Default, !- Saturday Schedule:Day Name
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Occ Sch Default, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Occ Sch Default, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Schedule Day 58,                        !- Sunday Schedule:Day Name
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Schedule Day 57,                        !- Saturday Schedule:Day Name
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch - adjusted Week Rule - Jan1-Dec31, !- Name
  Schedule Day 59,                        !- Sunday Schedule:Day Name
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Default 1, !- Monday Schedule:Day Name
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Default 1, !- Tuesday Schedule:Day Name
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Default 1, !- Wednesday Schedule:Day Name
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Default 1, !- Thursday Schedule:Day Name
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Default 1, !- Friday Schedule:Day Name
  Schedule Day 60,                        !- Saturday Schedule:Day Name
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Default 1, !- Holiday Schedule:Day Name
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Default 1, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch - adjusted, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Schedule Day 62,                        !- Sunday Schedule:Day Name
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Schedule Day 61,                        !- Saturday Schedule:Day Name
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch - adjusted Week Rule - Jan1-Dec31, !- Name
  Schedule Day 63,                        !- Sunday Schedule:Day Name
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Default 1, !- Monday Schedule:Day Name
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Default 1, !- Tuesday Schedule:Day Name
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Default 1, !- Wednesday Schedule:Day Name
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Default 1, !- Thursday Schedule:Day Name
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Default 1, !- Friday Schedule:Day Name
  Schedule Day 64,                        !- Saturday Schedule:Day Name
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Default 1, !- Holiday Schedule:Day Name
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Default 1, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch - adjusted, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Schedule Day 66,                        !- Sunday Schedule:Day Name
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Schedule Day 65,                        !- Saturday Schedule:Day Name
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch - adjusted Week Rule - Jan1-Dec31, !- Name
  Schedule Day 67,                        !- Sunday Schedule:Day Name
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Default 1, !- Monday Schedule:Day Name
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Default 1, !- Tuesday Schedule:Day Name
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Default 1, !- Wednesday Schedule:Day Name
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Default 1, !- Thursday Schedule:Day Name
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Default 1, !- Friday Schedule:Day Name
  Schedule Day 68,                        !- Saturday Schedule:Day Name
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Default 1, !- Holiday Schedule:Day Name
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Default 1, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch - adjusted, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Schedule Day 70,                        !- Sunday Schedule:Day Name
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Schedule Day 69,                        !- Saturday Schedule:Day Name
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch - adjusted Week Rule - Jan1-Dec31, !- Name
  Schedule Day 71,                        !- Sunday Schedule:Day Name
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Default 1, !- Monday Schedule:Day Name
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Default 1, !- Tuesday Schedule:Day Name
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Default 1, !- Wednesday Schedule:Day Name
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Default 1, !- Thursday Schedule:Day Name
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Default 1, !- Friday Schedule:Day Name
  Schedule Day 72,                        !- Saturday Schedule:Day Name
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Default 1, !- Holiday Schedule:Day Name
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Default 1, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch - adjusted, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Schedule Day 74,                        !- Sunday Schedule:Day Name
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Schedule Day 73,                        !- Saturday Schedule:Day Name
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch - adjusted Week Rule - Jan1-Dec31, !- Name
  Schedule Day 75,                        !- Sunday Schedule:Day Name
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Default 1, !- Monday Schedule:Day Name
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Default 1, !- Tuesday Schedule:Day Name
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Default 1, !- Wednesday Schedule:Day Name
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Default 1, !- Thursday Schedule:Day Name
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Default 1, !- Friday Schedule:Day Name
  Schedule Day 76,                        !- Saturday Schedule:Day Name
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Default 1, !- Holiday Schedule:Day Name
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Default 1, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch - adjusted, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Schedule Day 78,                        !- Sunday Schedule:Day Name
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Schedule Day 77,                        !- Saturday Schedule:Day Name
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch - adjusted Week Rule - Jan1-Dec31, !- Name
  Schedule Day 79,                        !- Sunday Schedule:Day Name
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Default 1, !- Monday Schedule:Day Name
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Default 1, !- Tuesday Schedule:Day Name
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Default 1, !- Wednesday Schedule:Day Name
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Default 1, !- Thursday Schedule:Day Name
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Default 1, !- Friday Schedule:Day Name
  Schedule Day 80,                        !- Saturday Schedule:Day Name
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Default 1, !- Holiday Schedule:Day Name
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Default 1, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch - adjusted, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch - adjusted Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket Produce A  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Schedule Day 82,                        !- Sunday Schedule:Day Name
  Zone SuperMarket Produce A  - Story ground PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Zone SuperMarket Produce A  - Story ground PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Zone SuperMarket Produce A  - Story ground PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Zone SuperMarket Produce A  - Story ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone SuperMarket Produce A  - Story ground PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Schedule Day 81,                        !- Saturday Schedule:Day Name
  Zone SuperMarket Produce A  - Story ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone SuperMarket Produce A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Produce A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Produce A  - Story ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Produce A  - Story ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket Produce A  - Story ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket Produce A  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Schedule Day 84,                        !- Sunday Schedule:Day Name
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Schedule Day 83,                        !- Saturday Schedule:Day Name
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket Produce B  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Schedule Day 86,                        !- Sunday Schedule:Day Name
  Zone SuperMarket Produce B  - Story ground PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Zone SuperMarket Produce B  - Story ground PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Zone SuperMarket Produce B  - Story ground PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Zone SuperMarket Produce B  - Story ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone SuperMarket Produce B  - Story ground PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Schedule Day 85,                        !- Saturday Schedule:Day Name
  Zone SuperMarket Produce B  - Story ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone SuperMarket Produce B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Produce B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Produce B  - Story ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Produce B  - Story ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket Produce B  - Story ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket Produce B  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Schedule Day 88,                        !- Sunday Schedule:Day Name
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Schedule Day 87,                        !- Saturday Schedule:Day Name
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket Produce C  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Schedule Day 90,                        !- Sunday Schedule:Day Name
  Zone SuperMarket Produce C  - Story ground PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Zone SuperMarket Produce C  - Story ground PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Zone SuperMarket Produce C  - Story ground PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Zone SuperMarket Produce C  - Story ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone SuperMarket Produce C  - Story ground PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Schedule Day 89,                        !- Saturday Schedule:Day Name
  Zone SuperMarket Produce C  - Story ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone SuperMarket Produce C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Produce C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Produce C  - Story ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Produce C  - Story ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket Produce C  - Story ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket Produce C  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Schedule Day 92,                        !- Sunday Schedule:Day Name
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Schedule Day 91,                        !- Saturday Schedule:Day Name
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Schedule Day 94,                        !- Sunday Schedule:Day Name
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Schedule Day 93,                        !- Saturday Schedule:Day Name
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Schedule Day 96,                        !- Sunday Schedule:Day Name
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Schedule Day 95,                        !- Saturday Schedule:Day Name
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Schedule Day 98,                        !- Sunday Schedule:Day Name
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Schedule Day 97,                        !- Saturday Schedule:Day Name
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket Sales A  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Schedule Day 100,                       !- Sunday Schedule:Day Name
  Zone SuperMarket Sales A  - Story ground PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Zone SuperMarket Sales A  - Story ground PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Zone SuperMarket Sales A  - Story ground PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Zone SuperMarket Sales A  - Story ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone SuperMarket Sales A  - Story ground PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Schedule Day 99,                        !- Saturday Schedule:Day Name
  Zone SuperMarket Sales A  - Story ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone SuperMarket Sales A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Sales A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Sales A  - Story ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Sales A  - Story ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket Sales A  - Story ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket Sales A  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Schedule Day 102,                       !- Sunday Schedule:Day Name
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Schedule Day 101,                       !- Saturday Schedule:Day Name
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Schedule Day 104,                       !- Sunday Schedule:Day Name
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Schedule Day 103,                       !- Saturday Schedule:Day Name
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Schedule Day 106,                       !- Sunday Schedule:Day Name
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Schedule Day 105,                       !- Saturday Schedule:Day Name
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket Sales C  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Schedule Day 108,                       !- Sunday Schedule:Day Name
  Zone SuperMarket Sales C  - Story ground PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Zone SuperMarket Sales C  - Story ground PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Zone SuperMarket Sales C  - Story ground PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Zone SuperMarket Sales C  - Story ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone SuperMarket Sales C  - Story ground PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Schedule Day 107,                       !- Saturday Schedule:Day Name
  Zone SuperMarket Sales C  - Story ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone SuperMarket Sales C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Sales C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Sales C  - Story ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Sales C  - Story ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket Sales C  - Story ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket Sales C  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Schedule Day 110,                       !- Sunday Schedule:Day Name
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Schedule Day 109,                       !- Saturday Schedule:Day Name
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Schedule Day 112,                       !- Sunday Schedule:Day Name
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Schedule Day 111,                       !- Saturday Schedule:Day Name
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Schedule Day 114,                       !- Sunday Schedule:Day Name
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Schedule Day 113,                       !- Saturday Schedule:Day Name
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Schedule Day 116,                       !- Sunday Schedule:Day Name
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Schedule Day 115,                       !- Saturday Schedule:Day Name
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  Zone SuperMarket Bakery A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 33, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone SuperMarket Bakery A  - Story ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 33, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 34;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 34,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Supply Branches, !- Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone SuperMarket Bakery A  - Story ground PSZ-AC OA System, !- Component Name 1
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Unitary AC, !- Component Name 2
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone SuperMarket Bakery A  - Story ground PSZ-AC OA System, !- Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone SuperMarket Bakery A  - Story ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone SuperMarket Bakery A  - Story ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone SuperMarket Bakery A  - Story ground PSZ-AC OA System Controller, !- Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ems_Zone_SuperMarket_Bakery_A____Story_ground_PSZ_AC_maxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 34,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 34,   !- Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone SuperMarket Bakery A  - Story ground, !- Zone or ZoneList Name 1
  SuperMarket Bakery Ventilation,         !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone SuperMarket Bakery A  - Story ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone SuperMarket Bakery A  - Story ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone SuperMarket Bakery A  - Story ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone SuperMarket Bakery A  - Story ground, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Water Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone SuperMarket Bakery A  - Story ground PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 13.4SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  None,                                   !- No Load Supply Air Flow Rate Method
  ,                                       !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 33,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 33,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Water Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Water Inlet Node Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Water Outlet Node Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Curve:Biquadratic,
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.29;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.33;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Zone SuperMarket Bakery A  - Story ground PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 13.4SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.721984,                               !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone SuperMarket Bakery A  - Story ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone SuperMarket Bakery A  - Story ground, !- Control Zone Name
  Zone SuperMarket Bakery A  - Story ground Zone Air Node, !- Zone Node Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Zone SuperMarket Bakery A  - Story ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 34;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 34,         !- Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Return Path, !- Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 34;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 34,            !- Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone SuperMarket Bakery A  - Story ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone SuperMarket Bakery B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 35, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone SuperMarket Bakery B  - Story ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 35, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 36;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 36,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Supply Branches, !- Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone SuperMarket Bakery B  - Story ground PSZ-AC OA System, !- Component Name 1
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Unitary AC, !- Component Name 2
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone SuperMarket Bakery B  - Story ground PSZ-AC OA System, !- Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone SuperMarket Bakery B  - Story ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone SuperMarket Bakery B  - Story ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone SuperMarket Bakery B  - Story ground PSZ-AC OA System Controller, !- Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ems_Zone_SuperMarket_Bakery_B____Story_ground_PSZ_AC_maxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 36,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 36,   !- Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone SuperMarket Bakery B  - Story ground, !- Zone or ZoneList Name 1
  SuperMarket Bakery Ventilation,         !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone SuperMarket Bakery B  - Story ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone SuperMarket Bakery B  - Story ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone SuperMarket Bakery B  - Story ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone SuperMarket Bakery B  - Story ground, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Water Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone SuperMarket Bakery B  - Story ground PSZ-AC 1spd DX AC Clg Coil 39kBtu/hr 13.4SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  None,                                   !- No Load Supply Air Flow Rate Method
  ,                                       !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 35,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 35,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Water Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Water Inlet Node Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Water Outlet Node Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Zone SuperMarket Bakery B  - Story ground PSZ-AC 1spd DX AC Clg Coil 39kBtu/hr 13.4SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.721984,                               !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone SuperMarket Bakery B  - Story ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone SuperMarket Bakery B  - Story ground, !- Control Zone Name
  Zone SuperMarket Bakery B  - Story ground Zone Air Node, !- Zone Node Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Zone SuperMarket Bakery B  - Story ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 36;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 36,         !- Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Return Path, !- Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 36;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 36,            !- Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone SuperMarket Bakery B  - Story ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone SuperMarket Bakery C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 34, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone SuperMarket Bakery C  - Story ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 34, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 35;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 35,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Supply Branches, !- Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone SuperMarket Bakery C  - Story ground PSZ-AC OA System, !- Component Name 1
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Unitary AC, !- Component Name 2
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone SuperMarket Bakery C  - Story ground PSZ-AC OA System, !- Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone SuperMarket Bakery C  - Story ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone SuperMarket Bakery C  - Story ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone SuperMarket Bakery C  - Story ground PSZ-AC OA System Controller, !- Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ems_Zone_SuperMarket_Bakery_C____Story_ground_PSZ_AC_maxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 35,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 35,   !- Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone SuperMarket Bakery C  - Story ground, !- Zone or ZoneList Name 1
  SuperMarket Bakery Ventilation,         !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone SuperMarket Bakery C  - Story ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone SuperMarket Bakery C  - Story ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone SuperMarket Bakery C  - Story ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone SuperMarket Bakery C  - Story ground, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Water Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone SuperMarket Bakery C  - Story ground PSZ-AC 1spd DX AC Clg Coil 6kBtu/hr 13.4SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  None,                                   !- No Load Supply Air Flow Rate Method
  ,                                       !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 34,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 34,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Water Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Water Inlet Node Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Water Outlet Node Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Zone SuperMarket Bakery C  - Story ground PSZ-AC 1spd DX AC Clg Coil 6kBtu/hr 13.4SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.721984,                               !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone SuperMarket Bakery C  - Story ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone SuperMarket Bakery C  - Story ground, !- Control Zone Name
  Zone SuperMarket Bakery C  - Story ground Zone Air Node, !- Zone Node Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Zone SuperMarket Bakery C  - Story ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 35;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 35,         !- Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Return Path, !- Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 35;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 35,            !- Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone SuperMarket Bakery C  - Story ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone SuperMarket Corridor A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone SuperMarket Corridor A  - Story ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Supply Branches, !- Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone SuperMarket Corridor A  - Story ground PSZ-AC OA System, !- Component Name 1
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Unitary AC, !- Component Name 2
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone SuperMarket Corridor A  - Story ground PSZ-AC OA System, !- Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone SuperMarket Corridor A  - Story ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone SuperMarket Corridor A  - Story ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone SuperMarket Corridor A  - Story ground PSZ-AC OA System Controller, !- Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ems_Zone_SuperMarket_Corridor_A____Story_ground_PSZ_AC_maxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone SuperMarket Corridor A  - Story ground, !- Zone or ZoneList Name 1
  SuperMarket Corridor Ventilation,       !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone SuperMarket Corridor A  - Story ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone SuperMarket Corridor A  - Story ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone SuperMarket Corridor A  - Story ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone SuperMarket Corridor A  - Story ground, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Water Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone SuperMarket Corridor A  - Story ground PSZ-AC 1spd DX AC Clg Coil 2kBtu/hr 13.4SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  None,                                   !- No Load Supply Air Flow Rate Method
  ,                                       !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve,                 !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve,            !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Water Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Water Inlet Node Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Water Outlet Node Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Zone SuperMarket Corridor A  - Story ground PSZ-AC 1spd DX AC Clg Coil 2kBtu/hr 13.4SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.721984,                               !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone SuperMarket Corridor A  - Story ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone SuperMarket Corridor A  - Story ground, !- Control Zone Name
  Zone SuperMarket Corridor A  - Story ground Zone Air Node, !- Zone Node Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Zone SuperMarket Corridor A  - Story ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Return Path, !- Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone SuperMarket Corridor A  - Story ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone SuperMarket Corridor B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone SuperMarket Corridor B  - Story ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Supply Branches, !- Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone SuperMarket Corridor B  - Story ground PSZ-AC OA System, !- Component Name 1
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Unitary AC, !- Component Name 2
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone SuperMarket Corridor B  - Story ground PSZ-AC OA System, !- Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone SuperMarket Corridor B  - Story ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone SuperMarket Corridor B  - Story ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone SuperMarket Corridor B  - Story ground PSZ-AC OA System Controller, !- Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ems_Zone_SuperMarket_Corridor_B____Story_ground_PSZ_AC_maxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 2,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 2,    !- Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone SuperMarket Corridor B  - Story ground, !- Zone or ZoneList Name 1
  SuperMarket Corridor Ventilation,       !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone SuperMarket Corridor B  - Story ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone SuperMarket Corridor B  - Story ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone SuperMarket Corridor B  - Story ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone SuperMarket Corridor B  - Story ground, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Water Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone SuperMarket Corridor B  - Story ground PSZ-AC 1spd DX AC Clg Coil 13kBtu/hr 13.4SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  None,                                   !- No Load Supply Air Flow Rate Method
  ,                                       !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 1,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 1,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Water Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Water Inlet Node Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Water Outlet Node Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Zone SuperMarket Corridor B  - Story ground PSZ-AC 1spd DX AC Clg Coil 13kBtu/hr 13.4SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.721984,                               !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone SuperMarket Corridor B  - Story ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone SuperMarket Corridor B  - Story ground, !- Control Zone Name
  Zone SuperMarket Corridor B  - Story ground Zone Air Node, !- Zone Node Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Zone SuperMarket Corridor B  - Story ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Return Path, !- Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 2;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone SuperMarket Corridor B  - Story ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone SuperMarket Corridor C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone SuperMarket Corridor C  - Story ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 3;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 3,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Supply Branches, !- Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone SuperMarket Corridor C  - Story ground PSZ-AC OA System, !- Component Name 1
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Unitary AC, !- Component Name 2
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone SuperMarket Corridor C  - Story ground PSZ-AC OA System, !- Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone SuperMarket Corridor C  - Story ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone SuperMarket Corridor C  - Story ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone SuperMarket Corridor C  - Story ground PSZ-AC OA System Controller, !- Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ems_Zone_SuperMarket_Corridor_C____Story_ground_PSZ_AC_maxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 3,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 3,    !- Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone SuperMarket Corridor C  - Story ground, !- Zone or ZoneList Name 1
  SuperMarket Corridor Ventilation,       !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone SuperMarket Corridor C  - Story ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone SuperMarket Corridor C  - Story ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone SuperMarket Corridor C  - Story ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone SuperMarket Corridor C  - Story ground, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Water Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone SuperMarket Corridor C  - Story ground PSZ-AC 1spd DX AC Clg Coil 3kBtu/hr 13.4SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  None,                                   !- No Load Supply Air Flow Rate Method
  ,                                       !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 2,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 2,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Water Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Water Inlet Node Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Water Outlet Node Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Zone SuperMarket Corridor C  - Story ground PSZ-AC 1spd DX AC Clg Coil 3kBtu/hr 13.4SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.721984,                               !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone SuperMarket Corridor C  - Story ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone SuperMarket Corridor C  - Story ground, !- Control Zone Name
  Zone SuperMarket Corridor C  - Story ground Zone Air Node, !- Zone Node Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Zone SuperMarket Corridor C  - Story ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 3;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 3,          !- Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Return Path, !- Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 3;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 3,             !- Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone SuperMarket Corridor C  - Story ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone SuperMarket Deli A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 39, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone SuperMarket Deli A  - Story ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone SuperMarket Deli A  - Story ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone SuperMarket Deli A  - Story ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone SuperMarket Deli A  - Story ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone SuperMarket Deli A  - Story ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 39, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 40;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 40,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone SuperMarket Deli A  - Story ground PSZ-AC Supply Branches, !- Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone SuperMarket Deli A  - Story ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone SuperMarket Deli A  - Story ground PSZ-AC OA System, !- Component Name 1
  Zone SuperMarket Deli A  - Story ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone SuperMarket Deli A  - Story ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone SuperMarket Deli A  - Story ground PSZ-AC Unitary AC, !- Component Name 2
  Zone SuperMarket Deli A  - Story ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone SuperMarket Deli A  - Story ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone SuperMarket Deli A  - Story ground PSZ-AC OA System, !- Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone SuperMarket Deli A  - Story ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone SuperMarket Deli A  - Story ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone SuperMarket Deli A  - Story ground PSZ-AC OA System Controller, !- Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Zone SuperMarket Deli A  - Story ground PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ems_Zone_SuperMarket_Deli_A____Story_ground_PSZ_AC_maxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 40,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 40,   !- Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone SuperMarket Deli A  - Story ground, !- Zone or ZoneList Name 1
  SuperMarket Deli Ventilation,           !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  Zone SuperMarket Deli A  - Story ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone SuperMarket Deli A  - Story ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone SuperMarket Deli A  - Story ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone SuperMarket Deli A  - Story ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone SuperMarket Deli A  - Story ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone SuperMarket Deli A  - Story ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone SuperMarket Deli A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone SuperMarket Deli A  - Story ground, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone SuperMarket Deli A  - Story ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone SuperMarket Deli A  - Story ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone SuperMarket Deli A  - Story ground PSZ-AC Water Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone SuperMarket Deli A  - Story ground PSZ-AC 1spd DX AC Clg Coil 8kBtu/hr 13.4SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone SuperMarket Deli A  - Story ground PSZ-AC Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  None,                                   !- No Load Supply Air Flow Rate Method
  ,                                       !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone SuperMarket Deli A  - Story ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone SuperMarket Deli A  - Story ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 39,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 39,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 39,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 39,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Zone SuperMarket Deli A  - Story ground PSZ-AC Water Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone SuperMarket Deli A  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Water Inlet Node Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Water Outlet Node Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Zone SuperMarket Deli A  - Story ground PSZ-AC 1spd DX AC Clg Coil 8kBtu/hr 13.4SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.721984,                               !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone SuperMarket Deli A  - Story ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone SuperMarket Deli A  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone SuperMarket Deli A  - Story ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone SuperMarket Deli A  - Story ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone SuperMarket Deli A  - Story ground, !- Control Zone Name
  Zone SuperMarket Deli A  - Story ground Zone Air Node, !- Zone Node Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone SuperMarket Deli A  - Story ground PSZ-AC Zone SuperMarket Deli A  - Story ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 40;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 40,         !- Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone SuperMarket Deli A  - Story ground PSZ-AC Return Path, !- Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 40;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 40,            !- Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone SuperMarket Deli A  - Story ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone SuperMarket Deli B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 40, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone SuperMarket Deli B  - Story ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone SuperMarket Deli B  - Story ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone SuperMarket Deli B  - Story ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone SuperMarket Deli B  - Story ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone SuperMarket Deli B  - Story ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 40, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 41;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 41,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone SuperMarket Deli B  - Story ground PSZ-AC Supply Branches, !- Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone SuperMarket Deli B  - Story ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone SuperMarket Deli B  - Story ground PSZ-AC OA System, !- Component Name 1
  Zone SuperMarket Deli B  - Story ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone SuperMarket Deli B  - Story ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone SuperMarket Deli B  - Story ground PSZ-AC Unitary AC, !- Component Name 2
  Zone SuperMarket Deli B  - Story ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone SuperMarket Deli B  - Story ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone SuperMarket Deli B  - Story ground PSZ-AC OA System, !- Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone SuperMarket Deli B  - Story ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone SuperMarket Deli B  - Story ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone SuperMarket Deli B  - Story ground PSZ-AC OA System Controller, !- Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Zone SuperMarket Deli B  - Story ground PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ems_Zone_SuperMarket_Deli_B____Story_ground_PSZ_AC_maxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 41,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 41,   !- Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone SuperMarket Deli B  - Story ground, !- Zone or ZoneList Name 1
  SuperMarket Deli Ventilation,           !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  Zone SuperMarket Deli B  - Story ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone SuperMarket Deli B  - Story ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone SuperMarket Deli B  - Story ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone SuperMarket Deli B  - Story ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone SuperMarket Deli B  - Story ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone SuperMarket Deli B  - Story ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone SuperMarket Deli B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone SuperMarket Deli B  - Story ground, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone SuperMarket Deli B  - Story ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone SuperMarket Deli B  - Story ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone SuperMarket Deli B  - Story ground PSZ-AC Water Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone SuperMarket Deli B  - Story ground PSZ-AC 1spd DX AC Clg Coil 52kBtu/hr 13.4SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone SuperMarket Deli B  - Story ground PSZ-AC Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  None,                                   !- No Load Supply Air Flow Rate Method
  ,                                       !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone SuperMarket Deli B  - Story ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone SuperMarket Deli B  - Story ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 40,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 40,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 40,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 40,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Zone SuperMarket Deli B  - Story ground PSZ-AC Water Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone SuperMarket Deli B  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Water Inlet Node Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Water Outlet Node Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Zone SuperMarket Deli B  - Story ground PSZ-AC 1spd DX AC Clg Coil 52kBtu/hr 13.4SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.721984,                               !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone SuperMarket Deli B  - Story ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone SuperMarket Deli B  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone SuperMarket Deli B  - Story ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone SuperMarket Deli B  - Story ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone SuperMarket Deli B  - Story ground, !- Control Zone Name
  Zone SuperMarket Deli B  - Story ground Zone Air Node, !- Zone Node Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone SuperMarket Deli B  - Story ground PSZ-AC Zone SuperMarket Deli B  - Story ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 41;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 41,         !- Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone SuperMarket Deli B  - Story ground PSZ-AC Return Path, !- Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 41;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 41,            !- Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone SuperMarket Deli B  - Story ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone SuperMarket Deli C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 41, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone SuperMarket Deli C  - Story ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone SuperMarket Deli C  - Story ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone SuperMarket Deli C  - Story ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone SuperMarket Deli C  - Story ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone SuperMarket Deli C  - Story ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 41, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 42;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 42,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone SuperMarket Deli C  - Story ground PSZ-AC Supply Branches, !- Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone SuperMarket Deli C  - Story ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone SuperMarket Deli C  - Story ground PSZ-AC OA System, !- Component Name 1
  Zone SuperMarket Deli C  - Story ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone SuperMarket Deli C  - Story ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone SuperMarket Deli C  - Story ground PSZ-AC Unitary AC, !- Component Name 2
  Zone SuperMarket Deli C  - Story ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone SuperMarket Deli C  - Story ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone SuperMarket Deli C  - Story ground PSZ-AC OA System, !- Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone SuperMarket Deli C  - Story ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone SuperMarket Deli C  - Story ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone SuperMarket Deli C  - Story ground PSZ-AC OA System Controller, !- Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Zone SuperMarket Deli C  - Story ground PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ems_Zone_SuperMarket_Deli_C____Story_ground_PSZ_AC_maxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 42,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 42,   !- Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone SuperMarket Deli C  - Story ground, !- Zone or ZoneList Name 1
  SuperMarket Deli Ventilation,           !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  Zone SuperMarket Deli C  - Story ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone SuperMarket Deli C  - Story ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone SuperMarket Deli C  - Story ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone SuperMarket Deli C  - Story ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone SuperMarket Deli C  - Story ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone SuperMarket Deli C  - Story ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone SuperMarket Deli C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone SuperMarket Deli C  - Story ground, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone SuperMarket Deli C  - Story ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone SuperMarket Deli C  - Story ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone SuperMarket Deli C  - Story ground PSZ-AC Water Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone SuperMarket Deli C  - Story ground PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 13.4SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone SuperMarket Deli C  - Story ground PSZ-AC Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  None,                                   !- No Load Supply Air Flow Rate Method
  ,                                       !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone SuperMarket Deli C  - Story ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone SuperMarket Deli C  - Story ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 41,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 41,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 41,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 41,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Zone SuperMarket Deli C  - Story ground PSZ-AC Water Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone SuperMarket Deli C  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Water Inlet Node Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Water Outlet Node Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Zone SuperMarket Deli C  - Story ground PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 13.4SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.721984,                               !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone SuperMarket Deli C  - Story ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone SuperMarket Deli C  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone SuperMarket Deli C  - Story ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone SuperMarket Deli C  - Story ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone SuperMarket Deli C  - Story ground, !- Control Zone Name
  Zone SuperMarket Deli C  - Story ground Zone Air Node, !- Zone Node Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone SuperMarket Deli C  - Story ground PSZ-AC Zone SuperMarket Deli C  - Story ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 42;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 42,         !- Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone SuperMarket Deli C  - Story ground PSZ-AC Return Path, !- Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 42;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 42,            !- Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone SuperMarket Deli C  - Story ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone SuperMarket Dining A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 36, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone SuperMarket Dining A  - Story ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone SuperMarket Dining A  - Story ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone SuperMarket Dining A  - Story ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone SuperMarket Dining A  - Story ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone SuperMarket Dining A  - Story ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 36, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 37;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 37,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone SuperMarket Dining A  - Story ground PSZ-AC Supply Branches, !- Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone SuperMarket Dining A  - Story ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone SuperMarket Dining A  - Story ground PSZ-AC OA System, !- Component Name 1
  Zone SuperMarket Dining A  - Story ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone SuperMarket Dining A  - Story ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone SuperMarket Dining A  - Story ground PSZ-AC Unitary AC, !- Component Name 2
  Zone SuperMarket Dining A  - Story ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone SuperMarket Dining A  - Story ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone SuperMarket Dining A  - Story ground PSZ-AC OA System, !- Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone SuperMarket Dining A  - Story ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone SuperMarket Dining A  - Story ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone SuperMarket Dining A  - Story ground PSZ-AC OA System Controller, !- Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Zone SuperMarket Dining A  - Story ground PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ems_Zone_SuperMarket_Dining_A____Story_ground_PSZ_AC_maxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 37,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 37,   !- Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone SuperMarket Dining A  - Story ground, !- Zone or ZoneList Name 1
  SuperMarket Dining Ventilation,         !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  Zone SuperMarket Dining A  - Story ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone SuperMarket Dining A  - Story ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone SuperMarket Dining A  - Story ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone SuperMarket Dining A  - Story ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone SuperMarket Dining A  - Story ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone SuperMarket Dining A  - Story ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone SuperMarket Dining A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone SuperMarket Dining A  - Story ground, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone SuperMarket Dining A  - Story ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone SuperMarket Dining A  - Story ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone SuperMarket Dining A  - Story ground PSZ-AC Water Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone SuperMarket Dining A  - Story ground PSZ-AC 1spd DX AC Clg Coil 5kBtu/hr 13.4SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone SuperMarket Dining A  - Story ground PSZ-AC Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  None,                                   !- No Load Supply Air Flow Rate Method
  ,                                       !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone SuperMarket Dining A  - Story ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone SuperMarket Dining A  - Story ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 36,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 36,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 36,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 36,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Zone SuperMarket Dining A  - Story ground PSZ-AC Water Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone SuperMarket Dining A  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Water Inlet Node Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Water Outlet Node Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Zone SuperMarket Dining A  - Story ground PSZ-AC 1spd DX AC Clg Coil 5kBtu/hr 13.4SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.721984,                               !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone SuperMarket Dining A  - Story ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone SuperMarket Dining A  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone SuperMarket Dining A  - Story ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone SuperMarket Dining A  - Story ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone SuperMarket Dining A  - Story ground, !- Control Zone Name
  Zone SuperMarket Dining A  - Story ground Zone Air Node, !- Zone Node Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone SuperMarket Dining A  - Story ground PSZ-AC Zone SuperMarket Dining A  - Story ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 37;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 37,         !- Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone SuperMarket Dining A  - Story ground PSZ-AC Return Path, !- Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 37;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 37,            !- Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone SuperMarket Dining A  - Story ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone SuperMarket Dining B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 37, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone SuperMarket Dining B  - Story ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone SuperMarket Dining B  - Story ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone SuperMarket Dining B  - Story ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone SuperMarket Dining B  - Story ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone SuperMarket Dining B  - Story ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone SuperMarket Dining B  - Story ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone SuperMarket Dining B  - Story ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone SuperMarket Dining B  - Story ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone SuperMarket Dining B  - Story ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone SuperMarket Dining B  - Story ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 37, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 38;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 38,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone SuperMarket Dining B  - Story ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone SuperMarket Dining B  - Story ground PSZ-AC Supply Branches, !- Name
