
Version,
  25.2;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  90.1-2019|SuperMarket,                  !- Name
  ,                                       !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Zone SuperMarket Bakery A  - Story ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  9.91450823784054,                       !- X Origin {m}
  -26.3964543073497,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SuperMarket Bakery A  - Story ground,   !- Name
  Zone SuperMarket Bakery A  - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Bakery - 90.1-2019;         !- Space Type

SpaceList,
  SuperMarket Bakery - 90.1-2019,         !- Name
  SuperMarket Bakery C  - Story ground,   !- Space Name 1
  SuperMarket Bakery A  - Story ground,   !- Space Name 2
  SuperMarket Bakery B  - Story ground;   !- Space Name 3

Lights,
  SuperMarket Bakery Lights,              !- Name
  SuperMarket Bakery - 90.1-2019,         !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Light,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.7326623542136,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  SuperMarket Bldg Light Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.6,                                    !- Value Until Time 2
  22:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  23:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  SuperMarket Bldg Light Sat Day,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.6,                                    !- Value Until Time 2
  22:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  23:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  SuperMarket Bldg Light Sun Day,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.6,                                    !- Value Until Time 2
  22:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  23:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Week:Daily,
  SuperMarket Bldg Light Week Rule - Jan1-Jan3, !- Name
  SuperMarket Bldg Light Default,         !- Sunday Schedule:Day Name
  SuperMarket Bldg Light Default,         !- Monday Schedule:Day Name
  SuperMarket Bldg Light Default,         !- Tuesday Schedule:Day Name
  SuperMarket Bldg Light Default,         !- Wednesday Schedule:Day Name
  SuperMarket Bldg Light Default,         !- Thursday Schedule:Day Name
  SuperMarket Bldg Light Default,         !- Friday Schedule:Day Name
  SuperMarket Bldg Light Sat Day,         !- Saturday Schedule:Day Name
  SuperMarket Bldg Light Default,         !- Holiday Schedule:Day Name
  SuperMarket Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SuperMarket Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SuperMarket Bldg Light Default,         !- CustomDay1 Schedule:Day Name
  SuperMarket Bldg Light Default;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SuperMarket Bldg Light Week Rule - Jan4-Dec31, !- Name
  SuperMarket Bldg Light Sun Day,         !- Sunday Schedule:Day Name
  SuperMarket Bldg Light Default,         !- Monday Schedule:Day Name
  SuperMarket Bldg Light Default,         !- Tuesday Schedule:Day Name
  SuperMarket Bldg Light Default,         !- Wednesday Schedule:Day Name
  SuperMarket Bldg Light Default,         !- Thursday Schedule:Day Name
  SuperMarket Bldg Light Default,         !- Friday Schedule:Day Name
  SuperMarket Bldg Light Sat Day,         !- Saturday Schedule:Day Name
  SuperMarket Bldg Light Default,         !- Holiday Schedule:Day Name
  SuperMarket Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SuperMarket Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SuperMarket Bldg Light Default,         !- CustomDay1 Schedule:Day Name
  SuperMarket Bldg Light Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SuperMarket Bldg Light,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  SuperMarket Bldg Light Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  SuperMarket Bldg Light Week Rule - Jan4-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  SuperMarket Bldg Light Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SuperMarket Bldg Light Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  SuperMarket Bakery People,              !- Name
  SuperMarket Bakery - 90.1-2019,         !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Occ,                   !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0861112833336778,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SuperMarket Activity,                   !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  AdaptiveASH55;                          !- Thermal Comfort Model 1 Type

Schedule:Day:Interval,
  SuperMarket Bldg Occ Default,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.25,                                   !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.4,                                    !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.55,                                   !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.65,                                   !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.7,                                    !- Value Until Time 9
  14:00,                                  !- Time 10 {hh:mm}
  0.65,                                   !- Value Until Time 10
  15:00,                                  !- Time 11 {hh:mm}
  0.6,                                    !- Value Until Time 11
  16:00,                                  !- Time 12 {hh:mm}
  0.58,                                   !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  0.7,                                    !- Value Until Time 13
  18:00,                                  !- Time 14 {hh:mm}
  0.85,                                   !- Value Until Time 14
  19:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  20:00,                                  !- Time 16 {hh:mm}
  0.75,                                   !- Value Until Time 16
  21:00,                                  !- Time 17 {hh:mm}
  0.55,                                   !- Value Until Time 17
  22:00,                                  !- Time 18 {hh:mm}
  0.35,                                   !- Value Until Time 18
  23:00,                                  !- Time 19 {hh:mm}
  0.1,                                    !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0;                                      !- Value Until Time 20

Schedule:Day:Interval,
  SuperMarket Bldg Occ Sat Day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.03,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.08,                                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.35,                                   !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.55,                                   !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.85,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.8,                                    !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.75,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.7,                                    !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.65,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.55,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.4,                                    !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.1,                                    !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.02,                                   !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0;                                      !- Value Until Time 19

Schedule:Day:Interval,
  SuperMarket Bldg Occ Sun Day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.02,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.06,                                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.75,                                   !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.8,                                    !- Value Until Time 9
  14:00,                                  !- Time 10 {hh:mm}
  0.75,                                   !- Value Until Time 10
  15:00,                                  !- Time 11 {hh:mm}
  0.65,                                   !- Value Until Time 11
  16:00,                                  !- Time 12 {hh:mm}
  0.55,                                   !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  0.45,                                   !- Value Until Time 13
  18:00,                                  !- Time 14 {hh:mm}
  0.35,                                   !- Value Until Time 14
  19:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  20:00,                                  !- Time 16 {hh:mm}
  0.15,                                   !- Value Until Time 16
  21:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  22:00,                                  !- Time 18 {hh:mm}
  0.01,                                   !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0;                                      !- Value Until Time 19

Schedule:Week:Daily,
  SuperMarket Bldg Occ Week Rule - Jan1-Jan3, !- Name
  SuperMarket Bldg Occ Default,           !- Sunday Schedule:Day Name
  SuperMarket Bldg Occ Default,           !- Monday Schedule:Day Name
  SuperMarket Bldg Occ Default,           !- Tuesday Schedule:Day Name
  SuperMarket Bldg Occ Default,           !- Wednesday Schedule:Day Name
  SuperMarket Bldg Occ Default,           !- Thursday Schedule:Day Name
  SuperMarket Bldg Occ Default,           !- Friday Schedule:Day Name
  SuperMarket Bldg Occ Sat Day,           !- Saturday Schedule:Day Name
  SuperMarket Bldg Occ Default,           !- Holiday Schedule:Day Name
  SuperMarket Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SuperMarket Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SuperMarket Bldg Occ Default,           !- CustomDay1 Schedule:Day Name
  SuperMarket Bldg Occ Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SuperMarket Bldg Occ Week Rule - Jan4-Dec31, !- Name
  SuperMarket Bldg Occ Sun Day,           !- Sunday Schedule:Day Name
  SuperMarket Bldg Occ Default,           !- Monday Schedule:Day Name
  SuperMarket Bldg Occ Default,           !- Tuesday Schedule:Day Name
  SuperMarket Bldg Occ Default,           !- Wednesday Schedule:Day Name
  SuperMarket Bldg Occ Default,           !- Thursday Schedule:Day Name
  SuperMarket Bldg Occ Default,           !- Friday Schedule:Day Name
  SuperMarket Bldg Occ Sat Day,           !- Saturday Schedule:Day Name
  SuperMarket Bldg Occ Default,           !- Holiday Schedule:Day Name
  SuperMarket Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SuperMarket Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SuperMarket Bldg Occ Default,           !- CustomDay1 Schedule:Day Name
  SuperMarket Bldg Occ Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SuperMarket Bldg Occ,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  SuperMarket Bldg Occ Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  SuperMarket Bldg Occ Week Rule - Jan4-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  SuperMarket Bldg Occ Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SuperMarket Bldg Occ Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  SuperMarket Activity Default,           !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  SuperMarket Activity Week Rule - Jan1-Dec31, !- Name
  SuperMarket Activity Default,           !- Sunday Schedule:Day Name
  SuperMarket Activity Default,           !- Monday Schedule:Day Name
  SuperMarket Activity Default,           !- Tuesday Schedule:Day Name
  SuperMarket Activity Default,           !- Wednesday Schedule:Day Name
  SuperMarket Activity Default,           !- Thursday Schedule:Day Name
  SuperMarket Activity Default,           !- Friday Schedule:Day Name
  SuperMarket Activity Default,           !- Saturday Schedule:Day Name
  SuperMarket Activity Default,           !- Holiday Schedule:Day Name
  SuperMarket Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SuperMarket Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SuperMarket Activity Default,           !- CustomDay1 Schedule:Day Name
  SuperMarket Activity Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SuperMarket Activity,                   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  SuperMarket Activity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SuperMarket Activity Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SuperMarket Activity Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Any Number;                             !- Name

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ElectricEquipment,
  SuperMarket Bakery Elec Equip,          !- Name
  SuperMarket Bakery - 90.1-2019,         !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Equip New,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.107639104167097,                      !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SuperMarket Bldg Equip New Default,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.8,                                    !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.4;                                    !- Value Until Time 6

Schedule:Day:Interval,
  SuperMarket Bldg Equip New Sat Day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  21:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.3;                                    !- Value Until Time 7

Schedule:Day:Interval,
  SuperMarket Bldg Equip New Sun Day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.6,                                    !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  22:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.3;                                    !- Value Until Time 6

Schedule:Week:Daily,
  SuperMarket Bldg Equip New Week Rule - Jan1-Jan3, !- Name
  SuperMarket Bldg Equip New Default,     !- Sunday Schedule:Day Name
  SuperMarket Bldg Equip New Default,     !- Monday Schedule:Day Name
  SuperMarket Bldg Equip New Default,     !- Tuesday Schedule:Day Name
  SuperMarket Bldg Equip New Default,     !- Wednesday Schedule:Day Name
  SuperMarket Bldg Equip New Default,     !- Thursday Schedule:Day Name
  SuperMarket Bldg Equip New Default,     !- Friday Schedule:Day Name
  SuperMarket Bldg Equip New Sat Day,     !- Saturday Schedule:Day Name
  SuperMarket Bldg Equip New Default,     !- Holiday Schedule:Day Name
  SuperMarket Bldg Equip New Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SuperMarket Bldg Equip New Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SuperMarket Bldg Equip New Default,     !- CustomDay1 Schedule:Day Name
  SuperMarket Bldg Equip New Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SuperMarket Bldg Equip New Week Rule - Jan4-Dec31, !- Name
  SuperMarket Bldg Equip New Sun Day,     !- Sunday Schedule:Day Name
  SuperMarket Bldg Equip New Default,     !- Monday Schedule:Day Name
  SuperMarket Bldg Equip New Default,     !- Tuesday Schedule:Day Name
  SuperMarket Bldg Equip New Default,     !- Wednesday Schedule:Day Name
  SuperMarket Bldg Equip New Default,     !- Thursday Schedule:Day Name
  SuperMarket Bldg Equip New Default,     !- Friday Schedule:Day Name
  SuperMarket Bldg Equip New Sat Day,     !- Saturday Schedule:Day Name
  SuperMarket Bldg Equip New Default,     !- Holiday Schedule:Day Name
  SuperMarket Bldg Equip New Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SuperMarket Bldg Equip New Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SuperMarket Bldg Equip New Default,     !- CustomDay1 Schedule:Day Name
  SuperMarket Bldg Equip New Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SuperMarket Bldg Equip New,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  SuperMarket Bldg Equip New Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  SuperMarket Bldg Equip New Week Rule - Jan4-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  SuperMarket Bldg Equip New Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SuperMarket Bldg Equip New Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

GasEquipment,
  SuperMarket Bakery Gas Equip,           !- Name
  SuperMarket Bakery - 90.1-2019,         !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Gas Equip New,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  26.9402049628384,                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SuperMarket Gas Equip New Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  0.01,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.11,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.89,                                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.79,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.39,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.91,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.01;                                   !- Value Until Time 8

Schedule:Day:Interval,
  SuperMarket Gas Equip New Sat Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  0.01,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.11,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.89,                                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.79,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.39,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.91,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.01;                                   !- Value Until Time 8

Schedule:Day:Interval,
  SuperMarket Gas Equip New Sun Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  0.01,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.11,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.89,                                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.79,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.39,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.91,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.01;                                   !- Value Until Time 8

Schedule:Week:Daily,
  SuperMarket Gas Equip New Week Rule - Jan1-Jan3, !- Name
  SuperMarket Gas Equip New Default,      !- Sunday Schedule:Day Name
  SuperMarket Gas Equip New Default,      !- Monday Schedule:Day Name
  SuperMarket Gas Equip New Default,      !- Tuesday Schedule:Day Name
  SuperMarket Gas Equip New Default,      !- Wednesday Schedule:Day Name
  SuperMarket Gas Equip New Default,      !- Thursday Schedule:Day Name
  SuperMarket Gas Equip New Default,      !- Friday Schedule:Day Name
  SuperMarket Gas Equip New Sat Day,      !- Saturday Schedule:Day Name
  SuperMarket Gas Equip New Default,      !- Holiday Schedule:Day Name
  SuperMarket Gas Equip New Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SuperMarket Gas Equip New Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SuperMarket Gas Equip New Default,      !- CustomDay1 Schedule:Day Name
  SuperMarket Gas Equip New Default;      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SuperMarket Gas Equip New Week Rule - Jan4-Dec31, !- Name
  SuperMarket Gas Equip New Sun Day,      !- Sunday Schedule:Day Name
  SuperMarket Gas Equip New Default,      !- Monday Schedule:Day Name
  SuperMarket Gas Equip New Default,      !- Tuesday Schedule:Day Name
  SuperMarket Gas Equip New Default,      !- Wednesday Schedule:Day Name
  SuperMarket Gas Equip New Default,      !- Thursday Schedule:Day Name
  SuperMarket Gas Equip New Default,      !- Friday Schedule:Day Name
  SuperMarket Gas Equip New Sat Day,      !- Saturday Schedule:Day Name
  SuperMarket Gas Equip New Default,      !- Holiday Schedule:Day Name
  SuperMarket Gas Equip New Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SuperMarket Gas Equip New Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SuperMarket Gas Equip New Default,      !- CustomDay1 Schedule:Day Name
  SuperMarket Gas Equip New Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SuperMarket Gas Equip New,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  SuperMarket Gas Equip New Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  SuperMarket Gas Equip New Week Rule - Jan4-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  SuperMarket Gas Equip New Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  0.01,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.11,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.89,                                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.79,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.39,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.91,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.01;                                   !- Value Until Time 8

Schedule:Day:Interval,
  SuperMarket Gas Equip New Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

BuildingSurface:Detailed,
  SuperMarket Bakery A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 3.96m Area 18.1m2, !- Construction Name
  Zone SuperMarket Bakery A  - Story ground, !- Zone Name
  SuperMarket Bakery A  - Story ground,   !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.105427357601e-15, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  3.95946814610246, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  3.95946814610246, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Bakery A  - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket Bakery A  - Story ground, !- Zone Name
  SuperMarket Bakery A  - Story ground,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.95946814610246, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.95946814610246, 4.57199999999999, 6.096, !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999999, 6.096,             !- X,Y,Z Vertex 3 {m}
  0, -7.105427357601e-15, 6.096;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Bakery A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Bakery A  - Story ground, !- Zone Name
  SuperMarket Bakery A  - Story ground,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Restroom A  - Story ground Wall 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999999, 6.096,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -7.105427357601e-15, 0,              !- X,Y,Z Vertex 3 {m}
  0, -7.105427357601e-15, 6.096;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Bakery A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Bakery A  - Story ground, !- Zone Name
  SuperMarket Bakery A  - Story ground,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Bakery B  - Story ground Wall 3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.95946814610246, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  3.95946814610246, 4.57199999999999, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999999, 6.096;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Bakery A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Zone SuperMarket Bakery A  - Story ground, !- Zone Name
  SuperMarket Bakery A  - Story ground,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.95946814610246, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0, -7.105427357601e-15, 6.096,          !- X,Y,Z Vertex 2 {m}
  0, -7.105427357601e-15, 0,              !- X,Y,Z Vertex 3 {m}
  3.95946814610246, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SuperMarket Bakery A  - Story ground Wall 3 FixedWindow 1, !- Name
  Window,                                 !- Surface Type
  U 0.36 SHGC 0.36 Simple Glazing,        !- Construction Name
  SuperMarket Bakery A  - Story ground Wall 3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -7.105427357601e-15, 1.68828423224067, !- X,Y,Z Vertex 1 {m}
  0.0254, -7.105427357601e-15, 0.762,     !- X,Y,Z Vertex 2 {m}
  3.93406814610246, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  3.93406814610246, -7.105427357601e-15, 1.68828423224067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Bakery A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Bakery A  - Story ground, !- Zone Name
  SuperMarket Bakery A  - Story ground,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Deli A  - Story ground Wall 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.95946814610246, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.95946814610246, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.95946814610246, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  3.95946814610246, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  SuperMarket Bakery A  - Story ground Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  Zone SuperMarket Bakery A  - Story ground, !- Zone or ZoneList Name
  SuperMarket Bakery A  - Story ground,   !- Space or SpaceList Name
  36.2053767279609;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  SuperMarket Bakery A  - Story ground HVAC Off Infiltration, !- Name
  SuperMarket Bakery A  - Story ground,   !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket Bakery A  - Story ground HVAC On Infiltration, !- Name
  SuperMarket Bakery A  - Story ground,   !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket Bakery A  - Story ground Thermostat, !- Name
  Zone SuperMarket Bakery A  - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket Bakery A  - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Bakery - 90.1-2019 Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket Bakery A  - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket Bakery A  - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone SuperMarket Bakery A  - Story ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Bakery - 90.1-2019 Thermostat 1, !- Name
  SuperMarket HtgSetp_Enduse,             !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp_Enduse;             !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  SuperMarket HtgSetp_Enduse Default|Wknd|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  19.5;                                   !- Value Until Time 1

Schedule:Week:Daily,
  SuperMarket HtgSetp_Enduse Week Rule - Jan1-Dec31, !- Name
  SuperMarket HtgSetp_Enduse Default|Wknd|Wkdy Day, !- Sunday Schedule:Day Name
  SuperMarket HtgSetp_Enduse Default|Wknd|Wkdy Day, !- Monday Schedule:Day Name
  SuperMarket HtgSetp_Enduse Default|Wknd|Wkdy Day, !- Tuesday Schedule:Day Name
  SuperMarket HtgSetp_Enduse Default|Wknd|Wkdy Day, !- Wednesday Schedule:Day Name
  SuperMarket HtgSetp_Enduse Default|Wknd|Wkdy Day, !- Thursday Schedule:Day Name
  SuperMarket HtgSetp_Enduse Default|Wknd|Wkdy Day, !- Friday Schedule:Day Name
  SuperMarket HtgSetp_Enduse Default|Wknd|Wkdy Day, !- Saturday Schedule:Day Name
  SuperMarket HtgSetp_Enduse Default,     !- Holiday Schedule:Day Name
  SuperMarket HtgSetp_Enduse Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SuperMarket HtgSetp_Enduse Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SuperMarket HtgSetp_Enduse Default,     !- CustomDay1 Schedule:Day Name
  SuperMarket HtgSetp_Enduse Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SuperMarket HtgSetp_Enduse,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  SuperMarket HtgSetp_Enduse Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SuperMarket HtgSetp_Enduse Default,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  19.5;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SuperMarket HtgSetp_Enduse Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  19.5;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SuperMarket HtgSetp_Enduse Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  19.5;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SuperMarket ClgSetp_Enduse Default|Wknd|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.75;                                  !- Value Until Time 1

Schedule:Week:Daily,
  SuperMarket ClgSetp_Enduse Week Rule - Jan1-Dec31, !- Name
  SuperMarket ClgSetp_Enduse Default|Wknd|Wkdy Day, !- Sunday Schedule:Day Name
  SuperMarket ClgSetp_Enduse Default|Wknd|Wkdy Day, !- Monday Schedule:Day Name
  SuperMarket ClgSetp_Enduse Default|Wknd|Wkdy Day, !- Tuesday Schedule:Day Name
  SuperMarket ClgSetp_Enduse Default|Wknd|Wkdy Day, !- Wednesday Schedule:Day Name
  SuperMarket ClgSetp_Enduse Default|Wknd|Wkdy Day, !- Thursday Schedule:Day Name
  SuperMarket ClgSetp_Enduse Default|Wknd|Wkdy Day, !- Friday Schedule:Day Name
  SuperMarket ClgSetp_Enduse Default|Wknd|Wkdy Day, !- Saturday Schedule:Day Name
  SuperMarket ClgSetp_Enduse Default,     !- Holiday Schedule:Day Name
  SuperMarket ClgSetp_Enduse Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SuperMarket ClgSetp_Enduse Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SuperMarket ClgSetp_Enduse Default,     !- CustomDay1 Schedule:Day Name
  SuperMarket ClgSetp_Enduse Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SuperMarket ClgSetp_Enduse,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  SuperMarket ClgSetp_Enduse Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SuperMarket ClgSetp_Enduse Default,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.75;                                  !- Value Until Time 1

Schedule:Day:Interval,
  SuperMarket ClgSetp_Enduse Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.75;                                  !- Value Until Time 1

Schedule:Day:Interval,
  SuperMarket ClgSetp_Enduse Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.75;                                  !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Zone SuperMarket Bakery A  - Story ground, !- Zone Name
  Zone SuperMarket Bakery A  - Story ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone SuperMarket Bakery A  - Story ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone SuperMarket Bakery A  - Story ground Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone SuperMarket Bakery A  - Story ground Zone Air Node, !- Zone Air Node Name
  Zone SuperMarket Bakery A  - Story ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone SuperMarket Bakery A  - Story ground Inlet Node List, !- Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Bakery A  - Story ground Exhaust Node List, !- Name
  Zone SuperMarket Bakery A  - Story ground Exhaust Fan Inlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Bakery A  - Story ground Return Node List, !- Name
  Zone SuperMarket Bakery A  - Story ground Return Air Node; !- Node Name 1

Fan:ZoneExhaust,
  Zone SuperMarket Bakery A  - Story ground Exhaust Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.114032454542386,                      !- Maximum Flow Rate {m3/s}
  Zone SuperMarket Bakery A  - Story ground Exhaust Fan Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Bakery A  - Story ground Exhaust Fan Outlet Air Node, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  Always On Discrete,                     !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone SuperMarket Bakery A  - Story ground PSZ-AC Diffuser, !- Name
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone SuperMarket Bakery A  - Story ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Zone SuperMarket Bakery A  - Story ground Exhaust Fan, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Zone SuperMarket Bakery A  - Story ground PSZ-AC Diffuser, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

DesignSpecification:OutdoorAir,
  SuperMarket Bakery Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone SuperMarket Bakery B  - Story ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  9.91450823784054,                       !- X Origin {m}
  -21.8244543073497,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SuperMarket Bakery B  - Story ground,   !- Name
  Zone SuperMarket Bakery B  - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Bakery - 90.1-2019;         !- Space Type

BuildingSurface:Detailed,
  SuperMarket Bakery B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 0.0m Area 172.83m2, !- Construction Name
  Zone SuperMarket Bakery B  - Story ground, !- Zone Name
  SuperMarket Bakery B  - Story ground,   !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.105427357601e-15, 0,              !- X,Y,Z Vertex 1 {m}
  0, 43.6489086146994, 0,                 !- X,Y,Z Vertex 2 {m}
  3.95946814610246, 43.6489086146994, 0,  !- X,Y,Z Vertex 3 {m}
  3.95946814610246, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Bakery B  - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket Bakery B  - Story ground, !- Zone Name
  SuperMarket Bakery B  - Story ground,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.95946814610246, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.95946814610246, 43.6489086146994, 6.096, !- X,Y,Z Vertex 2 {m}
  0, 43.6489086146994, 6.096,             !- X,Y,Z Vertex 3 {m}
  0, -7.105427357601e-15, 6.096;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Bakery B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Bakery B  - Story ground, !- Zone Name
  SuperMarket Bakery B  - Story ground,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Restroom B  - Story ground Wall 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 43.6489086146994, 6.096,             !- X,Y,Z Vertex 1 {m}
  0, 43.6489086146994, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -7.105427357601e-15, 0,              !- X,Y,Z Vertex 3 {m}
  0, -7.105427357601e-15, 6.096;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Bakery B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Bakery B  - Story ground, !- Zone Name
  SuperMarket Bakery B  - Story ground,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Bakery C  - Story ground Wall 3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.95946814610246, 43.6489086146994, 6.096, !- X,Y,Z Vertex 1 {m}
  3.95946814610246, 43.6489086146994, 0,  !- X,Y,Z Vertex 2 {m}
  0, 43.6489086146994, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 43.6489086146994, 6.096;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Bakery B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Bakery B  - Story ground, !- Zone Name
  SuperMarket Bakery B  - Story ground,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Bakery A  - Story ground Wall 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.06581410364015e-14, 6.096,        !- X,Y,Z Vertex 1 {m}
  0, -1.06581410364015e-14, 0,            !- X,Y,Z Vertex 2 {m}
  3.95946814610246, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.95946814610246, -1.06581410364015e-14, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Bakery B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Bakery B  - Story ground, !- Zone Name
  SuperMarket Bakery B  - Story ground,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Deli B  - Story ground Wall 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.95946814610246, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.95946814610246, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.95946814610246, 43.6489086146994, 0,  !- X,Y,Z Vertex 3 {m}
  3.95946814610246, 43.6489086146994, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  SuperMarket Bakery B  - Story ground Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  Zone SuperMarket Bakery B  - Story ground, !- Zone or ZoneList Name
  SuperMarket Bakery B  - Story ground,   !- Space or SpaceList Name
  345.652926544079;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  SuperMarket Bakery B  - Story ground HVAC Off Infiltration, !- Name
  SuperMarket Bakery B  - Story ground,   !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket Bakery B  - Story ground HVAC On Infiltration, !- Name
  SuperMarket Bakery B  - Story ground,   !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket Bakery B  - Story ground Thermostat, !- Name
  Zone SuperMarket Bakery B  - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket Bakery B  - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Bakery - 90.1-2019 Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket Bakery B  - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket Bakery B  - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone SuperMarket Bakery B  - Story ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Bakery - 90.1-2019 Thermostat 2, !- Name
  SuperMarket HtgSetp_Enduse,             !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp_Enduse;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone SuperMarket Bakery B  - Story ground, !- Zone Name
  Zone SuperMarket Bakery B  - Story ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone SuperMarket Bakery B  - Story ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone SuperMarket Bakery B  - Story ground Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone SuperMarket Bakery B  - Story ground Zone Air Node, !- Zone Air Node Name
  Zone SuperMarket Bakery B  - Story ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone SuperMarket Bakery B  - Story ground Inlet Node List, !- Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Bakery B  - Story ground Exhaust Node List, !- Name
  Zone SuperMarket Bakery B  - Story ground Exhaust Fan Inlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Bakery B  - Story ground Return Node List, !- Name
  Zone SuperMarket Bakery B  - Story ground Return Air Node; !- Node Name 1

Fan:ZoneExhaust,
  Zone SuperMarket Bakery B  - Story ground Exhaust Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  1.08866845744323,                       !- Maximum Flow Rate {m3/s}
  Zone SuperMarket Bakery B  - Story ground Exhaust Fan Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Bakery B  - Story ground Exhaust Fan Outlet Air Node, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  Always On Discrete,                     !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone SuperMarket Bakery B  - Story ground PSZ-AC Diffuser, !- Name
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone SuperMarket Bakery B  - Story ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Zone SuperMarket Bakery B  - Story ground Exhaust Fan, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Zone SuperMarket Bakery B  - Story ground PSZ-AC Diffuser, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Zone,
  Zone SuperMarket Bakery C  - Story ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  9.91450823784054,                       !- X Origin {m}
  21.8244543073497,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SuperMarket Bakery C  - Story ground,   !- Name
  Zone SuperMarket Bakery C  - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Bakery - 90.1-2019;         !- Space Type

BuildingSurface:Detailed,
  SuperMarket Bakery C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 3.96m Area 18.1m2, !- Construction Name
  Zone SuperMarket Bakery C  - Story ground, !- Zone Name
  SuperMarket Bakery C  - Story ground,   !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.105427357601e-15, 0,               !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  3.95946814610246, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  3.95946814610246, 7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Bakery C  - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket Bakery C  - Story ground, !- Zone Name
  SuperMarket Bakery C  - Story ground,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.95946814610246, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.95946814610246, 4.57200000000001, 6.096, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000001, 6.096,             !- X,Y,Z Vertex 3 {m}
  0, 7.105427357601e-15, 6.096;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Bakery C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Bakery C  - Story ground, !- Zone Name
  SuperMarket Bakery C  - Story ground,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Restroom C  - Story ground Wall 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000001, 6.096,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.105427357601e-15, 0,               !- X,Y,Z Vertex 3 {m}
  0, 7.105427357601e-15, 6.096;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Bakery C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Zone SuperMarket Bakery C  - Story ground, !- Zone Name
  SuperMarket Bakery C  - Story ground,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000001, 6.096,             !- X,Y,Z Vertex 1 {m}
  3.95946814610246, 4.57200000000001, 6.096, !- X,Y,Z Vertex 2 {m}
  3.95946814610246, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000001, 0;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SuperMarket Bakery C  - Story ground Wall 2 FixedWindow 1, !- Name
  Window,                                 !- Surface Type
  U 0.36 SHGC 0.36 Simple Glazing,        !- Construction Name
  SuperMarket Bakery C  - Story ground Wall 2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.93406814610246, 4.57200000000001, 1.68828423224067, !- X,Y,Z Vertex 1 {m}
  3.93406814610246, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 4.57200000000001, 1.68828423224067; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Bakery C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Bakery C  - Story ground, !- Zone Name
  SuperMarket Bakery C  - Story ground,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Bakery B  - Story ground Wall 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.105427357601e-15, 6.096,           !- X,Y,Z Vertex 1 {m}
  0, 7.105427357601e-15, 0,               !- X,Y,Z Vertex 2 {m}
  3.95946814610246, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.95946814610246, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Bakery C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Bakery C  - Story ground, !- Zone Name
  SuperMarket Bakery C  - Story ground,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Deli C  - Story ground Wall 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.95946814610246, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.95946814610246, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.95946814610246, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  3.95946814610246, 4.57200000000001, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  SuperMarket Bakery C  - Story ground Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  Zone SuperMarket Bakery C  - Story ground, !- Zone or ZoneList Name
  SuperMarket Bakery C  - Story ground,   !- Space or SpaceList Name
  36.2053767279609;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  SuperMarket Bakery C  - Story ground HVAC Off Infiltration, !- Name
  SuperMarket Bakery C  - Story ground,   !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket Bakery C  - Story ground HVAC On Infiltration, !- Name
  SuperMarket Bakery C  - Story ground,   !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket Bakery C  - Story ground Thermostat, !- Name
  Zone SuperMarket Bakery C  - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket Bakery C  - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Bakery - 90.1-2019 Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket Bakery C  - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket Bakery C  - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone SuperMarket Bakery C  - Story ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Bakery - 90.1-2019 Thermostat, !- Name
  SuperMarket HtgSetp_Enduse,             !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp_Enduse;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone SuperMarket Bakery C  - Story ground, !- Zone Name
  Zone SuperMarket Bakery C  - Story ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone SuperMarket Bakery C  - Story ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone SuperMarket Bakery C  - Story ground Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone SuperMarket Bakery C  - Story ground Zone Air Node, !- Zone Air Node Name
  Zone SuperMarket Bakery C  - Story ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone SuperMarket Bakery C  - Story ground Inlet Node List, !- Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Bakery C  - Story ground Exhaust Node List, !- Name
  Zone SuperMarket Bakery C  - Story ground Exhaust Fan Inlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Bakery C  - Story ground Return Node List, !- Name
  Zone SuperMarket Bakery C  - Story ground Return Air Node; !- Node Name 1

Fan:ZoneExhaust,
  Zone SuperMarket Bakery C  - Story ground Exhaust Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.114032454542386,                      !- Maximum Flow Rate {m3/s}
  Zone SuperMarket Bakery C  - Story ground Exhaust Fan Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Bakery C  - Story ground Exhaust Fan Outlet Air Node, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  Always On Discrete,                     !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone SuperMarket Bakery C  - Story ground PSZ-AC Diffuser, !- Name
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone SuperMarket Bakery C  - Story ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Zone SuperMarket Bakery C  - Story ground Exhaust Fan, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Zone SuperMarket Bakery C  - Story ground PSZ-AC Diffuser, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Zone,
  Zone SuperMarket Corridor A  - Story ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  6.73901478466637,                       !- X Origin {m}
  -26.3964543073497,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SuperMarket Corridor A  - Story ground, !- Name
  Zone SuperMarket Corridor A  - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Corridor - 90.1-2019;       !- Space Type

SpaceList,
  SuperMarket Corridor - 90.1-2019,       !- Name
  SuperMarket Corridor A  - Story ground, !- Space Name 1
  SuperMarket Corridor C  - Story ground, !- Space Name 2
  SuperMarket Corridor B  - Story ground; !- Space Name 3

Lights,
  SuperMarket Corridor Lights,            !- Name
  SuperMarket Corridor - 90.1-2019,       !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Light,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.41320327085099,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  SuperMarket Corridor People,            !- Name
  SuperMarket Corridor - 90.1-2019,       !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Occ,                   !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0861112833336778,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SuperMarket Activity,                   !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  AdaptiveASH55;                          !- Thermal Comfort Model 1 Type

BuildingSurface:Detailed,
  SuperMarket Corridor A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 0.93m Area 4.27m2, !- Construction Name
  Zone SuperMarket Corridor A  - Story ground, !- Zone Name
  SuperMarket Corridor A  - Story ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  0.934434482480176, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  0.934434482480176, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Corridor A  - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket Corridor A  - Story ground, !- Zone Name
  SuperMarket Corridor A  - Story ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.934434482480176, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.934434482480176, 4.57199999999999, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57199999999999, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Corridor A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Corridor A  - Story ground, !- Zone Name
  SuperMarket Corridor A  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Meeting A  - Story ground Wall 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Corridor A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Corridor A  - Story ground, !- Zone Name
  SuperMarket Corridor A  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Corridor B  - Story ground Wall 3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.934434482480176, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  0.934434482480176, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Corridor A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Zone SuperMarket Corridor A  - Story ground, !- Zone Name
  SuperMarket Corridor A  - Story ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.934434482480176, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.934434482480176, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SuperMarket Corridor A  - Story ground Wall 3 FixedWindow 1, !- Name
  Window,                                 !- Surface Type
  U 0.36 SHGC 0.36 Simple Glazing,        !- Construction Name
  SuperMarket Corridor A  - Story ground Wall 3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, -7.105427357601e-15, 1.72896870450508, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.909034482480176, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.909034482480176, -7.105427357601e-15, 1.72896870450508; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Corridor A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Corridor A  - Story ground, !- Zone Name
  SuperMarket Corridor A  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Elec/MechRoom A  - Story ground Wall 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.934434482480176, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.934434482480176, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.934434482480176, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  0.934434482480176, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  SuperMarket Corridor A  - Story ground Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  Zone SuperMarket Corridor A  - Story ground, !- Zone or ZoneList Name
  SuperMarket Corridor A  - Story ground, !- Space or SpaceList Name
  8.54446890779876;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  SuperMarket Corridor A  - Story ground HVAC Off Infiltration, !- Name
  SuperMarket Corridor A  - Story ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket Corridor A  - Story ground HVAC On Infiltration, !- Name
  SuperMarket Corridor A  - Story ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket Corridor A  - Story ground Thermostat, !- Name
  Zone SuperMarket Corridor A  - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket Corridor A  - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Corridor - 90.1-2019 Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket Corridor A  - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket Corridor A  - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone SuperMarket Corridor A  - Story ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Corridor - 90.1-2019 Thermostat 1, !- Name
  SuperMarket HtgSetp,                    !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp;                    !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  SuperMarket HtgSetp Default,            !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Week:Daily,
  SuperMarket HtgSetp Week Rule - Jan1-Dec31, !- Name
  SuperMarket HtgSetp Default,            !- Sunday Schedule:Day Name
  SuperMarket HtgSetp Default,            !- Monday Schedule:Day Name
  SuperMarket HtgSetp Default,            !- Tuesday Schedule:Day Name
  SuperMarket HtgSetp Default,            !- Wednesday Schedule:Day Name
  SuperMarket HtgSetp Default,            !- Thursday Schedule:Day Name
  SuperMarket HtgSetp Default,            !- Friday Schedule:Day Name
  SuperMarket HtgSetp Default,            !- Saturday Schedule:Day Name
  SuperMarket HtgSetp Default,            !- Holiday Schedule:Day Name
  SuperMarket HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  SuperMarket HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  SuperMarket HtgSetp Default,            !- CustomDay1 Schedule:Day Name
  SuperMarket HtgSetp Default;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SuperMarket HtgSetp,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  SuperMarket HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SuperMarket HtgSetp Summer Design Day,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SuperMarket HtgSetp Winter Design Day,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  SuperMarket ClgSetp Default,            !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  30;                                     !- Value Until Time 3

Schedule:Week:Daily,
  SuperMarket ClgSetp Week Rule - Jan1-Dec31, !- Name
  SuperMarket ClgSetp Default,            !- Sunday Schedule:Day Name
  SuperMarket ClgSetp Default,            !- Monday Schedule:Day Name
  SuperMarket ClgSetp Default,            !- Tuesday Schedule:Day Name
  SuperMarket ClgSetp Default,            !- Wednesday Schedule:Day Name
  SuperMarket ClgSetp Default,            !- Thursday Schedule:Day Name
  SuperMarket ClgSetp Default,            !- Friday Schedule:Day Name
  SuperMarket ClgSetp Default,            !- Saturday Schedule:Day Name
  SuperMarket ClgSetp Default,            !- Holiday Schedule:Day Name
  SuperMarket ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  SuperMarket ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  SuperMarket ClgSetp Default,            !- CustomDay1 Schedule:Day Name
  SuperMarket ClgSetp Default;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SuperMarket ClgSetp,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  SuperMarket ClgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SuperMarket ClgSetp Summer Design Day,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  30;                                     !- Value Until Time 3

Schedule:Day:Interval,
  SuperMarket ClgSetp Winter Design Day,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  30;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Zone SuperMarket Corridor A  - Story ground, !- Zone Name
  Zone SuperMarket Corridor A  - Story ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone SuperMarket Corridor A  - Story ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone SuperMarket Corridor A  - Story ground Zone Air Node, !- Zone Air Node Name
  Zone SuperMarket Corridor A  - Story ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone SuperMarket Corridor A  - Story ground Inlet Node List, !- Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Corridor A  - Story ground Return Node List, !- Name
  Zone SuperMarket Corridor A  - Story ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone SuperMarket Corridor A  - Story ground PSZ-AC Diffuser, !- Name
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone SuperMarket Corridor A  - Story ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone SuperMarket Corridor A  - Story ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

DesignSpecification:OutdoorAir,
  SuperMarket Corridor Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone SuperMarket Corridor B  - Story ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  6.73901478466637,                       !- X Origin {m}
  -21.8244543073497,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SuperMarket Corridor B  - Story ground, !- Name
  Zone SuperMarket Corridor B  - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Corridor - 90.1-2019;       !- Space Type

BuildingSurface:Detailed,
  SuperMarket Corridor B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 0.0m Area 40.79m2, !- Construction Name
  Zone SuperMarket Corridor B  - Story ground, !- Zone Name
  SuperMarket Corridor B  - Story ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  0.934434482480176, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  0.934434482480176, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Corridor B  - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket Corridor B  - Story ground, !- Zone Name
  SuperMarket Corridor B  - Story ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.934434482480176, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.934434482480176, 43.6489086146994, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 43.6489086146994, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Corridor B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Corridor B  - Story ground, !- Zone Name
  SuperMarket Corridor B  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Meeting B  - Story ground Wall 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 43.6489086146994, 6.096, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Corridor B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Corridor B  - Story ground, !- Zone Name
  SuperMarket Corridor B  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Corridor C  - Story ground Wall 3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.934434482480176, 43.6489086146994, 6.096, !- X,Y,Z Vertex 1 {m}
  0.934434482480176, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 43.6489086146994, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Corridor B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Corridor B  - Story ground, !- Zone Name
  SuperMarket Corridor B  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Corridor A  - Story ground Wall 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -1.06581410364015e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.934434482480176, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.934434482480176, -1.06581410364015e-14, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Corridor B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Corridor B  - Story ground, !- Zone Name
  SuperMarket Corridor B  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Elec/MechRoom B  - Story ground Wall 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.934434482480176, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.934434482480176, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.934434482480176, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  0.934434482480176, 43.6489086146994, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  SuperMarket Corridor B  - Story ground Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  Zone SuperMarket Corridor B  - Story ground, !- Zone or ZoneList Name
  SuperMarket Corridor B  - Story ground, !- Space or SpaceList Name
  81.5740906644026;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  SuperMarket Corridor B  - Story ground HVAC Off Infiltration, !- Name
  SuperMarket Corridor B  - Story ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket Corridor B  - Story ground HVAC On Infiltration, !- Name
  SuperMarket Corridor B  - Story ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket Corridor B  - Story ground Thermostat, !- Name
  Zone SuperMarket Corridor B  - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket Corridor B  - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Corridor - 90.1-2019 Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket Corridor B  - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket Corridor B  - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone SuperMarket Corridor B  - Story ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Corridor - 90.1-2019 Thermostat 2, !- Name
  SuperMarket HtgSetp,                    !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp;                    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone SuperMarket Corridor B  - Story ground, !- Zone Name
  Zone SuperMarket Corridor B  - Story ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone SuperMarket Corridor B  - Story ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone SuperMarket Corridor B  - Story ground Zone Air Node, !- Zone Air Node Name
  Zone SuperMarket Corridor B  - Story ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone SuperMarket Corridor B  - Story ground Inlet Node List, !- Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Corridor B  - Story ground Return Node List, !- Name
  Zone SuperMarket Corridor B  - Story ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone SuperMarket Corridor B  - Story ground PSZ-AC Diffuser, !- Name
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone SuperMarket Corridor B  - Story ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone SuperMarket Corridor B  - Story ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Zone,
  Zone SuperMarket Corridor C  - Story ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  6.73901478466637,                       !- X Origin {m}
  21.8244543073497,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SuperMarket Corridor C  - Story ground, !- Name
  Zone SuperMarket Corridor C  - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Corridor - 90.1-2019;       !- Space Type

BuildingSurface:Detailed,
  SuperMarket Corridor C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 0.93m Area 4.27m2, !- Construction Name
  Zone SuperMarket Corridor C  - Story ground, !- Zone Name
  SuperMarket Corridor C  - Story ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  0.934434482480176, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  0.934434482480176, 7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Corridor C  - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket Corridor C  - Story ground, !- Zone Name
  SuperMarket Corridor C  - Story ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.934434482480176, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.934434482480176, 4.57200000000001, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57200000000001, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Corridor C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Corridor C  - Story ground, !- Zone Name
  SuperMarket Corridor C  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Meeting C  - Story ground Wall 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.57200000000001, 6.096, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Corridor C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Zone SuperMarket Corridor C  - Story ground, !- Zone Name
  SuperMarket Corridor C  - Story ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57200000000001, 6.096, !- X,Y,Z Vertex 1 {m}
  0.934434482480176, 4.57200000000001, 6.096, !- X,Y,Z Vertex 2 {m}
  0.934434482480176, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SuperMarket Corridor C  - Story ground Wall 2 FixedWindow 1, !- Name
  Window,                                 !- Surface Type
  U 0.36 SHGC 0.36 Simple Glazing,        !- Construction Name
  SuperMarket Corridor C  - Story ground Wall 2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.909034482480176, 4.57200000000001, 1.72896870450508, !- X,Y,Z Vertex 1 {m}
  0.909034482480176, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999964, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999964, 4.57200000000001, 1.72896870450508; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Corridor C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Corridor C  - Story ground, !- Zone Name
  SuperMarket Corridor C  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Corridor B  - Story ground Wall 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.934434482480176, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.934434482480176, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Corridor C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Corridor C  - Story ground, !- Zone Name
  SuperMarket Corridor C  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Elec/MechRoom C  - Story ground Wall 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.934434482480176, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.934434482480176, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.934434482480176, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  0.934434482480176, 4.57200000000001, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  SuperMarket Corridor C  - Story ground Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  Zone SuperMarket Corridor C  - Story ground, !- Zone or ZoneList Name
  SuperMarket Corridor C  - Story ground, !- Space or SpaceList Name
  8.54446890779877;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  SuperMarket Corridor C  - Story ground HVAC Off Infiltration, !- Name
  SuperMarket Corridor C  - Story ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket Corridor C  - Story ground HVAC On Infiltration, !- Name
  SuperMarket Corridor C  - Story ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket Corridor C  - Story ground Thermostat, !- Name
  Zone SuperMarket Corridor C  - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket Corridor C  - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Corridor - 90.1-2019 Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket Corridor C  - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket Corridor C  - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone SuperMarket Corridor C  - Story ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Corridor - 90.1-2019 Thermostat, !- Name
  SuperMarket HtgSetp,                    !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp;                    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone SuperMarket Corridor C  - Story ground, !- Zone Name
  Zone SuperMarket Corridor C  - Story ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone SuperMarket Corridor C  - Story ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone SuperMarket Corridor C  - Story ground Zone Air Node, !- Zone Air Node Name
  Zone SuperMarket Corridor C  - Story ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone SuperMarket Corridor C  - Story ground Inlet Node List, !- Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Corridor C  - Story ground Return Node List, !- Name
  Zone SuperMarket Corridor C  - Story ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone SuperMarket Corridor C  - Story ground PSZ-AC Diffuser, !- Name
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone SuperMarket Corridor C  - Story ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone SuperMarket Corridor C  - Story ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Zone,
  Zone SuperMarket Deli A  - Story ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  13.873976383943,                        !- X Origin {m}
  -26.3964543073497,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SuperMarket Deli A  - Story ground,     !- Name
  Zone SuperMarket Deli A  - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Deli - 90.1-2019;           !- Space Type

SpaceList,
  SuperMarket Deli - 90.1-2019,           !- Name
  SuperMarket Deli A  - Story ground,     !- Space Name 1
  SuperMarket Deli C  - Story ground,     !- Space Name 2
  SuperMarket Deli B  - Story ground;     !- Space Name 3

Lights,
  SuperMarket Deli Lights,                !- Name
  SuperMarket Deli - 90.1-2019,           !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Light,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.7326623542136,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  SuperMarket Deli People,                !- Name
  SuperMarket Deli - 90.1-2019,           !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Occ,                   !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0861112833336778,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SuperMarket Activity,                   !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  AdaptiveASH55;                          !- Thermal Comfort Model 1 Type

ElectricEquipment,
  SuperMarket Deli Elec Equip,            !- Name
  SuperMarket Deli - 90.1-2019,           !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Equip New,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.93404564586907,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

GasEquipment,
  SuperMarket Deli Gas Equip,             !- Name
  SuperMarket Deli - 90.1-2019,           !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Gas Equip New,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  26.8771131479372,                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  SuperMarket Deli A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 4.25m Area 19.44m2, !- Construction Name
  Zone SuperMarket Deli A  - Story ground, !- Zone Name
  SuperMarket Deli A  - Story ground,     !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  4.25246878891401, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  4.25246878891401, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Deli A  - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket Deli A  - Story ground, !- Zone Name
  SuperMarket Deli A  - Story ground,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.25246878891401, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.25246878891401, 4.57199999999999, 6.096, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57199999999999, 6.096, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Deli A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Deli A  - Story ground, !- Zone Name
  SuperMarket Deli A  - Story ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Bakery A  - Story ground Wall 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Deli A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Deli A  - Story ground, !- Zone Name
  SuperMarket Deli A  - Story ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Deli B  - Story ground Wall 3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.25246878891401, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  4.25246878891401, 4.57199999999999, 0,  !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Deli A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Zone SuperMarket Deli A  - Story ground, !- Zone Name
  SuperMarket Deli A  - Story ground,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.25246878891401, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.25246878891401, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SuperMarket Deli A  - Story ground Wall 3 FixedWindow 1, !- Name
  Window,                                 !- Surface Type
  U 0.36 SHGC 0.36 Simple Glazing,        !- Construction Name
  SuperMarket Deli A  - Story ground Wall 3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000071, -7.105427357601e-15, 1.68745549302757, !- X,Y,Z Vertex 1 {m}
  0.0254000000000071, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.22706878891401, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.22706878891401, -7.105427357601e-15, 1.68745549302757; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Deli A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Deli A  - Story ground, !- Zone Name
  SuperMarket Deli A  - Story ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket DryStorage A  - Story ground Wall 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.25246878891401, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.25246878891401, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.25246878891401, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  4.25246878891401, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  SuperMarket Deli A  - Story ground Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  Zone SuperMarket Deli A  - Story ground, !- Zone or ZoneList Name
  SuperMarket Deli A  - Story ground,     !- Space or SpaceList Name
  38.8845746058296;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  SuperMarket Deli A  - Story ground HVAC Off Infiltration, !- Name
  SuperMarket Deli A  - Story ground,     !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket Deli A  - Story ground HVAC On Infiltration, !- Name
  SuperMarket Deli A  - Story ground,     !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket Deli A  - Story ground Thermostat, !- Name
  Zone SuperMarket Deli A  - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket Deli A  - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Deli - 90.1-2019 Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket Deli A  - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket Deli A  - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone SuperMarket Deli A  - Story ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Deli - 90.1-2019 Thermostat 2, !- Name
  SuperMarket HtgSetp_Enduse,             !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp_Enduse;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone SuperMarket Deli A  - Story ground, !- Zone Name
  Zone SuperMarket Deli A  - Story ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone SuperMarket Deli A  - Story ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone SuperMarket Deli A  - Story ground Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone SuperMarket Deli A  - Story ground Zone Air Node, !- Zone Air Node Name
  Zone SuperMarket Deli A  - Story ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone SuperMarket Deli A  - Story ground Inlet Node List, !- Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Deli A  - Story ground Exhaust Node List, !- Name
  Zone SuperMarket Deli A  - Story ground Exhaust Fan Inlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Deli A  - Story ground Return Node List, !- Name
  Zone SuperMarket Deli A  - Story ground Return Air Node; !- Node Name 1

Fan:ZoneExhaust,
  Zone SuperMarket Deli A  - Story ground Exhaust Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.122470856178521,                      !- Maximum Flow Rate {m3/s}
  Zone SuperMarket Deli A  - Story ground Exhaust Fan Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Deli A  - Story ground Exhaust Fan Outlet Air Node, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  Always On Discrete,                     !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone SuperMarket Deli A  - Story ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone SuperMarket Deli A  - Story ground PSZ-AC Diffuser, !- Name
  Zone SuperMarket Deli A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone SuperMarket Deli A  - Story ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone SuperMarket Deli A  - Story ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Zone SuperMarket Deli A  - Story ground Exhaust Fan, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Zone SuperMarket Deli A  - Story ground PSZ-AC Diffuser, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

DesignSpecification:OutdoorAir,
  SuperMarket Deli Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone SuperMarket Deli B  - Story ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  13.873976383943,                        !- X Origin {m}
  -21.8244543073497,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SuperMarket Deli B  - Story ground,     !- Name
  Zone SuperMarket Deli B  - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Deli - 90.1-2019;           !- Space Type

BuildingSurface:Detailed,
  SuperMarket Deli B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 0.0m Area 185.62m2, !- Construction Name
  Zone SuperMarket Deli B  - Story ground, !- Zone Name
  SuperMarket Deli B  - Story ground,     !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  4.25246878891401, 43.6489086146994, 0,  !- X,Y,Z Vertex 3 {m}
  4.25246878891401, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Deli B  - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket Deli B  - Story ground, !- Zone Name
  SuperMarket Deli B  - Story ground,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.25246878891401, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.25246878891401, 43.6489086146994, 6.096, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 43.6489086146994, 6.096, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Deli B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Deli B  - Story ground, !- Zone Name
  SuperMarket Deli B  - Story ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Bakery B  - Story ground Wall 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 43.6489086146994, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Deli B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Deli B  - Story ground, !- Zone Name
  SuperMarket Deli B  - Story ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Deli C  - Story ground Wall 3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.25246878891401, 43.6489086146994, 6.096, !- X,Y,Z Vertex 1 {m}
  4.25246878891401, 43.6489086146994, 0,  !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 43.6489086146994, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Deli B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Deli B  - Story ground, !- Zone Name
  SuperMarket Deli B  - Story ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Deli A  - Story ground Wall 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -1.06581410364015e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.25246878891401, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.25246878891401, -1.06581410364015e-14, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Deli B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Deli B  - Story ground, !- Zone Name
  SuperMarket Deli B  - Story ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket DryStorage B  - Story ground Wall 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.25246878891401, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.25246878891401, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.25246878891401, 43.6489086146994, 0,  !- X,Y,Z Vertex 3 {m}
  4.25246878891401, 43.6489086146994, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  SuperMarket Deli B  - Story ground Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  Zone SuperMarket Deli B  - Story ground, !- Zone or ZoneList Name
  SuperMarket Deli B  - Story ground,     !- Space or SpaceList Name
  371.231243108338;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  SuperMarket Deli B  - Story ground HVAC Off Infiltration, !- Name
  SuperMarket Deli B  - Story ground,     !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket Deli B  - Story ground HVAC On Infiltration, !- Name
  SuperMarket Deli B  - Story ground,     !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket Deli B  - Story ground Thermostat, !- Name
  Zone SuperMarket Deli B  - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket Deli B  - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Deli - 90.1-2019 Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket Deli B  - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket Deli B  - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone SuperMarket Deli B  - Story ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Deli - 90.1-2019 Thermostat 1, !- Name
  SuperMarket HtgSetp_Enduse,             !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp_Enduse;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone SuperMarket Deli B  - Story ground, !- Zone Name
  Zone SuperMarket Deli B  - Story ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone SuperMarket Deli B  - Story ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone SuperMarket Deli B  - Story ground Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone SuperMarket Deli B  - Story ground Zone Air Node, !- Zone Air Node Name
  Zone SuperMarket Deli B  - Story ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone SuperMarket Deli B  - Story ground Inlet Node List, !- Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Deli B  - Story ground Exhaust Node List, !- Name
  Zone SuperMarket Deli B  - Story ground Exhaust Fan Inlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Deli B  - Story ground Return Node List, !- Name
  Zone SuperMarket Deli B  - Story ground Return Air Node; !- Node Name 1

Fan:ZoneExhaust,
  Zone SuperMarket Deli B  - Story ground Exhaust Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  1.16922992329402,                       !- Maximum Flow Rate {m3/s}
  Zone SuperMarket Deli B  - Story ground Exhaust Fan Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Deli B  - Story ground Exhaust Fan Outlet Air Node, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  Always On Discrete,                     !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone SuperMarket Deli B  - Story ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone SuperMarket Deli B  - Story ground PSZ-AC Diffuser, !- Name
  Zone SuperMarket Deli B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone SuperMarket Deli B  - Story ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone SuperMarket Deli B  - Story ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Zone SuperMarket Deli B  - Story ground Exhaust Fan, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Zone SuperMarket Deli B  - Story ground PSZ-AC Diffuser, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Zone,
  Zone SuperMarket Deli C  - Story ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  13.873976383943,                        !- X Origin {m}
  21.8244543073497,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SuperMarket Deli C  - Story ground,     !- Name
  Zone SuperMarket Deli C  - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Deli - 90.1-2019;           !- Space Type

BuildingSurface:Detailed,
  SuperMarket Deli C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 4.25m Area 19.44m2, !- Construction Name
  Zone SuperMarket Deli C  - Story ground, !- Zone Name
  SuperMarket Deli C  - Story ground,     !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.25246878891401, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.25246878891401, 7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Deli C  - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket Deli C  - Story ground, !- Zone Name
  SuperMarket Deli C  - Story ground,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.25246878891401, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.25246878891401, 4.57200000000001, 6.096, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57200000000001, 6.096, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Deli C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Deli C  - Story ground, !- Zone Name
  SuperMarket Deli C  - Story ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Bakery C  - Story ground Wall 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.57200000000001, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Deli C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Zone SuperMarket Deli C  - Story ground, !- Zone Name
  SuperMarket Deli C  - Story ground,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.57200000000001, 6.096, !- X,Y,Z Vertex 1 {m}
  4.25246878891401, 4.57200000000001, 6.096, !- X,Y,Z Vertex 2 {m}
  4.25246878891401, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SuperMarket Deli C  - Story ground Wall 2 FixedWindow 1, !- Name
  Window,                                 !- Surface Type
  U 0.36 SHGC 0.36 Simple Glazing,        !- Construction Name
  SuperMarket Deli C  - Story ground Wall 2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.22706878891401, 4.57200000000001, 1.68745549302757, !- X,Y,Z Vertex 1 {m}
  4.22706878891401, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000065, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000065, 4.57200000000001, 1.68745549302757; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Deli C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Deli C  - Story ground, !- Zone Name
  SuperMarket Deli C  - Story ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Deli B  - Story ground Wall 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.25246878891401, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.25246878891401, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Deli C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Deli C  - Story ground, !- Zone Name
  SuperMarket Deli C  - Story ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket DryStorage C  - Story ground Wall 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.25246878891401, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.25246878891401, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.25246878891401, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.25246878891401, 4.57200000000001, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  SuperMarket Deli C  - Story ground Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  Zone SuperMarket Deli C  - Story ground, !- Zone or ZoneList Name
  SuperMarket Deli C  - Story ground,     !- Space or SpaceList Name
  38.8845746058297;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  SuperMarket Deli C  - Story ground HVAC Off Infiltration, !- Name
  SuperMarket Deli C  - Story ground,     !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket Deli C  - Story ground HVAC On Infiltration, !- Name
  SuperMarket Deli C  - Story ground,     !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket Deli C  - Story ground Thermostat, !- Name
  Zone SuperMarket Deli C  - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket Deli C  - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Deli - 90.1-2019 Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket Deli C  - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket Deli C  - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone SuperMarket Deli C  - Story ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Deli - 90.1-2019 Thermostat, !- Name
  SuperMarket HtgSetp_Enduse,             !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp_Enduse;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone SuperMarket Deli C  - Story ground, !- Zone Name
  Zone SuperMarket Deli C  - Story ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone SuperMarket Deli C  - Story ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone SuperMarket Deli C  - Story ground Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone SuperMarket Deli C  - Story ground Zone Air Node, !- Zone Air Node Name
  Zone SuperMarket Deli C  - Story ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone SuperMarket Deli C  - Story ground Inlet Node List, !- Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Deli C  - Story ground Exhaust Node List, !- Name
  Zone SuperMarket Deli C  - Story ground Exhaust Fan Inlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Deli C  - Story ground Return Node List, !- Name
  Zone SuperMarket Deli C  - Story ground Return Air Node; !- Node Name 1

Fan:ZoneExhaust,
  Zone SuperMarket Deli C  - Story ground Exhaust Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.122470856178521,                      !- Maximum Flow Rate {m3/s}
  Zone SuperMarket Deli C  - Story ground Exhaust Fan Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Deli C  - Story ground Exhaust Fan Outlet Air Node, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  Always On Discrete,                     !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone SuperMarket Deli C  - Story ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone SuperMarket Deli C  - Story ground PSZ-AC Diffuser, !- Name
  Zone SuperMarket Deli C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone SuperMarket Deli C  - Story ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone SuperMarket Deli C  - Story ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Zone SuperMarket Deli C  - Story ground Exhaust Fan, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Zone SuperMarket Deli C  - Story ground PSZ-AC Diffuser, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Zone,
  Zone SuperMarket Dining A  - Story ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  4.98101092779688,                       !- X Origin {m}
  -26.3964543073497,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SuperMarket Dining A  - Story ground,   !- Name
  Zone SuperMarket Dining A  - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Dining - 90.1-2019;         !- Space Type

SpaceList,
  SuperMarket Dining - 90.1-2019,         !- Name
  SuperMarket Dining A  - Story ground,   !- Space Name 1
  SuperMarket Dining C  - Story ground,   !- Space Name 2
  SuperMarket Dining B  - Story ground;   !- Space Name 3

Lights,
  SuperMarket Dining Lights,              !- Name
  SuperMarket Dining - 90.1-2019,         !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Light,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.62848147918518,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  SuperMarket Dining People,              !- Name
  SuperMarket Dining - 90.1-2019,         !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Occ,                   !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.753473729169681,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SuperMarket Activity,                   !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  AdaptiveASH55;                          !- Thermal Comfort Model 1 Type

ElectricEquipment,
  SuperMarket Dining Elec Equip,          !- Name
  SuperMarket Dining - 90.1-2019,         !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Equip New,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.2257768959982,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  SuperMarket Dining A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 0.88m Area 4.02m2, !- Construction Name
  Zone SuperMarket Dining A  - Story ground, !- Zone Name
  SuperMarket Dining A  - Story ground,   !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  0.879001928434746, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  0.879001928434746, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Dining A  - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket Dining A  - Story ground, !- Zone Name
  SuperMarket Dining A  - Story ground,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.879001928434746, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.879001928434746, 4.57199999999999, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.57199999999999, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Dining A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Dining A  - Story ground, !- Zone Name
  SuperMarket Dining A  - Story ground,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Vestibule A  - Story ground Wall 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Dining A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Dining A  - Story ground, !- Zone Name
  SuperMarket Dining A  - Story ground,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Dining B  - Story ground Wall 3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.879001928434746, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  0.879001928434746, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Dining A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Zone SuperMarket Dining A  - Story ground, !- Zone Name
  SuperMarket Dining A  - Story ground,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.879001928434746, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.879001928434746, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SuperMarket Dining A  - Story ground Wall 3 FixedWindow 1, !- Name
  Window,                                 !- Surface Type
  U 0.36 SHGC 0.36 Simple Glazing,        !- Construction Name
  SuperMarket Dining A  - Story ground Wall 3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999956, -7.105427357601e-15, 1.73248719130586, !- X,Y,Z Vertex 1 {m}
  0.0253999999999956, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.853601928434746, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.853601928434746, -7.105427357601e-15, 1.73248719130586; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Dining A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Dining A  - Story ground, !- Zone Name
  SuperMarket Dining A  - Story ground,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Meeting A  - Story ground Wall 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.879001928434751, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.879001928434751, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.879001928434751, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  0.879001928434751, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  SuperMarket Dining A  - Story ground Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  Zone SuperMarket Dining A  - Story ground, !- Zone or ZoneList Name
  SuperMarket Dining A  - Story ground,   !- Space or SpaceList Name
  8.03759363360735;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  SuperMarket Dining A  - Story ground HVAC Off Infiltration, !- Name
  SuperMarket Dining A  - Story ground,   !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket Dining A  - Story ground HVAC On Infiltration, !- Name
  SuperMarket Dining A  - Story ground,   !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket Dining A  - Story ground Thermostat, !- Name
  Zone SuperMarket Dining A  - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket Dining A  - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Dining - 90.1-2019 Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket Dining A  - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket Dining A  - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone SuperMarket Dining A  - Story ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Dining - 90.1-2019 Thermostat, !- Name
  SuperMarket HtgSetp_Enduse,             !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp_Enduse;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone SuperMarket Dining A  - Story ground, !- Zone Name
  Zone SuperMarket Dining A  - Story ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone SuperMarket Dining A  - Story ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone SuperMarket Dining A  - Story ground Zone Air Node, !- Zone Air Node Name
  Zone SuperMarket Dining A  - Story ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone SuperMarket Dining A  - Story ground Inlet Node List, !- Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Dining A  - Story ground Return Node List, !- Name
  Zone SuperMarket Dining A  - Story ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone SuperMarket Dining A  - Story ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone SuperMarket Dining A  - Story ground PSZ-AC Diffuser, !- Name
  Zone SuperMarket Dining A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone SuperMarket Dining A  - Story ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone SuperMarket Dining A  - Story ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone SuperMarket Dining A  - Story ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

DesignSpecification:OutdoorAir,
  SuperMarket Dining Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone SuperMarket Dining B  - Story ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  4.98101092779688,                       !- X Origin {m}
  -21.8244543073497,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SuperMarket Dining B  - Story ground,   !- Name
  Zone SuperMarket Dining B  - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Dining - 90.1-2019;         !- Space Type

BuildingSurface:Detailed,
  SuperMarket Dining B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 0.0m Area 38.37m2, !- Construction Name
  Zone SuperMarket Dining B  - Story ground, !- Zone Name
  SuperMarket Dining B  - Story ground,   !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  0.879001928434746, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  0.879001928434746, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Dining B  - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket Dining B  - Story ground, !- Zone Name
  SuperMarket Dining B  - Story ground,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.879001928434746, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.879001928434746, 43.6489086146994, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 43.6489086146994, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Dining B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Dining B  - Story ground, !- Zone Name
  SuperMarket Dining B  - Story ground,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Vestibule B  - Story ground Wall 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 43.6489086146994, 6.096, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Dining B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Dining B  - Story ground, !- Zone Name
  SuperMarket Dining B  - Story ground,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Dining C  - Story ground Wall 3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.879001928434746, 43.6489086146994, 6.096, !- X,Y,Z Vertex 1 {m}
  0.879001928434746, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 43.6489086146994, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Dining B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Dining B  - Story ground, !- Zone Name
  SuperMarket Dining B  - Story ground,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Dining A  - Story ground Wall 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -1.06581410364015e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.879001928434746, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.879001928434746, -1.06581410364015e-14, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Dining B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Dining B  - Story ground, !- Zone Name
  SuperMarket Dining B  - Story ground,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Meeting B  - Story ground Wall 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.879001928434751, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.879001928434751, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.879001928434751, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  0.879001928434751, 43.6489086146994, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  SuperMarket Dining B  - Story ground Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  Zone SuperMarket Dining B  - Story ground, !- Zone or ZoneList Name
  SuperMarket Dining B  - Story ground,   !- Space or SpaceList Name
  76.7349496927859;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  SuperMarket Dining B  - Story ground HVAC Off Infiltration, !- Name
  SuperMarket Dining B  - Story ground,   !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket Dining B  - Story ground HVAC On Infiltration, !- Name
  SuperMarket Dining B  - Story ground,   !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket Dining B  - Story ground Thermostat, !- Name
  Zone SuperMarket Dining B  - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket Dining B  - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Dining - 90.1-2019 Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket Dining B  - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket Dining B  - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone SuperMarket Dining B  - Story ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Dining - 90.1-2019 Thermostat 2, !- Name
  SuperMarket HtgSetp_Enduse,             !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp_Enduse;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone SuperMarket Dining B  - Story ground, !- Zone Name
  Zone SuperMarket Dining B  - Story ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone SuperMarket Dining B  - Story ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone SuperMarket Dining B  - Story ground Zone Air Node, !- Zone Air Node Name
  Zone SuperMarket Dining B  - Story ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone SuperMarket Dining B  - Story ground Inlet Node List, !- Name
  Zone SuperMarket Dining B  - Story ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Dining B  - Story ground Return Node List, !- Name
  Zone SuperMarket Dining B  - Story ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone SuperMarket Dining B  - Story ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Dining B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Dining B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone SuperMarket Dining B  - Story ground PSZ-AC Diffuser, !- Name
  Zone SuperMarket Dining B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone SuperMarket Dining B  - Story ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone SuperMarket Dining B  - Story ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone SuperMarket Dining B  - Story ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Zone,
  Zone SuperMarket Dining C  - Story ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  4.98101092779688,                       !- X Origin {m}
  21.8244543073497,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SuperMarket Dining C  - Story ground,   !- Name
  Zone SuperMarket Dining C  - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Dining - 90.1-2019;         !- Space Type

BuildingSurface:Detailed,
  SuperMarket Dining C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 0.88m Area 4.02m2, !- Construction Name
  Zone SuperMarket Dining C  - Story ground, !- Zone Name
  SuperMarket Dining C  - Story ground,   !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  0.879001928434746, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  0.879001928434746, 7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Dining C  - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket Dining C  - Story ground, !- Zone Name
  SuperMarket Dining C  - Story ground,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.879001928434746, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.879001928434746, 4.57200000000001, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.57200000000001, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Dining C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Dining C  - Story ground, !- Zone Name
  SuperMarket Dining C  - Story ground,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Vestibule C  - Story ground Wall 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 4.57200000000001, 6.096, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Dining C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Zone SuperMarket Dining C  - Story ground, !- Zone Name
  SuperMarket Dining C  - Story ground,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 4.57200000000001, 6.096, !- X,Y,Z Vertex 1 {m}
  0.879001928434746, 4.57200000000001, 6.096, !- X,Y,Z Vertex 2 {m}
  0.879001928434746, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SuperMarket Dining C  - Story ground Wall 2 FixedWindow 1, !- Name
  Window,                                 !- Surface Type
  U 0.36 SHGC 0.36 Simple Glazing,        !- Construction Name
  SuperMarket Dining C  - Story ground Wall 2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.853601928434746, 4.57200000000001, 1.73248719130586, !- X,Y,Z Vertex 1 {m}
  0.853601928434746, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999955, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999955, 4.57200000000001, 1.73248719130586; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Dining C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Dining C  - Story ground, !- Zone Name
  SuperMarket Dining C  - Story ground,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Dining B  - Story ground Wall 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.879001928434746, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.879001928434746, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Dining C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Dining C  - Story ground, !- Zone Name
  SuperMarket Dining C  - Story ground,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Meeting C  - Story ground Wall 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.879001928434751, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.879001928434751, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.879001928434751, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  0.879001928434751, 4.57200000000001, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  SuperMarket Dining C  - Story ground Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  Zone SuperMarket Dining C  - Story ground, !- Zone or ZoneList Name
  SuperMarket Dining C  - Story ground,   !- Space or SpaceList Name
  8.03759363360736;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  SuperMarket Dining C  - Story ground HVAC Off Infiltration, !- Name
  SuperMarket Dining C  - Story ground,   !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket Dining C  - Story ground HVAC On Infiltration, !- Name
  SuperMarket Dining C  - Story ground,   !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket Dining C  - Story ground Thermostat, !- Name
  Zone SuperMarket Dining C  - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket Dining C  - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Dining - 90.1-2019 Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket Dining C  - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket Dining C  - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone SuperMarket Dining C  - Story ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Dining - 90.1-2019 Thermostat 1, !- Name
  SuperMarket HtgSetp_Enduse,             !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp_Enduse;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone SuperMarket Dining C  - Story ground, !- Zone Name
  Zone SuperMarket Dining C  - Story ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone SuperMarket Dining C  - Story ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone SuperMarket Dining C  - Story ground Zone Air Node, !- Zone Air Node Name
  Zone SuperMarket Dining C  - Story ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone SuperMarket Dining C  - Story ground Inlet Node List, !- Name
  Zone SuperMarket Dining C  - Story ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Dining C  - Story ground Return Node List, !- Name
  Zone SuperMarket Dining C  - Story ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone SuperMarket Dining C  - Story ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Dining C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Dining C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone SuperMarket Dining C  - Story ground PSZ-AC Diffuser, !- Name
  Zone SuperMarket Dining C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone SuperMarket Dining C  - Story ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone SuperMarket Dining C  - Story ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone SuperMarket Dining C  - Story ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Zone,
  Zone SuperMarket DryStorage A  - Story ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  18.126445172857,                        !- X Origin {m}
  -26.3964543073497,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SuperMarket DryStorage A  - Story ground, !- Name
  Zone SuperMarket DryStorage A  - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket DryStorage - 90.1-2019;     !- Space Type

SpaceList,
  SuperMarket DryStorage - 90.1-2019,     !- Name
  SuperMarket DryStorage B  - Story ground, !- Space Name 1
  SuperMarket DryStorage C  - Story ground, !- Space Name 2
  SuperMarket DryStorage A  - Story ground; !- Space Name 3

Lights,
  SuperMarket DryStorage Lights,          !- Name
  SuperMarket DryStorage - 90.1-2019,     !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Light,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.09028595834969,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  SuperMarket DryStorage People,          !- Name
  SuperMarket DryStorage - 90.1-2019,     !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Occ,                   !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0359514607918105,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SuperMarket Activity,                   !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  AdaptiveASH55;                          !- Thermal Comfort Model 1 Type

ElectricEquipment,
  SuperMarket DryStorage Elec Equip,      !- Name
  SuperMarket DryStorage - 90.1-2019,     !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Equip New,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.33681222918001,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  SuperMarket DryStorage A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 8.0m Area 36.57m2, !- Construction Name
  Zone SuperMarket DryStorage A  - Story ground, !- Zone Name
  SuperMarket DryStorage A  - Story ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  7.99812565512697, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  7.99812565512697, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket DryStorage A  - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket DryStorage A  - Story ground, !- Zone Name
  SuperMarket DryStorage A  - Story ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.99812565512697, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  7.99812565512697, 4.57199999999999, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57199999999999, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket DryStorage A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket DryStorage A  - Story ground, !- Zone Name
  SuperMarket DryStorage A  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Deli A  - Story ground Wall 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket DryStorage A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket DryStorage A  - Story ground, !- Zone Name
  SuperMarket DryStorage A  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket DryStorage B  - Story ground Wall 3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.99812565512697, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  7.99812565512697, 4.57199999999999, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket DryStorage A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Zone SuperMarket DryStorage A  - Story ground, !- Zone Name
  SuperMarket DryStorage A  - Story ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.99812565512697, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  7.99812565512697, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SuperMarket DryStorage A  - Story ground Wall 3 FixedWindow 1, !- Name
  Window,                                 !- Surface Type
  U 0.36 SHGC 0.36 Simple Glazing,        !- Construction Name
  SuperMarket DryStorage A  - Story ground Wall 3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999716, -7.105427357601e-15, 1.68224492469741, !- X,Y,Z Vertex 1 {m}
  0.0253999999999716, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  7.97272565512697, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  7.97272565512697, -7.105427357601e-15, 1.68224492469741; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket DryStorage A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket DryStorage A  - Story ground, !- Zone Name
  SuperMarket DryStorage A  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Produce A  - Story ground Wall 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.99812565512697, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  7.99812565512697, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.99812565512697, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  7.99812565512697, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  SuperMarket DryStorage A  - Story ground Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  Zone SuperMarket DryStorage A  - Story ground, !- Zone or ZoneList Name
  SuperMarket DryStorage A  - Story ground, !- Space or SpaceList Name
  73.1348609904812;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  SuperMarket DryStorage A  - Story ground HVAC Off Infiltration, !- Name
  SuperMarket DryStorage A  - Story ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket DryStorage A  - Story ground HVAC On Infiltration, !- Name
  SuperMarket DryStorage A  - Story ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket DryStorage A  - Story ground Thermostat, !- Name
  Zone SuperMarket DryStorage A  - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket DryStorage A  - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket DryStorage - 90.1-2019 Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket DryStorage A  - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket DryStorage A  - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone SuperMarket DryStorage A  - Story ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket DryStorage - 90.1-2019 Thermostat, !- Name
  SuperMarket HtgSetp_Enduse,             !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp_Enduse;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone SuperMarket DryStorage A  - Story ground, !- Zone Name
  Zone SuperMarket DryStorage A  - Story ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone SuperMarket DryStorage A  - Story ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone SuperMarket DryStorage A  - Story ground Zone Air Node, !- Zone Air Node Name
  Zone SuperMarket DryStorage A  - Story ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone SuperMarket DryStorage A  - Story ground Inlet Node List, !- Name
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket DryStorage A  - Story ground Return Node List, !- Name
  Zone SuperMarket DryStorage A  - Story ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone SuperMarket DryStorage A  - Story ground PSZ-AC Diffuser, !- Name
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone SuperMarket DryStorage A  - Story ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone SuperMarket DryStorage A  - Story ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

DesignSpecification:OutdoorAir,
  SuperMarket DryStorage Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone SuperMarket DryStorage B  - Story ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  18.126445172857,                        !- X Origin {m}
  -21.8244543073497,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SuperMarket DryStorage B  - Story ground, !- Name
  Zone SuperMarket DryStorage B  - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket DryStorage - 90.1-2019;     !- Space Type

BuildingSurface:Detailed,
  SuperMarket DryStorage B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 0.0m Area 349.11m2, !- Construction Name
  Zone SuperMarket DryStorage B  - Story ground, !- Zone Name
  SuperMarket DryStorage B  - Story ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  7.99812565512697, 43.6489086146994, 0,  !- X,Y,Z Vertex 3 {m}
  7.99812565512697, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket DryStorage B  - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket DryStorage B  - Story ground, !- Zone Name
  SuperMarket DryStorage B  - Story ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.99812565512697, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  7.99812565512697, 43.6489086146994, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 43.6489086146994, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket DryStorage B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket DryStorage B  - Story ground, !- Zone Name
  SuperMarket DryStorage B  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Deli B  - Story ground Wall 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 43.6489086146994, 6.096, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket DryStorage B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket DryStorage B  - Story ground, !- Zone Name
  SuperMarket DryStorage B  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket DryStorage C  - Story ground Wall 3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.99812565512697, 43.6489086146994, 6.096, !- X,Y,Z Vertex 1 {m}
  7.99812565512697, 43.6489086146994, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 43.6489086146994, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket DryStorage B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket DryStorage B  - Story ground, !- Zone Name
  SuperMarket DryStorage B  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket DryStorage A  - Story ground Wall 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -1.06581410364015e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.99812565512697, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.99812565512697, -1.06581410364015e-14, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket DryStorage B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket DryStorage B  - Story ground, !- Zone Name
  SuperMarket DryStorage B  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Produce B  - Story ground Wall 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.99812565512697, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  7.99812565512697, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.99812565512697, 43.6489086146994, 0,  !- X,Y,Z Vertex 3 {m}
  7.99812565512697, 43.6489086146994, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  SuperMarket DryStorage B  - Story ground Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  Zone SuperMarket DryStorage B  - Story ground, !- Zone or ZoneList Name
  SuperMarket DryStorage B  - Story ground, !- Space or SpaceList Name
  698.218911619042;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  SuperMarket DryStorage B  - Story ground HVAC Off Infiltration, !- Name
  SuperMarket DryStorage B  - Story ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket DryStorage B  - Story ground HVAC On Infiltration, !- Name
  SuperMarket DryStorage B  - Story ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket DryStorage B  - Story ground Thermostat, !- Name
  Zone SuperMarket DryStorage B  - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket DryStorage B  - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket DryStorage - 90.1-2019 Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket DryStorage B  - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket DryStorage B  - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone SuperMarket DryStorage B  - Story ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket DryStorage - 90.1-2019 Thermostat 2, !- Name
  SuperMarket HtgSetp_Enduse,             !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp_Enduse;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone SuperMarket DryStorage B  - Story ground, !- Zone Name
  Zone SuperMarket DryStorage B  - Story ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone SuperMarket DryStorage B  - Story ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone SuperMarket DryStorage B  - Story ground Zone Air Node, !- Zone Air Node Name
  Zone SuperMarket DryStorage B  - Story ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone SuperMarket DryStorage B  - Story ground Inlet Node List, !- Name
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket DryStorage B  - Story ground Return Node List, !- Name
  Zone SuperMarket DryStorage B  - Story ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone SuperMarket DryStorage B  - Story ground PSZ-AC Diffuser, !- Name
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone SuperMarket DryStorage B  - Story ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone SuperMarket DryStorage B  - Story ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Zone,
  Zone SuperMarket DryStorage C  - Story ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  18.126445172857,                        !- X Origin {m}
  21.8244543073497,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SuperMarket DryStorage C  - Story ground, !- Name
  Zone SuperMarket DryStorage C  - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket DryStorage - 90.1-2019;     !- Space Type

BuildingSurface:Detailed,
  SuperMarket DryStorage C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 8.0m Area 36.57m2, !- Construction Name
  Zone SuperMarket DryStorage C  - Story ground, !- Zone Name
  SuperMarket DryStorage C  - Story ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  7.99812565512697, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  7.99812565512697, 7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket DryStorage C  - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket DryStorage C  - Story ground, !- Zone Name
  SuperMarket DryStorage C  - Story ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.99812565512697, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  7.99812565512697, 4.57200000000001, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57200000000001, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket DryStorage C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket DryStorage C  - Story ground, !- Zone Name
  SuperMarket DryStorage C  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Deli C  - Story ground Wall 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57200000000001, 6.096, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket DryStorage C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Zone SuperMarket DryStorage C  - Story ground, !- Zone Name
  SuperMarket DryStorage C  - Story ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000001, 6.096, !- X,Y,Z Vertex 1 {m}
  7.99812565512697, 4.57200000000001, 6.096, !- X,Y,Z Vertex 2 {m}
  7.99812565512697, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SuperMarket DryStorage C  - Story ground Wall 2 FixedWindow 1, !- Name
  Window,                                 !- Surface Type
  U 0.36 SHGC 0.36 Simple Glazing,        !- Construction Name
  SuperMarket DryStorage C  - Story ground Wall 2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.97272565512697, 4.57200000000001, 1.68224492469741, !- X,Y,Z Vertex 1 {m}
  7.97272565512697, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025399999999971, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025399999999971, 4.57200000000001, 1.68224492469741; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket DryStorage C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket DryStorage C  - Story ground, !- Zone Name
  SuperMarket DryStorage C  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket DryStorage B  - Story ground Wall 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.99812565512697, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  7.99812565512697, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket DryStorage C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket DryStorage C  - Story ground, !- Zone Name
  SuperMarket DryStorage C  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Produce C  - Story ground Wall 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.99812565512697, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  7.99812565512697, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.99812565512697, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  7.99812565512697, 4.57200000000001, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  SuperMarket DryStorage C  - Story ground Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  Zone SuperMarket DryStorage C  - Story ground, !- Zone or ZoneList Name
  SuperMarket DryStorage C  - Story ground, !- Space or SpaceList Name
  73.1348609904813;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  SuperMarket DryStorage C  - Story ground HVAC Off Infiltration, !- Name
  SuperMarket DryStorage C  - Story ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket DryStorage C  - Story ground HVAC On Infiltration, !- Name
  SuperMarket DryStorage C  - Story ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket DryStorage C  - Story ground Thermostat, !- Name
  Zone SuperMarket DryStorage C  - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket DryStorage C  - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket DryStorage - 90.1-2019 Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket DryStorage C  - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket DryStorage C  - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone SuperMarket DryStorage C  - Story ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket DryStorage - 90.1-2019 Thermostat 1, !- Name
  SuperMarket HtgSetp_Enduse,             !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp_Enduse;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone SuperMarket DryStorage C  - Story ground, !- Zone Name
  Zone SuperMarket DryStorage C  - Story ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone SuperMarket DryStorage C  - Story ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone SuperMarket DryStorage C  - Story ground Zone Air Node, !- Zone Air Node Name
  Zone SuperMarket DryStorage C  - Story ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone SuperMarket DryStorage C  - Story ground Inlet Node List, !- Name
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket DryStorage C  - Story ground Return Node List, !- Name
  Zone SuperMarket DryStorage C  - Story ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone SuperMarket DryStorage C  - Story ground PSZ-AC Diffuser, !- Name
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone SuperMarket DryStorage C  - Story ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone SuperMarket DryStorage C  - Story ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Zone,
  Zone SuperMarket Elec/MechRoom A  - Story ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  7.67344926714655,                       !- X Origin {m}
  -26.3964543073497,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SuperMarket Elec/MechRoom A  - Story ground, !- Name
  Zone SuperMarket Elec/MechRoom A  - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Elec/MechRoom - 90.1-2019;  !- Space Type

SpaceList,
  SuperMarket Elec/MechRoom - 90.1-2019,  !- Name
  SuperMarket Elec/MechRoom B  - Story ground, !- Space Name 1
  SuperMarket Elec/MechRoom A  - Story ground, !- Space Name 2
  SuperMarket Elec/MechRoom C  - Story ground; !- Space Name 3

Lights,
  SuperMarket Elec/MechRoom Lights,       !- Name
  SuperMarket Elec/MechRoom - 90.1-2019,  !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Light,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.62848147918518,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  SuperMarket Elec/MechRoom A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 1.05m Area 4.82m2, !- Construction Name
  Zone SuperMarket Elec/MechRoom A  - Story ground, !- Zone Name
  SuperMarket Elec/MechRoom A  - Story ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  1.05321852686325, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  1.05321852686325, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Elec/MechRoom A  - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket Elec/MechRoom A  - Story ground, !- Zone Name
  SuperMarket Elec/MechRoom A  - Story ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.05321852686325, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.05321852686325, 4.57199999999999, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 4.57199999999999, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Elec/MechRoom A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Elec/MechRoom A  - Story ground, !- Zone Name
  SuperMarket Elec/MechRoom A  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Corridor A  - Story ground Wall 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Elec/MechRoom A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Elec/MechRoom A  - Story ground, !- Zone Name
  SuperMarket Elec/MechRoom A  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Elec/MechRoom B  - Story ground Wall 3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.05321852686325, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  1.05321852686325, 4.57199999999999, 0,  !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Elec/MechRoom A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Zone SuperMarket Elec/MechRoom A  - Story ground, !- Zone Name
  SuperMarket Elec/MechRoom A  - Story ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.05321852686325, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.05321852686325, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SuperMarket Elec/MechRoom A  - Story ground Wall 3 FixedWindow 1, !- Name
  Window,                                 !- Surface Type
  U 0.36 SHGC 0.36 Simple Glazing,        !- Construction Name
  SuperMarket Elec/MechRoom A  - Story ground Wall 3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999973, -7.105427357601e-15, 1.72273944680308, !- X,Y,Z Vertex 1 {m}
  0.0253999999999973, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  1.02781852686325, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  1.02781852686325, -7.105427357601e-15, 1.72273944680308; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Elec/MechRoom A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Elec/MechRoom A  - Story ground, !- Zone Name
  SuperMarket Elec/MechRoom A  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Restroom A  - Story ground Wall 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.05321852686325, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.05321852686325, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.05321852686325, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  1.05321852686325, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  SuperMarket Elec/MechRoom A  - Story ground Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  Zone SuperMarket Elec/MechRoom A  - Story ground, !- Zone or ZoneList Name
  SuperMarket Elec/MechRoom A  - Story ground, !- Space or SpaceList Name
  9.63063020963758;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  SuperMarket Elec/MechRoom A  - Story ground HVAC Off Infiltration, !- Name
  SuperMarket Elec/MechRoom A  - Story ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket Elec/MechRoom A  - Story ground HVAC On Infiltration, !- Name
  SuperMarket Elec/MechRoom A  - Story ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket Elec/MechRoom A  - Story ground Thermostat, !- Name
  Zone SuperMarket Elec/MechRoom A  - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket Elec/MechRoom A  - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Elec/MechRoom - 90.1-2019 Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket Elec/MechRoom A  - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket Elec/MechRoom A  - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone SuperMarket Elec/MechRoom A  - Story ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Elec/MechRoom - 90.1-2019 Thermostat 2, !- Name
  SuperMarket HtgSetp,                    !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp;                    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone SuperMarket Elec/MechRoom A  - Story ground, !- Zone Name
  Zone SuperMarket Elec/MechRoom A  - Story ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone SuperMarket Elec/MechRoom A  - Story ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone SuperMarket Elec/MechRoom A  - Story ground Zone Air Node, !- Zone Air Node Name
  Zone SuperMarket Elec/MechRoom A  - Story ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone SuperMarket Elec/MechRoom A  - Story ground Inlet Node List, !- Name
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Elec/MechRoom A  - Story ground Return Node List, !- Name
  Zone SuperMarket Elec/MechRoom A  - Story ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Diffuser, !- Name
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone SuperMarket Elec/MechRoom A  - Story ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

DesignSpecification:OutdoorAir,
  SuperMarket Elec/MechRoom Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone SuperMarket Elec/MechRoom B  - Story ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  7.67344926714655,                       !- X Origin {m}
  -21.8244543073497,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SuperMarket Elec/MechRoom B  - Story ground, !- Name
  Zone SuperMarket Elec/MechRoom B  - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Elec/MechRoom - 90.1-2019;  !- Space Type

BuildingSurface:Detailed,
  SuperMarket Elec/MechRoom B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 0.0m Area 45.97m2, !- Construction Name
  Zone SuperMarket Elec/MechRoom B  - Story ground, !- Zone Name
  SuperMarket Elec/MechRoom B  - Story ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  1.05321852686325, 43.6489086146994, 0,  !- X,Y,Z Vertex 3 {m}
  1.05321852686325, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Elec/MechRoom B  - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket Elec/MechRoom B  - Story ground, !- Zone Name
  SuperMarket Elec/MechRoom B  - Story ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.05321852686325, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.05321852686325, 43.6489086146994, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 43.6489086146994, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Elec/MechRoom B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Elec/MechRoom B  - Story ground, !- Zone Name
  SuperMarket Elec/MechRoom B  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Corridor B  - Story ground Wall 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 43.6489086146994, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Elec/MechRoom B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Elec/MechRoom B  - Story ground, !- Zone Name
  SuperMarket Elec/MechRoom B  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Elec/MechRoom C  - Story ground Wall 3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.05321852686325, 43.6489086146994, 6.096, !- X,Y,Z Vertex 1 {m}
  1.05321852686325, 43.6489086146994, 0,  !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 43.6489086146994, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Elec/MechRoom B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Elec/MechRoom B  - Story ground, !- Zone Name
  SuperMarket Elec/MechRoom B  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Elec/MechRoom A  - Story ground Wall 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, -1.06581410364015e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.05321852686325, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.05321852686325, -1.06581410364015e-14, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Elec/MechRoom B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Elec/MechRoom B  - Story ground, !- Zone Name
  SuperMarket Elec/MechRoom B  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Restroom B  - Story ground Wall 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.05321852686325, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.05321852686325, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.05321852686325, 43.6489086146994, 0,  !- X,Y,Z Vertex 3 {m}
  1.05321852686325, 43.6489086146994, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  SuperMarket Elec/MechRoom B  - Story ground Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  Zone SuperMarket Elec/MechRoom B  - Story ground, !- Zone or ZoneList Name
  SuperMarket Elec/MechRoom B  - Story ground, !- Space or SpaceList Name
  91.9436784607249;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  SuperMarket Elec/MechRoom B  - Story ground HVAC Off Infiltration, !- Name
  SuperMarket Elec/MechRoom B  - Story ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket Elec/MechRoom B  - Story ground HVAC On Infiltration, !- Name
  SuperMarket Elec/MechRoom B  - Story ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket Elec/MechRoom B  - Story ground Thermostat, !- Name
  Zone SuperMarket Elec/MechRoom B  - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket Elec/MechRoom B  - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Elec/MechRoom - 90.1-2019 Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket Elec/MechRoom B  - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket Elec/MechRoom B  - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone SuperMarket Elec/MechRoom B  - Story ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Elec/MechRoom - 90.1-2019 Thermostat 1, !- Name
  SuperMarket HtgSetp,                    !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp;                    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone SuperMarket Elec/MechRoom B  - Story ground, !- Zone Name
  Zone SuperMarket Elec/MechRoom B  - Story ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone SuperMarket Elec/MechRoom B  - Story ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone SuperMarket Elec/MechRoom B  - Story ground Zone Air Node, !- Zone Air Node Name
  Zone SuperMarket Elec/MechRoom B  - Story ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone SuperMarket Elec/MechRoom B  - Story ground Inlet Node List, !- Name
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Elec/MechRoom B  - Story ground Return Node List, !- Name
  Zone SuperMarket Elec/MechRoom B  - Story ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Diffuser, !- Name
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone SuperMarket Elec/MechRoom B  - Story ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Zone,
  Zone SuperMarket Elec/MechRoom C  - Story ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  7.67344926714655,                       !- X Origin {m}
  21.8244543073497,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SuperMarket Elec/MechRoom C  - Story ground, !- Name
  Zone SuperMarket Elec/MechRoom C  - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Elec/MechRoom - 90.1-2019;  !- Space Type

BuildingSurface:Detailed,
  SuperMarket Elec/MechRoom C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 1.05m Area 4.82m2, !- Construction Name
  Zone SuperMarket Elec/MechRoom C  - Story ground, !- Zone Name
  SuperMarket Elec/MechRoom C  - Story ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  1.05321852686325, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  1.05321852686325, 7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Elec/MechRoom C  - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket Elec/MechRoom C  - Story ground, !- Zone Name
  SuperMarket Elec/MechRoom C  - Story ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.05321852686325, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.05321852686325, 4.57200000000001, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 4.57200000000001, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Elec/MechRoom C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Elec/MechRoom C  - Story ground, !- Zone Name
  SuperMarket Elec/MechRoom C  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Corridor C  - Story ground Wall 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57200000000001, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Elec/MechRoom C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Zone SuperMarket Elec/MechRoom C  - Story ground, !- Zone Name
  SuperMarket Elec/MechRoom C  - Story ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 4.57200000000001, 6.096, !- X,Y,Z Vertex 1 {m}
  1.05321852686325, 4.57200000000001, 6.096, !- X,Y,Z Vertex 2 {m}
  1.05321852686325, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SuperMarket Elec/MechRoom C  - Story ground Wall 2 FixedWindow 1, !- Name
  Window,                                 !- Surface Type
  U 0.36 SHGC 0.36 Simple Glazing,        !- Construction Name
  SuperMarket Elec/MechRoom C  - Story ground Wall 2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.02781852686325, 4.57200000000001, 1.72273944680308, !- X,Y,Z Vertex 1 {m}
  1.02781852686325, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999972, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999972, 4.57200000000001, 1.72273944680308; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Elec/MechRoom C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Elec/MechRoom C  - Story ground, !- Zone Name
  SuperMarket Elec/MechRoom C  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Elec/MechRoom B  - Story ground Wall 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.05321852686325, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.05321852686325, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Elec/MechRoom C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Elec/MechRoom C  - Story ground, !- Zone Name
  SuperMarket Elec/MechRoom C  - Story ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Restroom C  - Story ground Wall 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.05321852686325, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.05321852686325, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.05321852686325, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  1.05321852686325, 4.57200000000001, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  SuperMarket Elec/MechRoom C  - Story ground Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  Zone SuperMarket Elec/MechRoom C  - Story ground, !- Zone or ZoneList Name
  SuperMarket Elec/MechRoom C  - Story ground, !- Space or SpaceList Name
  9.63063020963759;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  SuperMarket Elec/MechRoom C  - Story ground HVAC Off Infiltration, !- Name
  SuperMarket Elec/MechRoom C  - Story ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket Elec/MechRoom C  - Story ground HVAC On Infiltration, !- Name
  SuperMarket Elec/MechRoom C  - Story ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket Elec/MechRoom C  - Story ground Thermostat, !- Name
  Zone SuperMarket Elec/MechRoom C  - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket Elec/MechRoom C  - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Elec/MechRoom - 90.1-2019 Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket Elec/MechRoom C  - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket Elec/MechRoom C  - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone SuperMarket Elec/MechRoom C  - Story ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Elec/MechRoom - 90.1-2019 Thermostat, !- Name
  SuperMarket HtgSetp,                    !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp;                    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone SuperMarket Elec/MechRoom C  - Story ground, !- Zone Name
  Zone SuperMarket Elec/MechRoom C  - Story ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone SuperMarket Elec/MechRoom C  - Story ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone SuperMarket Elec/MechRoom C  - Story ground Zone Air Node, !- Zone Air Node Name
  Zone SuperMarket Elec/MechRoom C  - Story ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone SuperMarket Elec/MechRoom C  - Story ground Inlet Node List, !- Name
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Elec/MechRoom C  - Story ground Return Node List, !- Name
  Zone SuperMarket Elec/MechRoom C  - Story ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Diffuser, !- Name
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone SuperMarket Elec/MechRoom C  - Story ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Zone,
  Zone SuperMarket Meeting A  - Story ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  5.86001285623163,                       !- X Origin {m}
  -26.3964543073497,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SuperMarket Meeting A  - Story ground,  !- Name
  Zone SuperMarket Meeting A  - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Meeting - 90.1-2019;        !- Space Type

SpaceList,
  SuperMarket Meeting - 90.1-2019,        !- Name
  SuperMarket Meeting C  - Story ground,  !- Space Name 1
  SuperMarket Meeting B  - Story ground,  !- Space Name 2
  SuperMarket Meeting A  - Story ground;  !- Space Name 3

Lights,
  SuperMarket Meeting Lights,             !- Name
  SuperMarket Meeting - 90.1-2019,        !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Light,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.4409931042084,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  SuperMarket Meeting People,             !- Name
  SuperMarket Meeting - 90.1-2019,        !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Occ,                   !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.538195520835486,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SuperMarket Activity,                   !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  AdaptiveASH55;                          !- Thermal Comfort Model 1 Type

BuildingSurface:Detailed,
  SuperMarket Meeting A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 0.88m Area 4.02m2, !- Construction Name
  Zone SuperMarket Meeting A  - Story ground, !- Zone Name
  SuperMarket Meeting A  - Story ground,  !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  0.879001928434741, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  0.879001928434741, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Meeting A  - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket Meeting A  - Story ground, !- Zone Name
  SuperMarket Meeting A  - Story ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.879001928434741, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.879001928434741, 4.57199999999999, 6.096, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.57199999999999, 6.096, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Meeting A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Meeting A  - Story ground, !- Zone Name
  SuperMarket Meeting A  - Story ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Dining A  - Story ground Wall 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Meeting A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Meeting A  - Story ground, !- Zone Name
  SuperMarket Meeting A  - Story ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Meeting B  - Story ground Wall 3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.879001928434741, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  0.879001928434741, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Meeting A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Zone SuperMarket Meeting A  - Story ground, !- Zone Name
  SuperMarket Meeting A  - Story ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.879001928434741, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.879001928434741, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SuperMarket Meeting A  - Story ground Wall 3 FixedWindow 1, !- Name
  Window,                                 !- Surface Type
  U 0.36 SHGC 0.36 Simple Glazing,        !- Construction Name
  SuperMarket Meeting A  - Story ground Wall 3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000009, -7.105427357601e-15, 1.73248719130586, !- X,Y,Z Vertex 1 {m}
  0.0254000000000009, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.853601928434741, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.853601928434741, -7.105427357601e-15, 1.73248719130586; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Meeting A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Meeting A  - Story ground, !- Zone Name
  SuperMarket Meeting A  - Story ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Corridor A  - Story ground Wall 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.879001928434741, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.879001928434741, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.879001928434741, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  0.879001928434741, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  SuperMarket Meeting A  - Story ground Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  Zone SuperMarket Meeting A  - Story ground, !- Zone or ZoneList Name
  SuperMarket Meeting A  - Story ground,  !- Space or SpaceList Name
  8.03759363360726;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  SuperMarket Meeting A  - Story ground HVAC Off Infiltration, !- Name
  SuperMarket Meeting A  - Story ground,  !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket Meeting A  - Story ground HVAC On Infiltration, !- Name
  SuperMarket Meeting A  - Story ground,  !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket Meeting A  - Story ground Thermostat, !- Name
  Zone SuperMarket Meeting A  - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket Meeting A  - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Meeting - 90.1-2019 Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket Meeting A  - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket Meeting A  - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone SuperMarket Meeting A  - Story ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Meeting - 90.1-2019 Thermostat, !- Name
  SuperMarket HtgSetp,                    !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp;                    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone SuperMarket Meeting A  - Story ground, !- Zone Name
  Zone SuperMarket Meeting A  - Story ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone SuperMarket Meeting A  - Story ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone SuperMarket Meeting A  - Story ground Zone Air Node, !- Zone Air Node Name
  Zone SuperMarket Meeting A  - Story ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone SuperMarket Meeting A  - Story ground Inlet Node List, !- Name
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Meeting A  - Story ground Return Node List, !- Name
  Zone SuperMarket Meeting A  - Story ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone SuperMarket Meeting A  - Story ground PSZ-AC Diffuser, !- Name
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone SuperMarket Meeting A  - Story ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone SuperMarket Meeting A  - Story ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

DesignSpecification:OutdoorAir,
  SuperMarket Meeting Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Zone SuperMarket Meeting B  - Story ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  5.86001285623163,                       !- X Origin {m}
  -21.8244543073497,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SuperMarket Meeting B  - Story ground,  !- Name
  Zone SuperMarket Meeting B  - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Meeting - 90.1-2019;        !- Space Type

BuildingSurface:Detailed,
  SuperMarket Meeting B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 0.0m Area 38.37m2, !- Construction Name
  Zone SuperMarket Meeting B  - Story ground, !- Zone Name
  SuperMarket Meeting B  - Story ground,  !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  0.879001928434741, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  0.879001928434741, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Meeting B  - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket Meeting B  - Story ground, !- Zone Name
  SuperMarket Meeting B  - Story ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.879001928434741, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.879001928434741, 43.6489086146994, 6.096, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 43.6489086146994, 6.096, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Meeting B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Meeting B  - Story ground, !- Zone Name
  SuperMarket Meeting B  - Story ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Dining B  - Story ground Wall 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 43.6489086146994, 6.096, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Meeting B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Meeting B  - Story ground, !- Zone Name
  SuperMarket Meeting B  - Story ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Meeting C  - Story ground Wall 3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.879001928434741, 43.6489086146994, 6.096, !- X,Y,Z Vertex 1 {m}
  0.879001928434741, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 43.6489086146994, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Meeting B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Meeting B  - Story ground, !- Zone Name
  SuperMarket Meeting B  - Story ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Meeting A  - Story ground Wall 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, -1.06581410364015e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.879001928434741, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.879001928434741, -1.06581410364015e-14, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Meeting B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Meeting B  - Story ground, !- Zone Name
  SuperMarket Meeting B  - Story ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Corridor B  - Story ground Wall 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.879001928434741, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.879001928434741, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.879001928434741, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  0.879001928434741, 43.6489086146994, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  SuperMarket Meeting B  - Story ground Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  Zone SuperMarket Meeting B  - Story ground, !- Zone or ZoneList Name
  SuperMarket Meeting B  - Story ground,  !- Space or SpaceList Name
  76.734949692785;                        !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  SuperMarket Meeting B  - Story ground HVAC Off Infiltration, !- Name
  SuperMarket Meeting B  - Story ground,  !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket Meeting B  - Story ground HVAC On Infiltration, !- Name
  SuperMarket Meeting B  - Story ground,  !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket Meeting B  - Story ground Thermostat, !- Name
  Zone SuperMarket Meeting B  - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket Meeting B  - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Meeting - 90.1-2019 Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket Meeting B  - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket Meeting B  - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone SuperMarket Meeting B  - Story ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Meeting - 90.1-2019 Thermostat 2, !- Name
  SuperMarket HtgSetp,                    !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp;                    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone SuperMarket Meeting B  - Story ground, !- Zone Name
  Zone SuperMarket Meeting B  - Story ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone SuperMarket Meeting B  - Story ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone SuperMarket Meeting B  - Story ground Zone Air Node, !- Zone Air Node Name
  Zone SuperMarket Meeting B  - Story ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone SuperMarket Meeting B  - Story ground Inlet Node List, !- Name
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone SuperMarket Meeting B  - Story ground Return Node List, !- Name
  Zone SuperMarket Meeting B  - Story ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone SuperMarket Meeting B  - Story ground PSZ-AC Diffuser, !- Name
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone SuperMarket Meeting B  - Story ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone SuperMarket Meeting B  - Story ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Zone,
  Zone SuperMarket Meeting C  - Story ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  5.86001285623163,                       !- X Origin {m}
  21.8244543073497,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SuperMarket Meeting C  - Story ground,  !- Name
  Zone SuperMarket Meeting C  - Story ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Meeting - 90.1-2019;        !- Space Type

BuildingSurface:Detailed,
  SuperMarket Meeting C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  Foundation F 0.9W/m*K Perim 0.88m Area 4.02m2, !- Construction Name
  Zone SuperMarket Meeting C  - Story ground, !- Zone Name
  SuperMarket Meeting C  - Story ground,  !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  0.879001928434741, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  0.879001928434741, 7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Meeting C  - Story ground RoofCeiling 1, !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Zone SuperMarket Meeting C  - Story ground, !- Zone Name
  SuperMarket Meeting C  - Story ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.879001928434741, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.879001928434741, 4.57200000000001, 6.096, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.57200000000001, 6.096, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Meeting C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Meeting C  - Story ground, !- Zone Name
  SuperMarket Meeting C  - Story ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Dining C  - Story ground Wall 4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.57200000000001, 6.096, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Meeting C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  Zone SuperMarket Meeting C  - Story ground, !- Zone Name
  SuperMarket Meeting C  - Story ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.57200000000001, 6.096, !- X,Y,Z Vertex 1 {m}
  0.879001928434741, 4.57200000000001, 6.096, !- X,Y,Z Vertex 2 {m}
  0.879001928434741, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  SuperMarket Meeting C  - Story ground Wall 2 FixedWindow 1, !- Name
  Window,                                 !- Surface Type
  U 0.36 SHGC 0.36 Simple Glazing,        !- Construction Name
  SuperMarket Meeting C  - Story ground Wall 2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.853601928434741, 4.57200000000001, 1.73248719130586, !- X,Y,Z Vertex 1 {m}
  0.853601928434741, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000009, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000009, 4.57200000000001, 1.73248719130586; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Meeting C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Meeting C  - Story ground, !- Zone Name
  SuperMarket Meeting C  - Story ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Meeting B  - Story ground Wall 2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.879001928434741, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.879001928434741, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SuperMarket Meeting C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone SuperMarket Meeting C  - Story ground, !- Zone Name
  SuperMarket Meeting C  - Story ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  SuperMarket Corridor C  - Story ground Wall 1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.879001928434741, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.879001928434741, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.879001928434741, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  0.879001928434741, 4.57200000000001, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  SuperMarket Meeting C  - Story ground Mass, !- Name
  InteriorFurnishings,                    !- Construction Name
  Zone SuperMarket Meeting C  - Story ground, !- Zone or ZoneList Name
  SuperMarket Meeting C  - Story ground,  !- Space or SpaceList Name
  8.03759363360727;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  SuperMarket Meeting C  - Story ground HVAC Off Infiltration, !- Name
  SuperMarket Meeting C  - Story ground,  !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  SuperMarket Meeting C  - Story ground HVAC On Infiltration, !- Name
  SuperMarket Meeting C  - Story ground,  !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Zone SuperMarket Meeting C  - Story ground Thermostat, !- Name
  Zone SuperMarket Meeting C  - Story ground, !- Zone or ZoneList Name
  Zone SuperMarket Meeting C  - Story ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Meeting - 90.1-2019 Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone SuperMarket Meeting C  - Story ground Thermostat Schedule, !- Name
  Zone SuperMarket Meeting C  - Story ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
