  3.95946814610246, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {941ef040-0cdb-4543-b39f-4e41fcf725f4}, !- Handle
  SuperMarket Bakery B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {234cd714-7e21-429a-b36f-40c9385050f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {049e9b33-4842-4707-9aa9-7f51f84b221a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 43.6489086146994, 6.096,             !- X,Y,Z Vertex 1 {m}
  0, 43.6489086146994, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -7.105427357601e-15, 0,              !- X,Y,Z Vertex 3 {m}
  0, -7.105427357601e-15, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b95298e-6a59-4a7e-8ce5-cde65f718e28}, !- Handle
  SuperMarket Bakery B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {234cd714-7e21-429a-b36f-40c9385050f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d07ef735-e372-49a7-a27b-6ff142efb7e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.95946814610246, 43.6489086146994, 6.096, !- X,Y,Z Vertex 1 {m}
  3.95946814610246, 43.6489086146994, 0,  !- X,Y,Z Vertex 2 {m}
  0, 43.6489086146994, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 43.6489086146994, 6.096;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55590194-9c20-4048-828f-229ea5a736ac}, !- Handle
  SuperMarket Bakery B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {234cd714-7e21-429a-b36f-40c9385050f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d3f7ffe-20a5-4058-8c10-c3e67609454c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.95946814610246, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.95946814610246, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.95946814610246, 43.6489086146994, 0,  !- X,Y,Z Vertex 3 {m}
  3.95946814610246, 43.6489086146994, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca0d98b9-61ef-4b1b-88bd-94f3213e6413}, !- Handle
  SuperMarket Bakery B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {234cd714-7e21-429a-b36f-40c9385050f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {571adbe1-53aa-4d61-a3b4-94b791b19e00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.06581410364015e-14, 6.096,        !- X,Y,Z Vertex 1 {m}
  0, -1.06581410364015e-14, 0,            !- X,Y,Z Vertex 2 {m}
  3.95946814610246, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.95946814610246, -1.06581410364015e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ce81a25-a478-4a95-8054-2ec5c5025ab2}, !- Handle
  SuperMarket Bakery B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {234cd714-7e21-429a-b36f-40c9385050f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.95946814610246, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.95946814610246, 43.6489086146994, 6.096, !- X,Y,Z Vertex 2 {m}
  0, 43.6489086146994, 6.096,             !- X,Y,Z Vertex 3 {m}
  0, -7.105427357601e-15, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {71e303d2-b761-4086-afb5-3c17bf321f00}, !- Handle
  Zone SuperMarket Bakery B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0b4dce85-f153-4145-bb0e-1c9ea21b0676}, !- Zone Air Inlet Port List
  {4e03d20f-77fe-4ab2-802b-1d02e8ea41fa}, !- Zone Air Exhaust Port List
  {36230f79-5552-406b-a307-7baed273b00d}, !- Zone Air Node Name
  {705cce23-2f56-44cb-97b2-74c7c49125f9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c628f538-65d7-4548-ad60-124301599e38}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {77ba7ec1-7b53-4b23-a28c-bf41380b45ec}, !- Handle
  Zone SuperMarket Bakery B  - Story ground Zone Air Node, !- Name
  {36230f79-5552-406b-a307-7baed273b00d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {36230f79-5552-406b-a307-7baed273b00d}, !- Handle
  {71e303d2-b761-4086-afb5-3c17bf321f00}, !- Source Object
  11,                                     !- Outlet Port
  {77ba7ec1-7b53-4b23-a28c-bf41380b45ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0b4dce85-f153-4145-bb0e-1c9ea21b0676}, !- Handle
  {71e303d2-b761-4086-afb5-3c17bf321f00}, !- HVAC Component
  {79441041-258e-41e2-ab5f-ff978ee225eb}; !- Port 1

OS:PortList,
  {4e03d20f-77fe-4ab2-802b-1d02e8ea41fa}, !- Handle
  {71e303d2-b761-4086-afb5-3c17bf321f00}, !- HVAC Component
  {4e5b6f21-3383-4828-8db2-93f38665eaf0}; !- Port 1

OS:PortList,
  {705cce23-2f56-44cb-97b2-74c7c49125f9}, !- Handle
  {71e303d2-b761-4086-afb5-3c17bf321f00}, !- HVAC Component
  {fb8a2653-423b-4414-b704-492391ef12b9}; !- Port 1

OS:Sizing:Zone,
  {c4714278-22b8-4885-85a2-65210749b96e}, !- Handle
  {71e303d2-b761-4086-afb5-3c17bf321f00}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {a7d79097-4404-4740-a002-b0ec06fb63b5}, !- Handle
  Zone SuperMarket Bakery B  - Story ground Zone HVAC Equipment List, !- Name
  {71e303d2-b761-4086-afb5-3c17bf321f00}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {83689704-08f3-4ac7-b1a6-aa1c014130d6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9b8597ad-3c7e-44ac-a8fe-063832db2d91}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {29789494-2cd8-45b0-a46f-754eb871a649}, !- Handle
  SuperMarket Bakery C  - Story ground,   !- Name
  {8d4ee4db-9b44-496b-992f-25a0add3149e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.91450823784054,                       !- X Origin {m}
  21.8244543073497,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5ad0b0b7-be6e-4657-adc7-bfe38ebf22d4}, !- Building Story Name
  {f6abaaac-922a-4084-9695-330921a42b35}; !- Thermal Zone Name

OS:Surface,
  {706624a4-1fb3-4631-aaff-e193f3b1f45a}, !- Handle
  SuperMarket Bakery C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {338fde9a-dbf4-45ce-8b53-2eff88978d05}, !- Construction Name
  {29789494-2cd8-45b0-a46f-754eb871a649}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.105427357601e-15, 0,               !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  3.95946814610246, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  3.95946814610246, 7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10a9ea17-adaa-43a8-abb2-90169c45fce7}, !- Handle
  SuperMarket Bakery C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29789494-2cd8-45b0-a46f-754eb871a649}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7fbaf0a-8132-4bba-8fab-955b6cf9f880}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000001, 6.096,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.105427357601e-15, 0,               !- X,Y,Z Vertex 3 {m}
  0, 7.105427357601e-15, 6.096;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c7ed131-15d2-41e9-8c1f-18402b68df0e}, !- Handle
  SuperMarket Bakery C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29789494-2cd8-45b0-a46f-754eb871a649}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000001, 6.096,             !- X,Y,Z Vertex 1 {m}
  3.95946814610246, 4.57200000000001, 6.096, !- X,Y,Z Vertex 2 {m}
  3.95946814610246, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000001, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f5955e5-1ae1-4b2e-9fc7-2f42ee15b282}, !- Handle
  SuperMarket Bakery C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29789494-2cd8-45b0-a46f-754eb871a649}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {303de625-6f0a-4d2a-a82f-de91b541b78c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.95946814610246, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.95946814610246, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.95946814610246, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  3.95946814610246, 4.57200000000001, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d07ef735-e372-49a7-a27b-6ff142efb7e1}, !- Handle
  SuperMarket Bakery C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29789494-2cd8-45b0-a46f-754eb871a649}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b95298e-6a59-4a7e-8ce5-cde65f718e28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.105427357601e-15, 6.096,           !- X,Y,Z Vertex 1 {m}
  0, 7.105427357601e-15, 0,               !- X,Y,Z Vertex 2 {m}
  3.95946814610246, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.95946814610246, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63cc49d8-a54d-438c-b8ec-1b24d06c0f76}, !- Handle
  SuperMarket Bakery C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {29789494-2cd8-45b0-a46f-754eb871a649}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.95946814610246, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.95946814610246, 4.57200000000001, 6.096, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000001, 6.096,             !- X,Y,Z Vertex 3 {m}
  0, 7.105427357601e-15, 6.096;           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f6abaaac-922a-4084-9695-330921a42b35}, !- Handle
  Zone SuperMarket Bakery C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f36a1a8f-e2f2-422f-ba72-e735060b9164}, !- Zone Air Inlet Port List
  {c90d0b57-d084-406c-a6a1-ab54478de0b5}, !- Zone Air Exhaust Port List
  {c5bd5712-4893-4785-9c72-d3d7295e8efc}, !- Zone Air Node Name
  {2092aff9-3ec3-4fcd-b190-d4cdd54a9eb9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4cc8eae8-0c05-4230-bb79-e1dc0ad53235}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a603393c-0e5a-4a4c-87b0-79793ab410f9}, !- Handle
  Zone SuperMarket Bakery C  - Story ground Zone Air Node, !- Name
  {c5bd5712-4893-4785-9c72-d3d7295e8efc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5bd5712-4893-4785-9c72-d3d7295e8efc}, !- Handle
  {f6abaaac-922a-4084-9695-330921a42b35}, !- Source Object
  11,                                     !- Outlet Port
  {a603393c-0e5a-4a4c-87b0-79793ab410f9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f36a1a8f-e2f2-422f-ba72-e735060b9164}, !- Handle
  {f6abaaac-922a-4084-9695-330921a42b35}, !- HVAC Component
  {ea259c38-d47c-4f8a-b3ea-6cb711d94447}; !- Port 1

OS:PortList,
  {c90d0b57-d084-406c-a6a1-ab54478de0b5}, !- Handle
  {f6abaaac-922a-4084-9695-330921a42b35}, !- HVAC Component
  {c21156eb-42b5-4e06-a6cc-6c24a1326b42}; !- Port 1

OS:PortList,
  {2092aff9-3ec3-4fcd-b190-d4cdd54a9eb9}, !- Handle
  {f6abaaac-922a-4084-9695-330921a42b35}, !- HVAC Component
  {e20c8376-7d6e-4db8-8f08-c3c842de9300}; !- Port 1

OS:Sizing:Zone,
  {2ec236d1-10e7-45a6-b451-9e44f8a1afcc}, !- Handle
  {f6abaaac-922a-4084-9695-330921a42b35}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {da54eff6-c5d7-4f49-9c7e-da5834b2ed8e}, !- Handle
  Zone SuperMarket Bakery C  - Story ground Zone HVAC Equipment List, !- Name
  {f6abaaac-922a-4084-9695-330921a42b35}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b389cc1a-2319-4035-95a6-8124f05195d2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f166644f-f666-4759-9747-f47692249907}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {0208387f-fb82-424d-abb0-e3911114359a}, !- Handle
  SuperMarket Deli A  - Story ground,     !- Name
  {abd2e631-2f26-424b-8dd1-8f2ef0801fb5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.873976383943,                        !- X Origin {m}
  -26.3964543073497,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5ad0b0b7-be6e-4657-adc7-bfe38ebf22d4}, !- Building Story Name
  {5c8cedf2-d30e-4efe-b7ed-5b695b2da984}; !- Thermal Zone Name

OS:Surface,
  {965e15e4-0247-4dab-86d7-5d79da9a4bdd}, !- Handle
  SuperMarket Deli A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {38d6edc6-8883-4577-8033-109213374a85}, !- Construction Name
  {0208387f-fb82-424d-abb0-e3911114359a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  4.25246878891401, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  4.25246878891401, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb10be44-f4be-49ff-af76-19fc4b9e5a43}, !- Handle
  SuperMarket Deli A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0208387f-fb82-424d-abb0-e3911114359a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ad4f480-f813-4da2-b1b4-95a29cdc168c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b82eb837-c19a-4fc6-b214-1758f3567e7f}, !- Handle
  SuperMarket Deli A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0208387f-fb82-424d-abb0-e3911114359a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8f3dd18-1703-4269-9726-4ef7c1f9abcb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.25246878891401, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  4.25246878891401, 4.57199999999999, 0,  !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {648790d9-2074-473d-9440-95ca7e170ddd}, !- Handle
  SuperMarket Deli A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0208387f-fb82-424d-abb0-e3911114359a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c93ad01-cd32-4747-9ae4-1d691f2e04e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.25246878891401, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.25246878891401, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.25246878891401, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  4.25246878891401, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66246def-a9c0-4bcb-9b35-7283cdf0c271}, !- Handle
  SuperMarket Deli A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0208387f-fb82-424d-abb0-e3911114359a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.25246878891401, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.25246878891401, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {320bd349-1d0a-47a3-ac9a-99db0500c33f}, !- Handle
  SuperMarket Deli A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0208387f-fb82-424d-abb0-e3911114359a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.25246878891401, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.25246878891401, 4.57199999999999, 6.096, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57199999999999, 6.096, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5c8cedf2-d30e-4efe-b7ed-5b695b2da984}, !- Handle
  Zone SuperMarket Deli A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {686e0c50-9eb2-4820-83a1-2c24c8281e0b}, !- Zone Air Inlet Port List
  {561708a3-6137-4a38-880b-4bd123f88257}, !- Zone Air Exhaust Port List
  {fd9ab309-1671-4d06-8449-3877df879b0c}, !- Zone Air Node Name
  {d9f3a78b-6f61-450c-a943-8a4a085971ee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8b86bd1d-7d0e-4eb3-9a98-adb820b9207f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6a02499c-5fab-4078-aca9-da81988fe535}, !- Handle
  Zone SuperMarket Deli A  - Story ground Zone Air Node, !- Name
  {fd9ab309-1671-4d06-8449-3877df879b0c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd9ab309-1671-4d06-8449-3877df879b0c}, !- Handle
  {5c8cedf2-d30e-4efe-b7ed-5b695b2da984}, !- Source Object
  11,                                     !- Outlet Port
  {6a02499c-5fab-4078-aca9-da81988fe535}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {686e0c50-9eb2-4820-83a1-2c24c8281e0b}, !- Handle
  {5c8cedf2-d30e-4efe-b7ed-5b695b2da984}, !- HVAC Component
  {d9fd3987-1f91-48c6-8e28-1c6ace168aa0}; !- Port 1

OS:PortList,
  {561708a3-6137-4a38-880b-4bd123f88257}, !- Handle
  {5c8cedf2-d30e-4efe-b7ed-5b695b2da984}, !- HVAC Component
  {3e3d2578-2b19-47c0-b556-79ce2fb3e785}; !- Port 1

OS:PortList,
  {d9f3a78b-6f61-450c-a943-8a4a085971ee}, !- Handle
  {5c8cedf2-d30e-4efe-b7ed-5b695b2da984}, !- HVAC Component
  {9fc9d51b-6add-41fa-9f69-126b4abad665}; !- Port 1

OS:Sizing:Zone,
  {da999d7b-e65a-4dec-9894-fed24f92fe66}, !- Handle
  {5c8cedf2-d30e-4efe-b7ed-5b695b2da984}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {7b2105e0-2017-4b44-9d5f-8fef71b37a2c}, !- Handle
  Zone SuperMarket Deli A  - Story ground Zone HVAC Equipment List, !- Name
  {5c8cedf2-d30e-4efe-b7ed-5b695b2da984}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f810825a-634e-410d-b133-67388527f6e7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {25e0dec5-bfbe-4e98-9805-32b9071ffc28}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {2c3ab1b0-4a39-456f-85e9-a2e3076433a4}, !- Handle
  SuperMarket Deli B  - Story ground,     !- Name
  {abd2e631-2f26-424b-8dd1-8f2ef0801fb5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.873976383943,                        !- X Origin {m}
  -21.8244543073497,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5ad0b0b7-be6e-4657-adc7-bfe38ebf22d4}, !- Building Story Name
  {8db11255-2959-4ea9-a621-51e269181293}; !- Thermal Zone Name

OS:Surface,
  {1ce76fce-9b99-4ebe-8294-d262884e036b}, !- Handle
  SuperMarket Deli B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {c2e9870c-ab06-43b4-a898-afc3f0205b2b}, !- Construction Name
  {2c3ab1b0-4a39-456f-85e9-a2e3076433a4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  4.25246878891401, 43.6489086146994, 0,  !- X,Y,Z Vertex 3 {m}
  4.25246878891401, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d3f7ffe-20a5-4058-8c10-c3e67609454c}, !- Handle
  SuperMarket Deli B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c3ab1b0-4a39-456f-85e9-a2e3076433a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55590194-9c20-4048-828f-229ea5a736ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 43.6489086146994, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {935a5933-94b3-412b-b280-d23ec099bbd7}, !- Handle
  SuperMarket Deli B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c3ab1b0-4a39-456f-85e9-a2e3076433a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57b84dc4-b819-4ccd-9dd4-33c9559c6cb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.25246878891401, 43.6489086146994, 6.096, !- X,Y,Z Vertex 1 {m}
  4.25246878891401, 43.6489086146994, 0,  !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 43.6489086146994, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ed91a26-45c2-4f8c-b737-c7510eaf8416}, !- Handle
  SuperMarket Deli B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c3ab1b0-4a39-456f-85e9-a2e3076433a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {648ced5a-0046-4956-bfbc-94dc730d12d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.25246878891401, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.25246878891401, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.25246878891401, 43.6489086146994, 0,  !- X,Y,Z Vertex 3 {m}
  4.25246878891401, 43.6489086146994, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8f3dd18-1703-4269-9726-4ef7c1f9abcb}, !- Handle
  SuperMarket Deli B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c3ab1b0-4a39-456f-85e9-a2e3076433a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b82eb837-c19a-4fc6-b214-1758f3567e7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -1.06581410364015e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.25246878891401, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.25246878891401, -1.06581410364015e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {916052db-45a3-45dd-9636-22d709d75155}, !- Handle
  SuperMarket Deli B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2c3ab1b0-4a39-456f-85e9-a2e3076433a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.25246878891401, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.25246878891401, 43.6489086146994, 6.096, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 43.6489086146994, 6.096, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8db11255-2959-4ea9-a621-51e269181293}, !- Handle
  Zone SuperMarket Deli B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {792edbf6-dd66-4696-a828-53fd8cd8edc2}, !- Zone Air Inlet Port List
  {d0a915e2-128b-489f-8e96-88d4322ec6aa}, !- Zone Air Exhaust Port List
  {5d993fa4-fe33-429d-b672-e313996d08fd}, !- Zone Air Node Name
  {a3d221ac-eee4-41ee-b39d-56e6a1f1f79c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a736e0a8-2ed1-42c5-a87f-e6dfef9331b7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {564c80fe-ebe9-454c-a390-b78354edf63c}, !- Handle
  Zone SuperMarket Deli B  - Story ground Zone Air Node, !- Name
  {5d993fa4-fe33-429d-b672-e313996d08fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d993fa4-fe33-429d-b672-e313996d08fd}, !- Handle
  {8db11255-2959-4ea9-a621-51e269181293}, !- Source Object
  11,                                     !- Outlet Port
  {564c80fe-ebe9-454c-a390-b78354edf63c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {792edbf6-dd66-4696-a828-53fd8cd8edc2}, !- Handle
  {8db11255-2959-4ea9-a621-51e269181293}, !- HVAC Component
  {e5a03a77-7677-4cbc-bba1-6bc8465fd0f3}; !- Port 1

OS:PortList,
  {d0a915e2-128b-489f-8e96-88d4322ec6aa}, !- Handle
  {8db11255-2959-4ea9-a621-51e269181293}, !- HVAC Component
  {cb1cbcaf-c8db-4616-af8f-de02c85f8d84}; !- Port 1

OS:PortList,
  {a3d221ac-eee4-41ee-b39d-56e6a1f1f79c}, !- Handle
  {8db11255-2959-4ea9-a621-51e269181293}, !- HVAC Component
  {7fa4ab45-16ca-47fc-92f0-bfc4cd2d8d5f}; !- Port 1

OS:Sizing:Zone,
  {6c28f1de-1c14-465f-a04a-9ba15e90a601}, !- Handle
  {8db11255-2959-4ea9-a621-51e269181293}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {b1422fe1-498d-47bb-aaaa-9023fd48a80f}, !- Handle
  Zone SuperMarket Deli B  - Story ground Zone HVAC Equipment List, !- Name
  {8db11255-2959-4ea9-a621-51e269181293}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {014d6698-0ba1-423e-bea1-2340d682d554}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7fcf30b1-0001-477d-9a71-551ac18ff099}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {12564acc-479d-4867-bb76-99d2cf189bab}, !- Handle
  SuperMarket Deli C  - Story ground,     !- Name
  {abd2e631-2f26-424b-8dd1-8f2ef0801fb5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.873976383943,                        !- X Origin {m}
  21.8244543073497,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5ad0b0b7-be6e-4657-adc7-bfe38ebf22d4}, !- Building Story Name
  {ecc93793-8ffe-41e5-bd10-b6432d8c52bb}; !- Thermal Zone Name

OS:Surface,
  {e7d7db2c-7644-4246-bcc3-c016d2c47cd5}, !- Handle
  SuperMarket Deli C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {38d6edc6-8883-4577-8033-109213374a85}, !- Construction Name
  {12564acc-479d-4867-bb76-99d2cf189bab}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.25246878891401, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.25246878891401, 7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {303de625-6f0a-4d2a-a82f-de91b541b78c}, !- Handle
  SuperMarket Deli C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12564acc-479d-4867-bb76-99d2cf189bab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f5955e5-1ae1-4b2e-9fc7-2f42ee15b282}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.57200000000001, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a44caff9-fd4e-419c-aa81-d14ce2bf8793}, !- Handle
  SuperMarket Deli C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12564acc-479d-4867-bb76-99d2cf189bab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.57200000000001, 6.096, !- X,Y,Z Vertex 1 {m}
  4.25246878891401, 4.57200000000001, 6.096, !- X,Y,Z Vertex 2 {m}
  4.25246878891401, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0b00f39-7d0e-47f5-8e2f-ef6b4802ee5a}, !- Handle
  SuperMarket Deli C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12564acc-479d-4867-bb76-99d2cf189bab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f215910-8e2b-4cb1-b401-9b32c257758e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.25246878891401, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.25246878891401, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.25246878891401, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.25246878891401, 4.57200000000001, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57b84dc4-b819-4ccd-9dd4-33c9559c6cb2}, !- Handle
  SuperMarket Deli C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12564acc-479d-4867-bb76-99d2cf189bab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {935a5933-94b3-412b-b280-d23ec099bbd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.25246878891401, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.25246878891401, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b74f7b5a-4577-4ff0-89e0-776939e59b80}, !- Handle
  SuperMarket Deli C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {12564acc-479d-4867-bb76-99d2cf189bab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.25246878891401, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.25246878891401, 4.57200000000001, 6.096, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57200000000001, 6.096, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ecc93793-8ffe-41e5-bd10-b6432d8c52bb}, !- Handle
  Zone SuperMarket Deli C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {823e205d-8a8b-4ee1-8487-8d0346f4f18b}, !- Zone Air Inlet Port List
  {851290cc-7297-4530-a39e-203adb93ccf2}, !- Zone Air Exhaust Port List
  {77231d46-a6b2-4995-a2a8-7523dbd54a0a}, !- Zone Air Node Name
  {2b545243-51d2-431c-838d-ed271ff2bfdf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d94bd5c1-c461-4862-8c81-b2c2e4a1dd27}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cf75f7fa-ed4b-4d9d-8e20-f166c12cfead}, !- Handle
  Zone SuperMarket Deli C  - Story ground Zone Air Node, !- Name
  {77231d46-a6b2-4995-a2a8-7523dbd54a0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {77231d46-a6b2-4995-a2a8-7523dbd54a0a}, !- Handle
  {ecc93793-8ffe-41e5-bd10-b6432d8c52bb}, !- Source Object
  11,                                     !- Outlet Port
  {cf75f7fa-ed4b-4d9d-8e20-f166c12cfead}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {823e205d-8a8b-4ee1-8487-8d0346f4f18b}, !- Handle
  {ecc93793-8ffe-41e5-bd10-b6432d8c52bb}, !- HVAC Component
  {a80c3dc3-830a-4c78-aec9-6d8b0842536e}; !- Port 1

OS:PortList,
  {851290cc-7297-4530-a39e-203adb93ccf2}, !- Handle
  {ecc93793-8ffe-41e5-bd10-b6432d8c52bb}, !- HVAC Component
  {9c0e1927-0198-4188-b9d9-8dcae472e5b5}; !- Port 1

OS:PortList,
  {2b545243-51d2-431c-838d-ed271ff2bfdf}, !- Handle
  {ecc93793-8ffe-41e5-bd10-b6432d8c52bb}, !- HVAC Component
  {13250e43-533b-41af-9665-5ccf49992cc9}; !- Port 1

OS:Sizing:Zone,
  {e8f6e57d-c822-49a2-9d5d-77d3d25eb91c}, !- Handle
  {ecc93793-8ffe-41e5-bd10-b6432d8c52bb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {3a2dfa5a-736a-440d-8eb3-8354d4add853}, !- Handle
  Zone SuperMarket Deli C  - Story ground Zone HVAC Equipment List, !- Name
  {ecc93793-8ffe-41e5-bd10-b6432d8c52bb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {49bff4f2-31ac-45e6-a17d-782cbc4cf48f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2ef81983-8202-4082-be84-234b87bea316}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {e65ff319-6731-4b4b-9dab-4680e026178d}, !- Handle
  SuperMarket DryStorage A  - Story ground, !- Name
  {5bcffc42-85af-49e5-870e-e428c7c774d3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.126445172857,                        !- X Origin {m}
  -26.3964543073497,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5ad0b0b7-be6e-4657-adc7-bfe38ebf22d4}, !- Building Story Name
  {e9a447b9-0562-4298-91a3-6704c01080e6}; !- Thermal Zone Name

OS:Surface,
  {620f23fc-e953-490c-9ffb-ee03681d0712}, !- Handle
  SuperMarket DryStorage A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {080785fe-4975-4809-ae18-4aed0ff2cc7f}, !- Construction Name
  {e65ff319-6731-4b4b-9dab-4680e026178d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  7.99812565512697, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  7.99812565512697, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c93ad01-cd32-4747-9ae4-1d691f2e04e4}, !- Handle
  SuperMarket DryStorage A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e65ff319-6731-4b4b-9dab-4680e026178d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {648790d9-2074-473d-9440-95ca7e170ddd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {720486d4-4181-4fa9-88b1-f9f4b7162e38}, !- Handle
  SuperMarket DryStorage A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e65ff319-6731-4b4b-9dab-4680e026178d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef694432-f3ee-419f-a9cb-7d2219682e23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.99812565512697, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  7.99812565512697, 4.57199999999999, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac7a775f-4d11-4a74-876b-60e3f174ac2c}, !- Handle
  SuperMarket DryStorage A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e65ff319-6731-4b4b-9dab-4680e026178d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8503b51-e41c-490a-a53c-eef9979edf17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.99812565512697, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  7.99812565512697, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.99812565512697, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  7.99812565512697, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c62f3faa-0267-4730-b981-7475ee0d274f}, !- Handle
  SuperMarket DryStorage A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e65ff319-6731-4b4b-9dab-4680e026178d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.99812565512697, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  7.99812565512697, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a43589e-4e38-45f8-932c-9b3507f99585}, !- Handle
  SuperMarket DryStorage A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e65ff319-6731-4b4b-9dab-4680e026178d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.99812565512697, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  7.99812565512697, 4.57199999999999, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57199999999999, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e9a447b9-0562-4298-91a3-6704c01080e6}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {91988ecc-2707-49fc-b010-78f2ce146209}, !- Zone Air Inlet Port List
  {28998b19-803a-4ffd-9ded-0b403f708a13}, !- Zone Air Exhaust Port List
  {5654af4f-e062-41ae-a6b6-4834a50aadeb}, !- Zone Air Node Name
  {6b44bc25-2f9e-4c33-bff2-52ca58ca563d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {813f090a-db16-4ac3-bde4-a3e661a2b367}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {45a6d88c-2949-459e-b448-2af8f83d33ea}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground Zone Air Node, !- Name
  {5654af4f-e062-41ae-a6b6-4834a50aadeb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5654af4f-e062-41ae-a6b6-4834a50aadeb}, !- Handle
  {e9a447b9-0562-4298-91a3-6704c01080e6}, !- Source Object
  11,                                     !- Outlet Port
  {45a6d88c-2949-459e-b448-2af8f83d33ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {91988ecc-2707-49fc-b010-78f2ce146209}, !- Handle
  {e9a447b9-0562-4298-91a3-6704c01080e6}, !- HVAC Component
  {12d5c595-bd17-43d4-b667-4745aa6e9ddd}; !- Port 1

OS:PortList,
  {28998b19-803a-4ffd-9ded-0b403f708a13}, !- Handle
  {e9a447b9-0562-4298-91a3-6704c01080e6}; !- HVAC Component

OS:PortList,
  {6b44bc25-2f9e-4c33-bff2-52ca58ca563d}, !- Handle
  {e9a447b9-0562-4298-91a3-6704c01080e6}, !- HVAC Component
  {97832326-e471-4b39-b30a-f18a10bbcbc0}; !- Port 1

OS:Sizing:Zone,
  {0fba2c84-ff1f-48f6-a09e-a648af9858e0}, !- Handle
  {e9a447b9-0562-4298-91a3-6704c01080e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {e877e232-a4ac-4f0f-8570-e738eec3b2f3}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground Zone HVAC Equipment List, !- Name
  {e9a447b9-0562-4298-91a3-6704c01080e6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2773d457-30c5-4d77-9160-706c1f8cb0ab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a95dd94a-36bd-4fc2-bc9d-090ce46968e8}, !- Handle
  SuperMarket DryStorage B  - Story ground, !- Name
  {5bcffc42-85af-49e5-870e-e428c7c774d3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.126445172857,                        !- X Origin {m}
  -21.8244543073497,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5ad0b0b7-be6e-4657-adc7-bfe38ebf22d4}, !- Building Story Name
  {760ef045-1a72-4eb7-bc0e-05fef22ea72a}; !- Thermal Zone Name

OS:Surface,
  {2f317dd6-a628-46cf-9432-ca407fb44789}, !- Handle
  SuperMarket DryStorage B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {6ab8ee0a-36fe-49be-ad3c-9581c014132c}, !- Construction Name
  {a95dd94a-36bd-4fc2-bc9d-090ce46968e8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  7.99812565512697, 43.6489086146994, 0,  !- X,Y,Z Vertex 3 {m}
  7.99812565512697, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {648ced5a-0046-4956-bfbc-94dc730d12d2}, !- Handle
  SuperMarket DryStorage B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a95dd94a-36bd-4fc2-bc9d-090ce46968e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ed91a26-45c2-4f8c-b737-c7510eaf8416}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 43.6489086146994, 6.096, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40ebcc7a-e471-46b8-9c8c-65fde5969a07}, !- Handle
  SuperMarket DryStorage B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a95dd94a-36bd-4fc2-bc9d-090ce46968e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67009412-e7d1-4715-a3c6-a0076eaa1503}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.99812565512697, 43.6489086146994, 6.096, !- X,Y,Z Vertex 1 {m}
  7.99812565512697, 43.6489086146994, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 43.6489086146994, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33c82e5e-2be0-4c95-9d85-e2a1b5d43133}, !- Handle
  SuperMarket DryStorage B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a95dd94a-36bd-4fc2-bc9d-090ce46968e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57b19cb5-eaf5-4f8d-bf53-8063a46c9423}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.99812565512697, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  7.99812565512697, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.99812565512697, 43.6489086146994, 0,  !- X,Y,Z Vertex 3 {m}
  7.99812565512697, 43.6489086146994, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef694432-f3ee-419f-a9cb-7d2219682e23}, !- Handle
  SuperMarket DryStorage B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a95dd94a-36bd-4fc2-bc9d-090ce46968e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {720486d4-4181-4fa9-88b1-f9f4b7162e38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -1.06581410364015e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.99812565512697, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.99812565512697, -1.06581410364015e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1619382d-77ff-4717-9fe9-b7528cac53fc}, !- Handle
  SuperMarket DryStorage B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a95dd94a-36bd-4fc2-bc9d-090ce46968e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.99812565512697, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  7.99812565512697, 43.6489086146994, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 43.6489086146994, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {760ef045-1a72-4eb7-bc0e-05fef22ea72a}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {672dc3d1-b0dc-43c7-a787-d696a946664d}, !- Zone Air Inlet Port List
  {060bec61-31ec-4af5-b6f4-1140726b01db}, !- Zone Air Exhaust Port List
  {3aff81de-9d9e-423e-a9b2-59b11a91a661}, !- Zone Air Node Name
  {80ee971f-5331-4d7d-a933-2759d5f4dfb8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f5c939e3-4a41-4a1b-9df5-6c31ea761cb4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aa9d951d-6ac0-40b0-acbe-6d45a41e30a6}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground Zone Air Node, !- Name
  {3aff81de-9d9e-423e-a9b2-59b11a91a661}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3aff81de-9d9e-423e-a9b2-59b11a91a661}, !- Handle
  {760ef045-1a72-4eb7-bc0e-05fef22ea72a}, !- Source Object
  11,                                     !- Outlet Port
  {aa9d951d-6ac0-40b0-acbe-6d45a41e30a6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {672dc3d1-b0dc-43c7-a787-d696a946664d}, !- Handle
  {760ef045-1a72-4eb7-bc0e-05fef22ea72a}, !- HVAC Component
  {ad54fc49-4763-49c2-9091-63291d4672b7}; !- Port 1

OS:PortList,
  {060bec61-31ec-4af5-b6f4-1140726b01db}, !- Handle
  {760ef045-1a72-4eb7-bc0e-05fef22ea72a}; !- HVAC Component

OS:PortList,
  {80ee971f-5331-4d7d-a933-2759d5f4dfb8}, !- Handle
  {760ef045-1a72-4eb7-bc0e-05fef22ea72a}, !- HVAC Component
  {4808ae21-b42c-42bd-89f6-1c7a71e3fb9a}; !- Port 1

OS:Sizing:Zone,
  {a0b51f9a-f24f-4088-9810-1edbf2e6a10d}, !- Handle
  {760ef045-1a72-4eb7-bc0e-05fef22ea72a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {5d4ded90-997d-46b6-ae69-b7d9cb512aca}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground Zone HVAC Equipment List, !- Name
  {760ef045-1a72-4eb7-bc0e-05fef22ea72a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7f977335-3b70-48ed-a98b-4903d6881196}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1d07412e-96ad-4809-b4d0-c82112fd3a42}, !- Handle
  SuperMarket DryStorage C  - Story ground, !- Name
  {5bcffc42-85af-49e5-870e-e428c7c774d3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.126445172857,                        !- X Origin {m}
  21.8244543073497,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5ad0b0b7-be6e-4657-adc7-bfe38ebf22d4}, !- Building Story Name
  {e44f9b9a-5bd3-4831-abe8-5b6dee485560}; !- Thermal Zone Name

OS:Surface,
  {4a550946-6a42-48ca-9766-44ea1445c70a}, !- Handle
  SuperMarket DryStorage C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {080785fe-4975-4809-ae18-4aed0ff2cc7f}, !- Construction Name
  {1d07412e-96ad-4809-b4d0-c82112fd3a42}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  7.99812565512697, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  7.99812565512697, 7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f215910-8e2b-4cb1-b401-9b32c257758e}, !- Handle
  SuperMarket DryStorage C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d07412e-96ad-4809-b4d0-c82112fd3a42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0b00f39-7d0e-47f5-8e2f-ef6b4802ee5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57200000000001, 6.096, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bb63821-12b3-4bc9-9009-84bc12486f2f}, !- Handle
  SuperMarket DryStorage C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d07412e-96ad-4809-b4d0-c82112fd3a42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000001, 6.096, !- X,Y,Z Vertex 1 {m}
  7.99812565512697, 4.57200000000001, 6.096, !- X,Y,Z Vertex 2 {m}
  7.99812565512697, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bba45c6-0f65-4c02-bea9-47881fc85d02}, !- Handle
  SuperMarket DryStorage C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d07412e-96ad-4809-b4d0-c82112fd3a42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25d448c6-8598-46bc-93ec-bed4b60ec545}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.99812565512697, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  7.99812565512697, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.99812565512697, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  7.99812565512697, 4.57200000000001, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67009412-e7d1-4715-a3c6-a0076eaa1503}, !- Handle
  SuperMarket DryStorage C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d07412e-96ad-4809-b4d0-c82112fd3a42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40ebcc7a-e471-46b8-9c8c-65fde5969a07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.99812565512697, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  7.99812565512697, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20f00c93-d477-483d-9849-14ebdf55f786}, !- Handle
  SuperMarket DryStorage C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1d07412e-96ad-4809-b4d0-c82112fd3a42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.99812565512697, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  7.99812565512697, 4.57200000000001, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57200000000001, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e44f9b9a-5bd3-4831-abe8-5b6dee485560}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {111977dd-adf3-4a14-9380-1b633186562d}, !- Zone Air Inlet Port List
  {5cc79972-154c-4527-9bb7-2cb03ed27e72}, !- Zone Air Exhaust Port List
  {c24e3efa-fe4d-4460-b3b8-94f4262e9a1f}, !- Zone Air Node Name
  {7bb6d9c2-6f45-4984-8e4a-95f613274448}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e9e38db2-18e4-4c1f-b155-ab12013a9b3b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5cdc2c23-b253-436c-822e-7e04cf703981}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground Zone Air Node, !- Name
  {c24e3efa-fe4d-4460-b3b8-94f4262e9a1f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c24e3efa-fe4d-4460-b3b8-94f4262e9a1f}, !- Handle
  {e44f9b9a-5bd3-4831-abe8-5b6dee485560}, !- Source Object
  11,                                     !- Outlet Port
  {5cdc2c23-b253-436c-822e-7e04cf703981}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {111977dd-adf3-4a14-9380-1b633186562d}, !- Handle
  {e44f9b9a-5bd3-4831-abe8-5b6dee485560}, !- HVAC Component
  {3a2ef4de-c18c-4fd9-97a7-304633306b41}; !- Port 1

OS:PortList,
  {5cc79972-154c-4527-9bb7-2cb03ed27e72}, !- Handle
  {e44f9b9a-5bd3-4831-abe8-5b6dee485560}; !- HVAC Component

OS:PortList,
  {7bb6d9c2-6f45-4984-8e4a-95f613274448}, !- Handle
  {e44f9b9a-5bd3-4831-abe8-5b6dee485560}, !- HVAC Component
  {a265a23b-3d7b-4889-aa6c-6eef6c4fb779}; !- Port 1

OS:Sizing:Zone,
  {230aa920-a3f3-4bd2-9fcc-30c6f6560b82}, !- Handle
  {e44f9b9a-5bd3-4831-abe8-5b6dee485560}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {ae36a7a1-1441-4a10-b305-f57ca7efc145}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground Zone HVAC Equipment List, !- Name
  {e44f9b9a-5bd3-4831-abe8-5b6dee485560}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {afb9d2b8-d528-4b15-a610-e618b8439133}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {15906bf3-d1cd-4c68-a828-1887cdd429e7}, !- Handle
  SuperMarket Produce A  - Story ground,  !- Name
  {fd5db713-9b78-4e27-adbe-11d04fc2e3ee}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  26.124570827984,                        !- X Origin {m}
  -26.3964543073497,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5ad0b0b7-be6e-4657-adc7-bfe38ebf22d4}, !- Building Story Name
  {fc14125e-64b2-4499-bb9b-18c2019965b9}; !- Thermal Zone Name

OS:Surface,
  {587bc64f-9a9d-4474-834f-5eadf3d02e2e}, !- Handle
  SuperMarket Produce A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {6480f5b4-f18c-47d6-8b82-7887e6d6cd20}, !- Construction Name
  {15906bf3-d1cd-4c68-a828-1887cdd429e7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  8.89811063304051, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  8.89811063304051, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8503b51-e41c-490a-a53c-eef9979edf17}, !- Handle
  SuperMarket Produce A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15906bf3-d1cd-4c68-a828-1887cdd429e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac7a775f-4d11-4a74-876b-60e3f174ac2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcba4964-75aa-42e8-9272-f30ccf337d95}, !- Handle
  SuperMarket Produce A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15906bf3-d1cd-4c68-a828-1887cdd429e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {108915c6-cace-4157-911e-c906c384c4e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.89811063304051, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  8.89811063304051, 4.57199999999999, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7aadaeb-382b-49de-9dc1-c4b5b731abf9}, !- Handle
  SuperMarket Produce A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15906bf3-d1cd-4c68-a828-1887cdd429e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45b548c6-89f7-4902-ba39-c3c668c71dac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.89811063304046, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  8.89811063304046, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  8.89811063304046, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  8.89811063304046, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57c8cceb-8b64-4e4e-8e22-0270ab4823b1}, !- Handle
  SuperMarket Produce A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15906bf3-d1cd-4c68-a828-1887cdd429e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.89811063304051, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.89811063304051, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {248a3d91-3913-45c3-b5c8-6f266a2951fa}, !- Handle
  SuperMarket Produce A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {15906bf3-d1cd-4c68-a828-1887cdd429e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.89811063304051, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  8.89811063304051, 4.57199999999999, 6.096, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.57199999999999, 6.096, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fc14125e-64b2-4499-bb9b-18c2019965b9}, !- Handle
  Zone SuperMarket Produce A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c6d19420-1662-4eb2-a2e4-c5bbfdc6c001}, !- Zone Air Inlet Port List
  {1e4d92a9-e3be-4a89-82a1-130d06d1201d}, !- Zone Air Exhaust Port List
  {f0f1b438-1533-48a9-bb2d-93bc32fc7512}, !- Zone Air Node Name
  {46100fa0-6699-41b9-8363-6b49bce5b8e7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {21da1dad-4b7d-4e1a-bebb-421a23ab9cd2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cfa0de5f-fec4-420e-8819-a96c4b9524b0}, !- Handle
  Zone SuperMarket Produce A  - Story ground Zone Air Node, !- Name
  {f0f1b438-1533-48a9-bb2d-93bc32fc7512}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0f1b438-1533-48a9-bb2d-93bc32fc7512}, !- Handle
  {fc14125e-64b2-4499-bb9b-18c2019965b9}, !- Source Object
  11,                                     !- Outlet Port
  {cfa0de5f-fec4-420e-8819-a96c4b9524b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c6d19420-1662-4eb2-a2e4-c5bbfdc6c001}, !- Handle
  {fc14125e-64b2-4499-bb9b-18c2019965b9}, !- HVAC Component
  {a0b2d675-e8d8-47ac-9c9f-1d72932cd278}; !- Port 1

OS:PortList,
  {1e4d92a9-e3be-4a89-82a1-130d06d1201d}, !- Handle
  {fc14125e-64b2-4499-bb9b-18c2019965b9}; !- HVAC Component

OS:PortList,
  {46100fa0-6699-41b9-8363-6b49bce5b8e7}, !- Handle
  {fc14125e-64b2-4499-bb9b-18c2019965b9}, !- HVAC Component
  {f770d12b-f744-4084-9000-47a1e8cd6b86}; !- Port 1

OS:Sizing:Zone,
  {8680ccc6-31dc-461e-a15b-41709f0249b2}, !- Handle
  {fc14125e-64b2-4499-bb9b-18c2019965b9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {580f8772-024b-4bd8-95ce-c11062751653}, !- Handle
  Zone SuperMarket Produce A  - Story ground Zone HVAC Equipment List, !- Name
  {fc14125e-64b2-4499-bb9b-18c2019965b9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {81231d30-6740-44b0-9350-14e989d2700f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {eddae090-733d-41a3-98dc-0afba9545e74}, !- Handle
  SuperMarket Produce B  - Story ground,  !- Name
  {fd5db713-9b78-4e27-adbe-11d04fc2e3ee}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  26.124570827984,                        !- X Origin {m}
  -21.8244543073497,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5ad0b0b7-be6e-4657-adc7-bfe38ebf22d4}, !- Building Story Name
  {02b0c9fd-bd02-439e-bacd-fe0398945639}; !- Thermal Zone Name

OS:Surface,
  {e8c3268a-1b6f-4e8a-8610-91dee0ad2223}, !- Handle
  SuperMarket Produce B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {b14bad71-1b79-4159-a5f1-8dadf8bec153}, !- Construction Name
  {eddae090-733d-41a3-98dc-0afba9545e74}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  8.89811063304051, 43.6489086146994, 0,  !- X,Y,Z Vertex 3 {m}
  8.89811063304051, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57b19cb5-eaf5-4f8d-bf53-8063a46c9423}, !- Handle
  SuperMarket Produce B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eddae090-733d-41a3-98dc-0afba9545e74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33c82e5e-2be0-4c95-9d85-e2a1b5d43133}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 43.6489086146994, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51103015-90da-46c7-ada5-fe2f35735eb5}, !- Handle
  SuperMarket Produce B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eddae090-733d-41a3-98dc-0afba9545e74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9446eab8-18f6-4da5-a44b-b5669e1c691e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.89811063304051, 43.6489086146994, 6.096, !- X,Y,Z Vertex 1 {m}
  8.89811063304051, 43.6489086146994, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 43.6489086146994, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20d365f2-57dc-41f0-9663-5a10239b2cff}, !- Handle
  SuperMarket Produce B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eddae090-733d-41a3-98dc-0afba9545e74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e944d23a-d2ec-40e0-92c3-8d902a1c5a7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.89811063304046, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  8.89811063304046, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  8.89811063304046, 43.6489086146994, 0,  !- X,Y,Z Vertex 3 {m}
  8.89811063304046, 43.6489086146994, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {108915c6-cace-4157-911e-c906c384c4e6}, !- Handle
  SuperMarket Produce B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eddae090-733d-41a3-98dc-0afba9545e74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcba4964-75aa-42e8-9272-f30ccf337d95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -1.06581410364015e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.89811063304051, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.89811063304051, -1.06581410364015e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e773cf03-aa89-4b30-9d7a-e70e2a4be3ed}, !- Handle
  SuperMarket Produce B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eddae090-733d-41a3-98dc-0afba9545e74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.89811063304051, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  8.89811063304051, 43.6489086146994, 6.096, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 43.6489086146994, 6.096, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {02b0c9fd-bd02-439e-bacd-fe0398945639}, !- Handle
  Zone SuperMarket Produce B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd3a7833-4cce-41c3-a543-5877e28d89d1}, !- Zone Air Inlet Port List
  {5c4e28b5-5e41-4451-a578-2aaad26b5584}, !- Zone Air Exhaust Port List
  {98a459ec-b985-4152-b277-ccc7b9d5f010}, !- Zone Air Node Name
  {e906f3e6-c8f4-43d7-a8fa-c77354bb06f0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ee69114f-8b06-4bc3-a156-4740ab8c8bbb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bced436a-08cd-439b-8a98-324768feab99}, !- Handle
  Zone SuperMarket Produce B  - Story ground Zone Air Node, !- Name
  {98a459ec-b985-4152-b277-ccc7b9d5f010}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {98a459ec-b985-4152-b277-ccc7b9d5f010}, !- Handle
  {02b0c9fd-bd02-439e-bacd-fe0398945639}, !- Source Object
  11,                                     !- Outlet Port
  {bced436a-08cd-439b-8a98-324768feab99}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd3a7833-4cce-41c3-a543-5877e28d89d1}, !- Handle
  {02b0c9fd-bd02-439e-bacd-fe0398945639}, !- HVAC Component
  {b049cc25-dbc6-4cc9-986c-842f5aa97a76}; !- Port 1

OS:PortList,
  {5c4e28b5-5e41-4451-a578-2aaad26b5584}, !- Handle
  {02b0c9fd-bd02-439e-bacd-fe0398945639}; !- HVAC Component

OS:PortList,
  {e906f3e6-c8f4-43d7-a8fa-c77354bb06f0}, !- Handle
  {02b0c9fd-bd02-439e-bacd-fe0398945639}, !- HVAC Component
  {8ad55253-c7d0-4cea-8c1c-7ae873b15751}; !- Port 1

OS:Sizing:Zone,
  {325d182c-874b-437e-9211-1d941cd28167}, !- Handle
  {02b0c9fd-bd02-439e-bacd-fe0398945639}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {84b2fe08-8c87-4a27-aadb-259fdc54f563}, !- Handle
  Zone SuperMarket Produce B  - Story ground Zone HVAC Equipment List, !- Name
  {02b0c9fd-bd02-439e-bacd-fe0398945639}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2be51c70-d22a-44a7-b066-9eb994122513}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {bfecb14a-0072-4e00-bd88-f64e2fa8e4f2}, !- Handle
  SuperMarket Produce C  - Story ground,  !- Name
  {fd5db713-9b78-4e27-adbe-11d04fc2e3ee}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  26.124570827984,                        !- X Origin {m}
  21.8244543073497,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5ad0b0b7-be6e-4657-adc7-bfe38ebf22d4}, !- Building Story Name
  {b04494e8-2c49-4225-810b-95f558693987}; !- Thermal Zone Name

OS:Surface,
  {5a84c1c8-e3f6-4dae-a7ce-77da3e09aff1}, !- Handle
  SuperMarket Produce C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {6480f5b4-f18c-47d6-8b82-7887e6d6cd20}, !- Construction Name
  {bfecb14a-0072-4e00-bd88-f64e2fa8e4f2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  8.89811063304051, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  8.89811063304051, 7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25d448c6-8598-46bc-93ec-bed4b60ec545}, !- Handle
  SuperMarket Produce C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfecb14a-0072-4e00-bd88-f64e2fa8e4f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bba45c6-0f65-4c02-bea9-47881fc85d02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 4.57200000000001, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8207e605-b0be-4201-9272-3c768133cdcc}, !- Handle
  SuperMarket Produce C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfecb14a-0072-4e00-bd88-f64e2fa8e4f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.57200000000001, 6.096, !- X,Y,Z Vertex 1 {m}
  8.89811063304051, 4.57200000000001, 6.096, !- X,Y,Z Vertex 2 {m}
  8.89811063304051, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {114b8dd8-a051-478f-8079-334997f81e66}, !- Handle
  SuperMarket Produce C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfecb14a-0072-4e00-bd88-f64e2fa8e4f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b51910f5-ad55-4501-b83b-04a3ef5c1cae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.89811063304046, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  8.89811063304046, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  8.89811063304046, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  8.89811063304046, 4.57200000000001, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9446eab8-18f6-4da5-a44b-b5669e1c691e}, !- Handle
  SuperMarket Produce C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfecb14a-0072-4e00-bd88-f64e2fa8e4f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51103015-90da-46c7-ada5-fe2f35735eb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  8.89811063304051, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.89811063304051, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4db7318e-79df-4b62-ae16-05722012f7ef}, !- Handle
  SuperMarket Produce C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bfecb14a-0072-4e00-bd88-f64e2fa8e4f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.89811063304051, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  8.89811063304051, 4.57200000000001, 6.096, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.57200000000001, 6.096, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b04494e8-2c49-4225-810b-95f558693987}, !- Handle
  Zone SuperMarket Produce C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d9c39ce4-26a9-4e1b-92d6-8b440765252d}, !- Zone Air Inlet Port List
  {ded4f54a-44ae-41de-b75c-c05f4c9bd21a}, !- Zone Air Exhaust Port List
  {5ee2fe40-a08b-4fdf-b66a-242c1d67cc17}, !- Zone Air Node Name
  {e031725b-43e1-4a97-ba58-f51dae27e6c7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2b679572-4292-4bd8-ad35-998f7dd753b2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0b0cdc3b-5103-4ff4-879f-18976ddf7e04}, !- Handle
  Zone SuperMarket Produce C  - Story ground Zone Air Node, !- Name
  {5ee2fe40-a08b-4fdf-b66a-242c1d67cc17}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ee2fe40-a08b-4fdf-b66a-242c1d67cc17}, !- Handle
  {b04494e8-2c49-4225-810b-95f558693987}, !- Source Object
  11,                                     !- Outlet Port
  {0b0cdc3b-5103-4ff4-879f-18976ddf7e04}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d9c39ce4-26a9-4e1b-92d6-8b440765252d}, !- Handle
  {b04494e8-2c49-4225-810b-95f558693987}, !- HVAC Component
  {e3e90ed4-6dd9-4c3f-8b9b-c9c107a9ab15}; !- Port 1

OS:PortList,
  {ded4f54a-44ae-41de-b75c-c05f4c9bd21a}, !- Handle
  {b04494e8-2c49-4225-810b-95f558693987}; !- HVAC Component

OS:PortList,
  {e031725b-43e1-4a97-ba58-f51dae27e6c7}, !- Handle
  {b04494e8-2c49-4225-810b-95f558693987}, !- HVAC Component
  {6494f5da-7e6f-4eb8-8258-cb44f94f937c}; !- Port 1

OS:Sizing:Zone,
  {8d9ca1d9-3dac-4efb-9ecb-292f85de0e78}, !- Handle
  {b04494e8-2c49-4225-810b-95f558693987}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {f9a3765f-0b61-489e-805a-ce14eddec163}, !- Handle
  Zone SuperMarket Produce C  - Story ground Zone HVAC Equipment List, !- Name
  {b04494e8-2c49-4225-810b-95f558693987}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {477c5cef-385a-4ead-bac5-03a848880f29}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {99c0ab64-9298-457f-bd1f-c76053c3e36b}, !- Handle
  SuperMarket Produce A end_b - Story ground, !- Name
  {fd5db713-9b78-4e27-adbe-11d04fc2e3ee}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.0226814610245,                       !- X Origin {m}
  -26.3964543073497,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5ad0b0b7-be6e-4657-adc7-bfe38ebf22d4}, !- Building Story Name
  {0bc3cb52-ee9e-4ad3-91af-0b4dae0a5096}; !- Thermal Zone Name

OS:Surface,
  {64d868d2-337b-4433-a6c2-10e521d00546}, !- Handle
  SuperMarket Produce A end_b - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {963fd8f6-b971-4902-b270-e41702f83854}, !- Construction Name
  {99c0ab64-9298-457f-bd1f-c76053c3e36b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45b548c6-89f7-4902-ba39-c3c668c71dac}, !- Handle
  SuperMarket Produce A end_b - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99c0ab64-9298-457f-bd1f-c76053c3e36b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7aadaeb-382b-49de-9dc1-c4b5b731abf9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3a2ea43-a4d1-44bb-9e9e-08f994a1f980}, !- Handle
  SuperMarket Produce A end_b - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99c0ab64-9298-457f-bd1f-c76053c3e36b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37168677-73fb-4c8c-a8b3-66ef0f9a0d1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57199999999999, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2b69f01-8bcd-4b03-920f-762c49107ece}, !- Handle
  SuperMarket Produce A end_b - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99c0ab64-9298-457f-bd1f-c76053c3e36b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57199999999999, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {397bd7b6-0ce9-497b-8482-4315de294b0c}, !- Handle
  SuperMarket Produce A end_b - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99c0ab64-9298-457f-bd1f-c76053c3e36b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccdf1547-db11-48c7-9da1-a8bbd00ef53e}, !- Handle
  SuperMarket Produce A end_b - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {99c0ab64-9298-457f-bd1f-c76053c3e36b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57199999999999, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.57199999999999, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0bc3cb52-ee9e-4ad3-91af-0b4dae0a5096}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d296a051-ec8c-45bc-b26b-76a6aa935dd8}, !- Zone Air Inlet Port List
  {9a373a06-aec1-433c-b380-59f09aa32176}, !- Zone Air Exhaust Port List
  {18cfb58b-f373-425e-b409-75e780279942}, !- Zone Air Node Name
  {d92a3042-d90b-4c16-9798-ace3c8622d50}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2ce4d01e-34da-4992-99d5-c657a7f0b068}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8f085a46-9593-47de-bc75-6fbec68f53c2}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground Zone Air Node, !- Name
  {18cfb58b-f373-425e-b409-75e780279942}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {18cfb58b-f373-425e-b409-75e780279942}, !- Handle
  {0bc3cb52-ee9e-4ad3-91af-0b4dae0a5096}, !- Source Object
  11,                                     !- Outlet Port
  {8f085a46-9593-47de-bc75-6fbec68f53c2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d296a051-ec8c-45bc-b26b-76a6aa935dd8}, !- Handle
  {0bc3cb52-ee9e-4ad3-91af-0b4dae0a5096}, !- HVAC Component
  {80ac07bf-0154-4351-b4ac-85349c75ffd7}; !- Port 1

OS:PortList,
  {9a373a06-aec1-433c-b380-59f09aa32176}, !- Handle
  {0bc3cb52-ee9e-4ad3-91af-0b4dae0a5096}; !- HVAC Component

OS:PortList,
  {d92a3042-d90b-4c16-9798-ace3c8622d50}, !- Handle
  {0bc3cb52-ee9e-4ad3-91af-0b4dae0a5096}, !- HVAC Component
  {42052e42-c5e4-48a1-bf17-f991d9a33b5a}; !- Port 1

OS:Sizing:Zone,
  {028bac90-cd50-4dfc-9b70-ed1be8b3db4a}, !- Handle
  {0bc3cb52-ee9e-4ad3-91af-0b4dae0a5096}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {a10d428e-4d0a-403c-bf89-d05362bb8e02}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground Zone HVAC Equipment List, !- Name
  {0bc3cb52-ee9e-4ad3-91af-0b4dae0a5096}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {75896c21-959f-451c-a6cd-c2d85f59477b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7ccc0031-76db-409e-b408-4df34ea60970}, !- Handle
  SuperMarket Produce B end_b - Story ground, !- Name
  {fd5db713-9b78-4e27-adbe-11d04fc2e3ee}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.0226814610245,                       !- X Origin {m}
  -21.8244543073497,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5ad0b0b7-be6e-4657-adc7-bfe38ebf22d4}, !- Building Story Name
  {051ceef9-0f77-49a4-9b06-18423ed6e989}; !- Thermal Zone Name

OS:Surface,
  {fef9a05f-ba07-460b-b91a-bea22c487214}, !- Handle
  SuperMarket Produce B end_b - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {696b6fdd-6e3e-4cbc-9799-d01fc8b63a6b}, !- Construction Name
  {7ccc0031-76db-409e-b408-4df34ea60970}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 43.6489086146994, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e944d23a-d2ec-40e0-92c3-8d902a1c5a7b}, !- Handle
  SuperMarket Produce B end_b - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ccc0031-76db-409e-b408-4df34ea60970}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20d365f2-57dc-41f0-9663-5a10239b2cff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 43.6489086146994, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 43.6489086146994, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4f331ac-5a12-4634-8bc0-3d7419d44e82}, !- Handle
  SuperMarket Produce B end_b - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ccc0031-76db-409e-b408-4df34ea60970}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {169e6f1e-991e-4824-aacb-da84986fd725}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 43.6489086146994, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 43.6489086146994, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 43.6489086146994, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 43.6489086146994, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26227c11-e7af-4141-b312-f6fd3e32d6df}, !- Handle
  SuperMarket Produce B end_b - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ccc0031-76db-409e-b408-4df34ea60970}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 43.6489086146994, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 43.6489086146994, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37168677-73fb-4c8c-a8b3-66ef0f9a0d1a}, !- Handle
  SuperMarket Produce B end_b - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ccc0031-76db-409e-b408-4df34ea60970}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3a2ea43-a4d1-44bb-9e9e-08f994a1f980}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -1.06581410364015e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -1.06581410364015e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15ddfc6c-875c-4b61-b0f3-5fb11a9018da}, !- Handle
  SuperMarket Produce B end_b - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7ccc0031-76db-409e-b408-4df34ea60970}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 43.6489086146994, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 43.6489086146994, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {051ceef9-0f77-49a4-9b06-18423ed6e989}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {30d24863-1d1d-4f33-9956-8dc6b1ea3bde}, !- Zone Air Inlet Port List
  {19148600-ddd0-47c1-b272-939099d95a9e}, !- Zone Air Exhaust Port List
  {d31cdc35-d9d3-4558-8bfc-73ffe76bff5b}, !- Zone Air Node Name
  {f56c69d0-923c-43ca-acb4-a0a479b91148}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {992ce610-c158-45f3-beab-26a0c8d94aab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {565a6b09-c399-41aa-8650-9ff33f919681}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground Zone Air Node, !- Name
  {d31cdc35-d9d3-4558-8bfc-73ffe76bff5b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d31cdc35-d9d3-4558-8bfc-73ffe76bff5b}, !- Handle
  {051ceef9-0f77-49a4-9b06-18423ed6e989}, !- Source Object
  11,                                     !- Outlet Port
  {565a6b09-c399-41aa-8650-9ff33f919681}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {30d24863-1d1d-4f33-9956-8dc6b1ea3bde}, !- Handle
  {051ceef9-0f77-49a4-9b06-18423ed6e989}, !- HVAC Component
  {0b8eeca8-1f36-45e0-9948-d4b8cb4b44e6}; !- Port 1

OS:PortList,
  {19148600-ddd0-47c1-b272-939099d95a9e}, !- Handle
  {051ceef9-0f77-49a4-9b06-18423ed6e989}; !- HVAC Component

OS:PortList,
  {f56c69d0-923c-43ca-acb4-a0a479b91148}, !- Handle
  {051ceef9-0f77-49a4-9b06-18423ed6e989}, !- HVAC Component
  {897f53aa-1847-467c-bcd2-9a9f350cd6ce}; !- Port 1

OS:Sizing:Zone,
  {38738909-c0f0-4725-ba2e-cafbbf198c55}, !- Handle
  {051ceef9-0f77-49a4-9b06-18423ed6e989}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {c528202d-3ee0-4e5b-a8b0-ca32843a2ab0}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground Zone HVAC Equipment List, !- Name
  {051ceef9-0f77-49a4-9b06-18423ed6e989}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8307d623-b21f-4782-ba20-26cc20c4de0a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c718dd49-2419-48b5-bbdf-6f00bf443c5a}, !- Handle
  SuperMarket Produce C end_b - Story ground, !- Name
  {fd5db713-9b78-4e27-adbe-11d04fc2e3ee}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.0226814610245,                       !- X Origin {m}
  21.8244543073497,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5ad0b0b7-be6e-4657-adc7-bfe38ebf22d4}, !- Building Story Name
  {5cc33b92-e6fe-4a48-a4b0-13d4379e3280}; !- Thermal Zone Name

OS:Surface,
  {1f91f147-57de-4569-bcaf-b69ae454a3e9}, !- Handle
  SuperMarket Produce C end_b - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {963fd8f6-b971-4902-b270-e41702f83854}, !- Construction Name
  {c718dd49-2419-48b5-bbdf-6f00bf443c5a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b51910f5-ad55-4501-b83b-04a3ef5c1cae}, !- Handle
  SuperMarket Produce C end_b - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c718dd49-2419-48b5-bbdf-6f00bf443c5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {114b8dd8-a051-478f-8079-334997f81e66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.57200000000001, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0accc0db-8cd1-4474-adde-1c07b8127cc1}, !- Handle
  SuperMarket Produce C end_b - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c718dd49-2419-48b5-bbdf-6f00bf443c5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.57200000000001, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000001, 6.096, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32696ea5-f37c-4531-9416-b93424e1110a}, !- Handle
  SuperMarket Produce C end_b - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c718dd49-2419-48b5-bbdf-6f00bf443c5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57200000000001, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57200000000001, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {169e6f1e-991e-4824-aacb-da84986fd725}, !- Handle
  SuperMarket Produce C end_b - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c718dd49-2419-48b5-bbdf-6f00bf443c5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4f331ac-5a12-4634-8bc0-3d7419d44e82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b877bc9e-8d53-46d0-8fbc-7e70c691ba29}, !- Handle
  SuperMarket Produce C end_b - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c718dd49-2419-48b5-bbdf-6f00bf443c5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 7.105427357601e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000001, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.57200000000001, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 7.105427357601e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5cc33b92-e6fe-4a48-a4b0-13d4379e3280}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bde5c267-da3f-4a07-85f6-f91c078a19a2}, !- Zone Air Inlet Port List
  {83bc044a-02f0-4649-93ed-a85daa877b45}, !- Zone Air Exhaust Port List
  {7bd3279e-4cfa-4d2c-a5a3-1e6decd29bcb}, !- Zone Air Node Name
  {69157cc3-6b4c-4478-b388-eaa7a7ba32e5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b183058c-bf0b-4d3a-a73d-8a0c8489ec3b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f46999e3-303e-4ba2-93a7-738673cb8c3c}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground Zone Air Node, !- Name
  {7bd3279e-4cfa-4d2c-a5a3-1e6decd29bcb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7bd3279e-4cfa-4d2c-a5a3-1e6decd29bcb}, !- Handle
  {5cc33b92-e6fe-4a48-a4b0-13d4379e3280}, !- Source Object
  11,                                     !- Outlet Port
  {f46999e3-303e-4ba2-93a7-738673cb8c3c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bde5c267-da3f-4a07-85f6-f91c078a19a2}, !- Handle
  {5cc33b92-e6fe-4a48-a4b0-13d4379e3280}, !- HVAC Component
  {37364e29-a67d-4d17-9635-bdadc6054d3a}; !- Port 1

OS:PortList,
  {83bc044a-02f0-4649-93ed-a85daa877b45}, !- Handle
  {5cc33b92-e6fe-4a48-a4b0-13d4379e3280}; !- HVAC Component

OS:PortList,
  {69157cc3-6b4c-4478-b388-eaa7a7ba32e5}, !- Handle
  {5cc33b92-e6fe-4a48-a4b0-13d4379e3280}, !- HVAC Component
  {0886f415-6d04-49ef-b67a-db03026e46e9}; !- Port 1

OS:Sizing:Zone,
  {c39e89af-64bb-4046-86b8-f8bf902316b0}, !- Handle
  {5cc33b92-e6fe-4a48-a4b0-13d4379e3280}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {a1f8d91e-ee42-4053-8ab4-aaea685533f0}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground Zone HVAC Equipment List, !- Name
  {5cc33b92-e6fe-4a48-a4b0-13d4379e3280}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fca84d53-2cf5-4947-86e6-b09f8e1b3fc7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {952933c6-2a5b-46bd-909b-7af23876c1a4}, !- Handle
  SuperMarket Sales A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1eddd395-8395-42b7-a7e2-dbc544deac7a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, -7.105427357601e-15, 1.67759437963365, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  38.917154925666, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  38.917154925666, -7.105427357601e-15, 1.67759437963365; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {68e922d9-63d2-42ac-ab77-ebe2a0239534}, !- Handle
  SuperMarket Sales B end_a - Story ground Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3ca4b4bc-7f13-477f-9573-72e32f4c73c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 43.6235086146994, 1.67746544805442, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 43.6235086146994, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0253999999999976, 1.67746544805442; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85bd1b45-d812-4f51-a54e-947ec2ba7a2c}, !- Handle
  SuperMarket Sales A end_a - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f2ecfe36-800f-4d74-9f7a-85a571c8cb62}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.54659999999999, 1.68667415730337, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.54659999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0253999999999923, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0253999999999923, 1.68667415730337; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19b29118-8b44-46d1-985e-796dfe5e046f}, !- Handle
  SuperMarket Sales A end_a - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5bec6512-95d6-4a47-a504-5f65638e861e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, -7.105427357601e-15, 1.68667415730337, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000004, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000004, -7.105427357601e-15, 1.68667415730337; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {68ec4b6b-5462-4cca-a39e-c000ede72464}, !- Handle
  SuperMarket Sales C end_a - Story ground Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f737e645-5f94-4768-8a43-b9ed19099ec6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.54660000000001, 1.68667415730337, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.54660000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0254000000000065, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0254000000000065, 1.68667415730337; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0fec32c3-f830-44c8-8d41-15faf5e0851f}, !- Handle
  SuperMarket Sales C end_a - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {af2f9361-6841-454c-beaf-c773d286b73d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000004, 4.57200000000001, 1.68667415730337, !- X,Y,Z Vertex 1 {m}
  4.54660000000004, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000035, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000035, 4.57200000000001, 1.68667415730337; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55962975-fb89-48aa-8702-46584103830b}, !- Handle
  SuperMarket Office C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3be0693-0cf4-4d8c-b1c9-ee8ab9e52917}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.505168731577733, 4.57200000000001, 1.77322064908074, !- X,Y,Z Vertex 1 {m}
  0.505168731577733, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000035, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000035, 4.57200000000001, 1.77322064908074; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e4f0fad-05df-4015-80c1-101a0f379fbd}, !- Handle
  SuperMarket Dining C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {99ab94c2-a194-4821-8916-cf98a09f84c4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.853601928434746, 4.57200000000001, 1.73248719130586, !- X,Y,Z Vertex 1 {m}
  0.853601928434746, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999955, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999955, 4.57200000000001, 1.73248719130586; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e06ad7a2-8972-4a13-be0f-5326ef6282e7}, !- Handle
  SuperMarket Vestibule C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5321d272-52bc-458b-92f7-16fe92e92032}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.505168731577724, 4.57200000000001, 1.77322064908074, !- X,Y,Z Vertex 1 {m}
  0.505168731577724, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000044, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000044, 4.57200000000001, 1.77322064908074; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4fd76e50-d581-4a39-93d1-f3bcf24c9c8b}, !- Handle
  SuperMarket Corridor C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {464d7645-cbce-4b57-975d-39e50ea5473e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.909034482480176, 4.57200000000001, 1.72896870450508, !- X,Y,Z Vertex 1 {m}
  0.909034482480176, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999964, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999964, 4.57200000000001, 1.72896870450508; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55f7b724-57d3-4cd8-8756-ac40d78d5875}, !- Handle
  SuperMarket Elec/MechRoom A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7d3dd61a-8c9b-4745-9294-69d70bf29f93}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999973, -7.105427357601e-15, 1.72273944680308, !- X,Y,Z Vertex 1 {m}
  0.0253999999999973, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  1.02781852686325, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  1.02781852686325, -7.105427357601e-15, 1.72273944680308; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {75ebe113-ae34-463b-91ea-009c3ae9ea81}, !- Handle
  SuperMarket Sales C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ff2a2a7a-dd6b-4ad0-9f97-bf0a7a505c87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.917154925666, 4.57200000000001, 1.67759437963365, !- X,Y,Z Vertex 1 {m}
  38.917154925666, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000403, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000403, 4.57200000000001, 1.67759437963365; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f415c534-1c4c-445c-8369-167ac1eba4b4}, !- Handle
  SuperMarket Dining A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {15cbf307-32c5-4af7-9980-03ad49354c45}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999956, -7.105427357601e-15, 1.73248719130586, !- X,Y,Z Vertex 1 {m}
  0.0253999999999956, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.853601928434746, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.853601928434746, -7.105427357601e-15, 1.73248719130586; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8abd1c3-1b08-43ff-80b4-134313f3ce20}, !- Handle
  SuperMarket Office A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {69d2f180-a28e-4827-8dfa-6b67bb327fcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, -7.105427357601e-15, 1.77322064908074, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.505168731577733, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.505168731577733, -7.105427357601e-15, 1.77322064908074; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b67c50e-74ff-49a2-bbec-3a6164cc660b}, !- Handle
  SuperMarket Restroom A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4a5f9c4a-9cd9-4139-b82a-c33bffd1bae0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999947, -7.105427357601e-15, 1.71725300593487, !- X,Y,Z Vertex 1 {m}
  0.0253999999999947, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  1.16244044383074, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  1.16244044383074, -7.105427357601e-15, 1.71725300593487; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd31600a-51c0-4470-b0ed-b99adf7cbced}, !- Handle
  SuperMarket Vestibule A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dd9e63a8-022a-41cf-b0e4-1ce328d74165}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000044, -7.105427357601e-15, 1.77322064908074, !- X,Y,Z Vertex 1 {m}
  0.0254000000000044, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.505168731577724, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.505168731577724, -7.105427357601e-15, 1.77322064908074; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a32f512-1c35-4261-818a-c5a662f864dd}, !- Handle
  SuperMarket Restroom C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8f808d4e-e5c7-455d-8f4a-a5ba3d218992}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.16244044383074, 4.57200000000001, 1.71725300593487, !- X,Y,Z Vertex 1 {m}
  1.16244044383074, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999945, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999945, 4.57200000000001, 1.71725300593487; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08936736-0daf-4116-bf8b-6f6f1dcc11d1}, !- Handle
  SuperMarket Bakery A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {610e25e3-0a7d-42d8-b355-2720a49b2b16}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -7.105427357601e-15, 1.68828423224067, !- X,Y,Z Vertex 1 {m}
  0.0254, -7.105427357601e-15, 0.762,     !- X,Y,Z Vertex 2 {m}
  3.93406814610246, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  3.93406814610246, -7.105427357601e-15, 1.68828423224067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e56c3e5f-822d-4f33-802f-05482f98ba84}, !- Handle
  SuperMarket Bakery C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0c7ed131-15d2-41e9-8c1f-18402b68df0e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.93406814610246, 4.57200000000001, 1.68828423224067, !- X,Y,Z Vertex 1 {m}
  3.93406814610246, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 4.57200000000001, 1.68828423224067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84b853c4-6290-461c-b4ac-7191ed800736}, !- Handle
  SuperMarket Deli C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a44caff9-fd4e-419c-aa81-d14ce2bf8793}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.22706878891401, 4.57200000000001, 1.68745549302757, !- X,Y,Z Vertex 1 {m}
  4.22706878891401, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000065, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000065, 4.57200000000001, 1.68745549302757; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {023b7bd5-3bc5-4c21-a01b-ff137632d284}, !- Handle
  SuperMarket DryStorage A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c62f3faa-0267-4730-b981-7475ee0d274f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999716, -7.105427357601e-15, 1.68224492469741, !- X,Y,Z Vertex 1 {m}
  0.0253999999999716, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  7.97272565512697, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  7.97272565512697, -7.105427357601e-15, 1.68224492469741; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84723ad7-b65b-48f3-b0e7-8ffd714aedf4}, !- Handle
  SuperMarket DryStorage C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0bb63821-12b3-4bc9-9009-84bc12486f2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.97272565512697, 4.57200000000001, 1.68224492469741, !- X,Y,Z Vertex 1 {m}
  7.97272565512697, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025399999999971, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025399999999971, 4.57200000000001, 1.68224492469741; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ad38c75-e3ea-4eb6-a91f-cecd6511d573}, !- Handle
  SuperMarket Produce A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {57c8cceb-8b64-4e4e-8e22-0270ab4823b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, -7.105427357601e-15, 1.68165035481704, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  8.87271063304051, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  8.87271063304051, -7.105427357601e-15, 1.68165035481704; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1d20503e-65fe-43b0-acd1-5a8e9ea3bcc8}, !- Handle
  SuperMarket Produce C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8207e605-b0be-4201-9272-3c768133cdcc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.87271063304051, 4.57200000000001, 1.68165035481704, !- X,Y,Z Vertex 1 {m}
  8.87271063304051, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000154, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000154, 4.57200000000001, 1.68165035481704; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e4061eb-1789-47bd-9ed8-08dda97a324f}, !- Handle
  SuperMarket Meeting A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9bc042b9-18b1-4ba9-86c1-d9289d31807b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000009, -7.105427357601e-15, 1.73248719130586, !- X,Y,Z Vertex 1 {m}
  0.0254000000000009, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.853601928434741, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.853601928434741, -7.105427357601e-15, 1.73248719130586; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c13df478-defd-4759-ac86-a6913f9a11a1}, !- Handle
  SuperMarket Deli A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {66246def-a9c0-4bcb-9b35-7283cdf0c271}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000071, -7.105427357601e-15, 1.68745549302757, !- X,Y,Z Vertex 1 {m}
  0.0254000000000071, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.22706878891401, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.22706878891401, -7.105427357601e-15, 1.68745549302757; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b1ec8ff-1d39-4cf8-8ba2-f4cf158af9de}, !- Handle
  SuperMarket Meeting C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {68aa49b7-6675-439d-9014-9a4b3976dabf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.853601928434741, 4.57200000000001, 1.73248719130586, !- X,Y,Z Vertex 1 {m}
  0.853601928434741, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000009, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000009, 4.57200000000001, 1.73248719130586; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8297acb-bfd5-47fc-865a-6971c42b7610}, !- Handle
  SuperMarket Corridor A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {77b350be-f559-4a38-b2cc-fb92f1f1c932}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, -7.105427357601e-15, 1.72896870450508, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.909034482480176, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.909034482480176, -7.105427357601e-15, 1.72896870450508; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0f4bac9-a15d-455d-a5e9-74b6e8dc5786}, !- Handle
  SuperMarket Elec/MechRoom C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c0adcdc9-2242-4e57-85fa-4d7a0898db78}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.02781852686325, 4.57200000000001, 1.72273944680308, !- X,Y,Z Vertex 1 {m}
  1.02781852686325, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999972, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999972, 4.57200000000001, 1.72273944680308; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {48c3f7f1-163e-46d3-9213-c9bbc15846b5}, !- Handle
  SuperMarket Produce A end_b - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {397bd7b6-0ce9-497b-8482-4315de294b0c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999645, -7.105427357601e-15, 1.68667415730337, !- X,Y,Z Vertex 1 {m}
  0.0253999999999645, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, -7.105427357601e-15, 1.68667415730337; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e86df7b4-1030-4bbd-a410-dd843b5a5352}, !- Handle
  SuperMarket Produce A end_b - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d2b69f01-8bcd-4b03-920f-762c49107ece}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999929, 1.68667415730337, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999929, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.54659999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.54659999999999, 1.68667415730337; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e795510f-2100-4a4d-8861-1b1a3a779d4f}, !- Handle
  SuperMarket Produce B end_b - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26227c11-e7af-4141-b312-f6fd3e32d6df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999929, 1.67746544805442, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999929, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 43.6235086146994, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 43.6235086146994, 1.67746544805442; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50e6bd67-20a8-4691-890e-262f847e3caf}, !- Handle
  SuperMarket Produce C end_b - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {32696ea5-f37c-4531-9416-b93424e1110a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0254000000000071, 1.68667415730337, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0254000000000071, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.54660000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.54660000000001, 1.68667415730337; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25793e7b-69cd-453b-b964-c02104e0fbd1}, !- Handle
  SuperMarket Produce C end_b - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0accc0db-8cd1-4474-adde-1c07b8127cc1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 4.57200000000001, 1.68667415730337, !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999639, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999639, 4.57200000000001, 1.68667415730337; !- X,Y,Z Vertex 4 {m}

OS:ClimateZones,
  {c3a74e57-9ae5-4139-bcd3-d977a18f8556}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  4A;                                     !- Climate Zone Value 1

OS:AdditionalProperties,
  {86cdffba-643a-4e20-811e-73a4fd54d3a2}, !- Handle
  {413177f6-b01f-42ad-b789-2c0e3c570c6f}, !- Object Name
  standards_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  retail,                                 !- Feature Value 1
  lighting_space_type,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  retail_sales_lighting,                  !- Feature Value 2
  electric_equipment_space_type,          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  sales_electric_equipment,               !- Feature Value 3
  natural_gas_equipment_space_type,       !- Feature Name 4
  String,                                 !- Feature Data Type 4
  na,                                     !- Feature Value 4
  ventilation_space_type,                 !- Feature Name 5
  String,                                 !- Feature Data Type 5
  retail_sales_ventilation,               !- Feature Value 5
  schedule_set,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  sales,                                  !- Feature Value 6
  number_of_units,                        !- Feature Name 7
  Integer,                                !- Feature Data Type 7
  0,                                      !- Feature Value 7
  number_of_beds,                         !- Feature Name 8
  Integer,                                !- Feature Data Type 8
  0,                                      !- Feature Value 8
  number_of_students,                     !- Feature Name 9
  Integer,                                !- Feature Data Type 9
  0;                                      !- Feature Value 9

OS:AdditionalProperties,
  {e4e53a8f-708f-4cb0-8935-a07073999faa}, !- Handle
  {fd5db713-9b78-4e27-adbe-11d04fc2e3ee}, !- Object Name
  standards_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  retail,                                 !- Feature Value 1
  lighting_space_type,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  retail_sales_lighting,                  !- Feature Value 2
  electric_equipment_space_type,          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  sales_electric_equipment,               !- Feature Value 3
  natural_gas_equipment_space_type,       !- Feature Name 4
  String,                                 !- Feature Data Type 4
  na,                                     !- Feature Value 4
  ventilation_space_type,                 !- Feature Name 5
  String,                                 !- Feature Data Type 5
  retail_sales_ventilation,               !- Feature Value 5
  schedule_set,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  sales,                                  !- Feature Value 6
  number_of_units,                        !- Feature Name 7
  Integer,                                !- Feature Data Type 7
  0,                                      !- Feature Value 7
  number_of_beds,                         !- Feature Name 8
  Integer,                                !- Feature Data Type 8
  0,                                      !- Feature Value 8
  number_of_students,                     !- Feature Name 9
  Integer,                                !- Feature Data Type 9
  0;                                      !- Feature Value 9

OS:AdditionalProperties,
  {a0aea910-be53-4650-bc0a-d45877132aed}, !- Handle
  {8d4ee4db-9b44-496b-992f-25a0add3149e}, !- Object Name
  standards_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  food preparation,                       !- Feature Value 1
  lighting_space_type,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  food_preparation_lighting,              !- Feature Value 2
  electric_equipment_space_type,          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  kitchen_electric_equipment,             !- Feature Value 3
  natural_gas_equipment_space_type,       !- Feature Name 4
  String,                                 !- Feature Data Type 4
  kitchen,                                !- Feature Value 4
  ventilation_space_type,                 !- Feature Name 5
  String,                                 !- Feature Data Type 5
  food_preparation_ventilation,           !- Feature Value 5
  schedule_set,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  kitchen,                                !- Feature Value 6
  number_of_units,                        !- Feature Name 7
  Integer,                                !- Feature Data Type 7
  0,                                      !- Feature Value 7
  number_of_beds,                         !- Feature Name 8
  Integer,                                !- Feature Data Type 8
  0,                                      !- Feature Value 8
  number_of_students,                     !- Feature Name 9
  Integer,                                !- Feature Data Type 9
  0;                                      !- Feature Value 9

OS:AdditionalProperties,
  {564311bd-0e18-4e7e-af27-54584a34ad73}, !- Handle
  {0d223373-b689-4ef3-ba45-1b0143a3d13d}, !- Object Name
  standards_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  restroom,                               !- Feature Value 1
  lighting_space_type,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  restroom_lighting,                      !- Feature Value 2
  electric_equipment_space_type,          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  restroom_all_other_electric_equipment,  !- Feature Value 3
  natural_gas_equipment_space_type,       !- Feature Name 4
  String,                                 !- Feature Data Type 4
  na,                                     !- Feature Value 4
  ventilation_space_type,                 !- Feature Name 5
  String,                                 !- Feature Data Type 5
  restroom_ventilation,                   !- Feature Value 5
  schedule_set,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  restroom_all_other,                     !- Feature Value 6
  number_of_units,                        !- Feature Name 7
  Integer,                                !- Feature Data Type 7
  0,                                      !- Feature Value 7
  number_of_beds,                         !- Feature Name 8
  Integer,                                !- Feature Data Type 8
  0,                                      !- Feature Value 8
  number_of_students,                     !- Feature Name 9
  Integer,                                !- Feature Data Type 9
  0;                                      !- Feature Value 9

OS:AdditionalProperties,
  {6bfca41e-e7ab-4ea4-bd11-d47f45969af9}, !- Handle
  {c58a46df-9699-446e-915d-ede4974433ff}, !- Object Name
  standards_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  electrical/mechanical,                  !- Feature Value 1
  lighting_space_type,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  electrical_mechanical_lighting,         !- Feature Value 2
  electric_equipment_space_type,          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  electrical_mechanical_electric_equipment, !- Feature Value 3
  natural_gas_equipment_space_type,       !- Feature Name 4
  String,                                 !- Feature Data Type 4
  na,                                     !- Feature Value 4
  ventilation_space_type,                 !- Feature Name 5
  String,                                 !- Feature Data Type 5
  electrical_mechanical_ventilation,      !- Feature Value 5
  schedule_set,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  electrical_mechanical,                  !- Feature Value 6
  number_of_units,                        !- Feature Name 7
  Integer,                                !- Feature Data Type 7
  0,                                      !- Feature Value 7
  number_of_beds,                         !- Feature Name 8
  Integer,                                !- Feature Data Type 8
  0,                                      !- Feature Value 8
  number_of_students,                     !- Feature Name 9
  Integer,                                !- Feature Data Type 9
  0;                                      !- Feature Value 9

OS:AdditionalProperties,
  {26b589a5-8e32-428e-8a25-f35474c59400}, !- Handle
  {abd2e631-2f26-424b-8dd1-8f2ef0801fb5}, !- Object Name
  standards_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  retail,                                 !- Feature Value 1
  lighting_space_type,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  retail_sales_lighting,                  !- Feature Value 2
  electric_equipment_space_type,          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  sales_electric_equipment,               !- Feature Value 3
  natural_gas_equipment_space_type,       !- Feature Name 4
  String,                                 !- Feature Data Type 4
  na,                                     !- Feature Value 4
  ventilation_space_type,                 !- Feature Name 5
  String,                                 !- Feature Data Type 5
  retail_sales_ventilation,               !- Feature Value 5
  schedule_set,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  sales,                                  !- Feature Value 6
  number_of_units,                        !- Feature Name 7
  Integer,                                !- Feature Data Type 7
  0,                                      !- Feature Value 7
  number_of_beds,                         !- Feature Name 8
  Integer,                                !- Feature Data Type 8
  0,                                      !- Feature Value 8
  number_of_students,                     !- Feature Name 9
  Integer,                                !- Feature Data Type 9
  0;                                      !- Feature Value 9

OS:AdditionalProperties,
  {de18d6d7-16e3-4072-a42b-f89c186a5649}, !- Handle
  {2188abe2-4198-4b2e-bd54-37175f812973}, !- Object Name
  standards_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  corridor,                               !- Feature Value 1
  lighting_space_type,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  corridor_lighting,                      !- Feature Value 2
  electric_equipment_space_type,          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  corridor_all_other_electric_equipment,  !- Feature Value 3
  natural_gas_equipment_space_type,       !- Feature Name 4
  String,                                 !- Feature Data Type 4
  na,                                     !- Feature Value 4
  ventilation_space_type,                 !- Feature Name 5
  String,                                 !- Feature Data Type 5
  corridor_ventilation,                   !- Feature Value 5
  schedule_set,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  corridor_all_other,                     !- Feature Value 6
  number_of_units,                        !- Feature Name 7
  Integer,                                !- Feature Data Type 7
  0,                                      !- Feature Value 7
  number_of_beds,                         !- Feature Name 8
  Integer,                                !- Feature Data Type 8
  0,                                      !- Feature Value 8
  number_of_students,                     !- Feature Name 9
  Integer,                                !- Feature Data Type 9
  0;                                      !- Feature Value 9

OS:AdditionalProperties,
  {02c103e9-3530-4bb1-8789-5e947f803fa8}, !- Handle
  {5bcffc42-85af-49e5-870e-e428c7c774d3}, !- Object Name
  standards_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  storage,                                !- Feature Value 1
  lighting_space_type,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  storage_lighting,                       !- Feature Value 2
  electric_equipment_space_type,          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  storage_50_to_1000_sf_all_other_electric_equipment, !- Feature Value 3
  natural_gas_equipment_space_type,       !- Feature Name 4
  String,                                 !- Feature Data Type 4
  na,                                     !- Feature Value 4
  ventilation_space_type,                 !- Feature Name 5
  String,                                 !- Feature Data Type 5
  storage_ventilation,                    !- Feature Value 5
  schedule_set,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  storage_50_to_1000_sf_all_other,        !- Feature Value 6
  number_of_units,                        !- Feature Name 7
  Integer,                                !- Feature Data Type 7
  0,                                      !- Feature Value 7
  number_of_beds,                         !- Feature Name 8
  Integer,                                !- Feature Data Type 8
  0,                                      !- Feature Value 8
  number_of_students,                     !- Feature Name 9
  Integer,                                !- Feature Data Type 9
  0;                                      !- Feature Value 9

OS:AdditionalProperties,
  {ba685fcb-aa88-4ac8-97b7-bee01c6d8be3}, !- Handle
  {a8ed19f5-62c5-471a-ba61-ab13993fa624}, !- Object Name
  standards_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  conference/meeting/multipurpose,        !- Feature Value 1
  lighting_space_type,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  conference_meeting_multipurpose_lighting, !- Feature Value 2
  electric_equipment_space_type,          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  conference_meeting_multipurpose_electric_equipment, !- Feature Value 3
  natural_gas_equipment_space_type,       !- Feature Name 4
  String,                                 !- Feature Data Type 4
  na,                                     !- Feature Value 4
  ventilation_space_type,                 !- Feature Name 5
  String,                                 !- Feature Data Type 5
  conference_meeting_multipurpose_ventilation, !- Feature Value 5
  schedule_set,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  conference_meeting_multipurpose,        !- Feature Value 6
  number_of_units,                        !- Feature Name 7
  Integer,                                !- Feature Data Type 7
  0,                                      !- Feature Value 7
  number_of_beds,                         !- Feature Name 8
  Integer,                                !- Feature Data Type 8
  0,                                      !- Feature Value 8
  number_of_students,                     !- Feature Name 9
  Integer,                                !- Feature Data Type 9
  0;                                      !- Feature Value 9

OS:AdditionalProperties,
  {3b3cd1b6-77bf-4574-9945-d225e4c44ebb}, !- Handle
  {32311c19-1c31-4a6d-8906-c006e35999e2}, !- Object Name
  standards_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  dining,                                 !- Feature Value 1
  lighting_space_type,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  dining_lighting,                        !- Feature Value 2
  electric_equipment_space_type,          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  dining_all_other_electric_equipment,    !- Feature Value 3
  natural_gas_equipment_space_type,       !- Feature Name 4
  String,                                 !- Feature Data Type 4
  na,                                     !- Feature Value 4
  ventilation_space_type,                 !- Feature Name 5
  String,                                 !- Feature Data Type 5
  dining_ventilation,                     !- Feature Value 5
  schedule_set,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  dining_all_other,                       !- Feature Value 6
  number_of_units,                        !- Feature Name 7
  Integer,                                !- Feature Data Type 7
  0,                                      !- Feature Value 7
  number_of_beds,                         !- Feature Name 8
  Integer,                                !- Feature Data Type 8
  0,                                      !- Feature Value 8
  number_of_students,                     !- Feature Name 9
  Integer,                                !- Feature Data Type 9
  0;                                      !- Feature Value 9

OS:AdditionalProperties,
  {16110143-7181-497b-ac84-8138fc756872}, !- Handle
  {673a86f1-18bc-4fca-b896-fd0be4c3ed17}, !- Object Name
  standards_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  lobby,                                  !- Feature Value 1
  lighting_space_type,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  lobby_lighting,                         !- Feature Value 2
  electric_equipment_space_type,          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  lobby_all_other_electric_equipment,     !- Feature Value 3
  natural_gas_equipment_space_type,       !- Feature Name 4
  String,                                 !- Feature Data Type 4
  na,                                     !- Feature Value 4
  ventilation_space_type,                 !- Feature Name 5
  String,                                 !- Feature Data Type 5
  lobby_ventilation,                      !- Feature Value 5
  schedule_set,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  lobby_all_other,                        !- Feature Value 6
  number_of_units,                        !- Feature Name 7
  Integer,                                !- Feature Data Type 7
  0,                                      !- Feature Value 7
  number_of_beds,                         !- Feature Name 8
  Integer,                                !- Feature Data Type 8
  0,                                      !- Feature Value 8
  number_of_students,                     !- Feature Name 9
  Integer,                                !- Feature Data Type 9
  0;                                      !- Feature Value 9

OS:AdditionalProperties,
  {0604e401-f6f5-47b8-8999-3e8e35f05a1a}, !- Handle
  {1c6445ae-251d-4ee8-a218-fbce19bdf930}, !- Object Name
  standards_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  office,                                 !- Feature Value 1
  lighting_space_type,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_lighting,                        !- Feature Value 2
  electric_equipment_space_type,          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  office_open_electric_equipment,         !- Feature Value 3
  natural_gas_equipment_space_type,       !- Feature Name 4
  String,                                 !- Feature Data Type 4
  na,                                     !- Feature Value 4
  ventilation_space_type,                 !- Feature Name 5
  String,                                 !- Feature Data Type 5
  office_ventilation,                     !- Feature Value 5
  schedule_set,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  office_open,                            !- Feature Value 6
  number_of_units,                        !- Feature Name 7
  Integer,                                !- Feature Data Type 7
  0,                                      !- Feature Value 7
  number_of_beds,                         !- Feature Name 8
  Integer,                                !- Feature Data Type 8
  0,                                      !- Feature Value 8
  number_of_students,                     !- Feature Name 9
  Integer,                                !- Feature Data Type 9
  0;                                      !- Feature Value 9

OS:People:Definition,
  {33a0d4d4-4601-4086-b546-a49d0a2ac9e6}, !- Handle
  SuperMarket Bakery People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0861112833336778,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {bae3e42c-742d-4891-8d12-caff66768567}, !- Handle
  SuperMarket Bakery People,              !- Name
  {33a0d4d4-4601-4086-b546-a49d0a2ac9e6}, !- People Definition Name
  {8d4ee4db-9b44-496b-992f-25a0add3149e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a2be19cf-34ac-4882-b3fc-e66d2d4cc25a}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {f4d8640d-2126-4e07-93fb-38a71be1fbde}, !- Clothing Insulation Schedule Name
  {477dde38-8c02-40dd-8601-7f192c486108}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {f4d8640d-2126-4e07-93fb-38a71be1fbde}, !- Handle
  Clothing Schedule,                      !- Name
  {4e3e2ffb-8fb2-477b-84b1-1d06c7e58f91}, !- Schedule Type Limits Name
  {9a78b699-2e8b-4cf1-be79-9b7df5e043e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a78b699-2e8b-4cf1-be79-9b7df5e043e3}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {4e3e2ffb-8fb2-477b-84b1-1d06c7e58f91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e4123081-d39f-43b9-998c-4bc8903bc368}, !- Handle
  Schedule Rule 1,                        !- Name
  {f4d8640d-2126-4e07-93fb-38a71be1fbde}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f1e76ec5-f732-407d-99e9-52647b8a8274}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f1e76ec5-f732-407d-99e9-52647b8a8274}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {4e3e2ffb-8fb2-477b-84b1-1d06c7e58f91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4e3e2ffb-8fb2-477b-84b1-1d06c7e58f91}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {477dde38-8c02-40dd-8601-7f192c486108}, !- Handle
  Air Velocity Schedule,                  !- Name
  {11c7e263-0f65-4f66-a24e-c141f8316442}, !- Schedule Type Limits Name
  {d7305e1d-1831-470e-b787-8579bc9c0bcd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7305e1d-1831-470e-b787-8579bc9c0bcd}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {11c7e263-0f65-4f66-a24e-c141f8316442}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {11c7e263-0f65-4f66-a24e-c141f8316442}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {a2be19cf-34ac-4882-b3fc-e66d2d4cc25a}, !- Handle
  Work Efficiency Schedule,               !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {85484d29-84b6-4cee-b504-3a872fa4be97}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85484d29-84b6-4cee-b504-3a872fa4be97}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {1061ac6b-5038-46db-9f76-c3c9dea0c628}, !- Handle
  SuperMarket Bakery Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.7326623542136,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {2bf6e8b3-3c95-4e85-8cee-63ae132b8c33}, !- Handle
  SuperMarket Bakery Lights,              !- Name
  {1061ac6b-5038-46db-9f76-c3c9dea0c628}, !- Lights Definition Name
  {8d4ee4db-9b44-496b-992f-25a0add3149e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {df32cc3c-fc84-42a9-8eb5-e37e5d62a215}, !- Handle
  {1061ac6b-5038-46db-9f76-c3c9dea0c628}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {f1d9d307-acf2-42f5-b884-68d40781d150}, !- Handle
  SuperMarket Bakery Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.107639104167097,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {78efae6f-c677-4470-aa5d-eae11f501834}, !- Handle
  SuperMarket Bakery Elec Equip,          !- Name
  {f1d9d307-acf2-42f5-b884-68d40781d150}, !- Electric Equipment Definition Name
  {8d4ee4db-9b44-496b-992f-25a0add3149e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {8b7c384d-47aa-4def-9b29-a12052c9c084}, !- Handle
  SuperMarket Bakery Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  26.9402049628384,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {0d9729f4-54ef-4f19-839f-f3cf4f265161}, !- Handle
  SuperMarket Bakery Gas Equip,           !- Name
  {8b7c384d-47aa-4def-9b29-a12052c9c084}, !- Gas Equipment Definition Name
  {8d4ee4db-9b44-496b-992f-25a0add3149e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {27a09f3e-409f-4227-9951-b55d680e3bec}, !- Handle
  SuperMarket Bakery Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {71f067c4-bc92-4e3e-a38e-5780be7085ba}, !- Handle
  SuperMarket Bakery Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5c3c2208-46b3-4cce-8788-c09b098e452e}, !- Number of People Schedule Name
  {e30f1b09-4551-479c-beea-9c4fcbee9020}, !- People Activity Level Schedule Name
  {92918c79-c978-4685-aa91-64dc9d2d0816}, !- Lighting Schedule Name
  {04cc72b9-c10c-440c-a9eb-414a1e9b14f6}, !- Electric Equipment Schedule Name
  {a15d66f3-95c2-4c07-a8c4-c07677da8aee}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {5c3c2208-46b3-4cce-8788-c09b098e452e}, !- Handle
  SuperMarket Bldg Occ,                   !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {b26c606d-6743-4517-8603-d6ebd395f418}, !- Default Day Schedule Name
  {050d34a9-1d37-4d78-a065-ad7520786d4a}, !- Summer Design Day Schedule Name
  {4dc19a10-57d4-4bd3-ad50-13f859106127}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b26c606d-6743-4517-8603-d6ebd395f418}, !- Handle
  SuperMarket Bldg Occ Default,           !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.25,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.65,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.6,                                    !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.58,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.85,                                   !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.75,                                   !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.55,                                   !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.35,                                   !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1,                                    !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0;                                      !- Value Until Time 20

OS:Schedule:Rule,
  {d03687a2-945f-4bfa-922d-8ac8e9d2326f}, !- Handle
  Schedule Rule 2,                        !- Name
  {5c3c2208-46b3-4cce-8788-c09b098e452e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5825b29d-5da6-413d-be4a-0528e5f95ca6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5825b29d-5da6-413d-be4a-0528e5f95ca6}, !- Handle
  SuperMarket Bldg Occ Sat Day,           !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.03,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.85,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.8,                                    !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.75,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7,                                    !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.65,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.55,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4,                                    !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.1,                                    !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.02,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0;                                      !- Value Until Time 19

OS:Schedule:Day,
  {ddd8cd4a-9ba7-4bbe-95be-bfc6d8bf2feb}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {050d34a9-1d37-4d78-a065-ad7520786d4a}, !- Handle
  SuperMarket Bldg Occ Summer Design Day, !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {50eb1858-1854-483a-b0ac-e1efb8f543e1}, !- Handle
  Schedule Rule 3,                        !- Name
  {5c3c2208-46b3-4cce-8788-c09b098e452e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7dfe4d28-ddbc-4dab-833d-dcde8ed64bb9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7dfe4d28-ddbc-4dab-833d-dcde8ed64bb9}, !- Handle
  SuperMarket Bldg Occ Sun Day,           !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.75,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.75,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.65,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.55,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.45,                                   !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.35,                                   !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.15,                                   !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.01,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0;                                      !- Value Until Time 19

OS:Schedule:Day,
  {26c7b374-7cb1-428f-a6e0-67612d7e1ba7}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4dc19a10-57d4-4bd3-ad50-13f859106127}, !- Handle
  SuperMarket Bldg Occ Winter Design Day, !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e30f1b09-4551-479c-beea-9c4fcbee9020}, !- Handle
  SuperMarket Activity,                   !- Name
  {d6c2ff07-0f68-414d-9c71-27b50a37cd97}, !- Schedule Type Limits Name
  {7749d3ba-c0cb-46ae-8854-79d96dde4c02}, !- Default Day Schedule Name
  {80a9bd96-d5bc-4faf-817b-81c2dca68928}, !- Summer Design Day Schedule Name
  {c70776d0-b9d9-47a0-a133-559c72055259}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7749d3ba-c0cb-46ae-8854-79d96dde4c02}, !- Handle
  SuperMarket Activity Default,           !- Name
  {d6c2ff07-0f68-414d-9c71-27b50a37cd97}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ca5032a3-5143-4a77-8057-a28e4e2023fa}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c70776d0-b9d9-47a0-a133-559c72055259}, !- Handle
  SuperMarket Activity Winter Design Day, !- Name
  {d6c2ff07-0f68-414d-9c71-27b50a37cd97}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {7091df09-109e-4f29-ba51-4e5c6a06114b}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {80a9bd96-d5bc-4faf-817b-81c2dca68928}, !- Handle
  SuperMarket Activity Summer Design Day, !- Name
  {d6c2ff07-0f68-414d-9c71-27b50a37cd97}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d6c2ff07-0f68-414d-9c71-27b50a37cd97}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {92918c79-c978-4685-aa91-64dc9d2d0816}, !- Handle
  SuperMarket Bldg Light,                 !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {1f07699f-2229-4abe-9911-d09035624645}, !- Default Day Schedule Name
  {08ff8d34-9cdf-408e-844e-0d3d16b43656}, !- Summer Design Day Schedule Name
  {27b11a59-6464-4f14-aff8-74e000bfd445}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1f07699f-2229-4abe-9911-d09035624645}, !- Handle
  SuperMarket Bldg Light Default,         !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  22,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {b17c258a-915b-4c51-9192-a76d7e5bba8e}, !- Handle
  Schedule Rule 4,                        !- Name
  {92918c79-c978-4685-aa91-64dc9d2d0816}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5625d893-a89e-4608-915b-71289714ff97}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5625d893-a89e-4608-915b-71289714ff97}, !- Handle
  SuperMarket Bldg Light Sat Day,         !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  22,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {fbccac11-f8dc-4c9c-89a0-808cc9e544d0}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {08ff8d34-9cdf-408e-844e-0d3d16b43656}, !- Handle
  SuperMarket Bldg Light Summer Design Day, !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b889e976-74d8-4aef-818c-7b78340445e0}, !- Handle
  Schedule Rule 5,                        !- Name
  {92918c79-c978-4685-aa91-64dc9d2d0816}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8161a9ba-948b-4345-bf6d-a01ffe13b44b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8161a9ba-948b-4345-bf6d-a01ffe13b44b}, !- Handle
  SuperMarket Bldg Light Sun Day,         !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  22,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {bd26fed3-d7a7-430a-8797-7373e41bf808}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {27b11a59-6464-4f14-aff8-74e000bfd445}, !- Handle
  SuperMarket Bldg Light Winter Design Day, !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {04cc72b9-c10c-440c-a9eb-414a1e9b14f6}, !- Handle
  SuperMarket Bldg Equip New,             !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {11fea2dd-7e05-4f46-9299-5dbcca1329d9}, !- Default Day Schedule Name
  {7535015e-2855-4c73-862f-ce1dbb236fa4}, !- Summer Design Day Schedule Name
  {57041024-6ff2-40e9-b191-0b74e8a28a63}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {11fea2dd-7e05-4f46-9299-5dbcca1329d9}, !- Handle
  SuperMarket Bldg Equip New Default,     !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {5843b7c4-4e60-47e5-b859-9f9ed600d6ce}, !- Handle
  Schedule Rule 6,                        !- Name
  {04cc72b9-c10c-440c-a9eb-414a1e9b14f6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {184d3c5e-e19a-479d-b836-6267c8d6e5d0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {184d3c5e-e19a-479d-b836-6267c8d6e5d0}, !- Handle
  SuperMarket Bldg Equip New Sat Day,     !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3;                                    !- Value Until Time 7

OS:Schedule:Day,
  {88ccbaf5-9c4f-4eab-b58c-8eec48600491}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7535015e-2855-4c73-862f-ce1dbb236fa4}, !- Handle
  SuperMarket Bldg Equip New Summer Design Day, !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a709b289-a909-4eef-ab71-5d4c20cc5d01}, !- Handle
  Schedule Rule 7,                        !- Name
  {04cc72b9-c10c-440c-a9eb-414a1e9b14f6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ad703b2a-e882-4cb7-92f9-789bd74209db}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ad703b2a-e882-4cb7-92f9-789bd74209db}, !- Handle
  SuperMarket Bldg Equip New Sun Day,     !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3;                                    !- Value Until Time 6

OS:Schedule:Day,
  {4985de02-2718-4149-9db3-3756236bbdd4}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {57041024-6ff2-40e9-b191-0b74e8a28a63}, !- Handle
  SuperMarket Bldg Equip New Winter Design Day, !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a15d66f3-95c2-4c07-a8c4-c07677da8aee}, !- Handle
  SuperMarket Gas Equip New,              !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {5283596b-c432-4a87-858e-ce95d14bfceb}, !- Default Day Schedule Name
  {ebd86c9d-4bef-4275-a102-eb917dd258cb}, !- Summer Design Day Schedule Name
  {6e7baa12-3925-49d4-a16b-0af9c00e2671}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5283596b-c432-4a87-858e-ce95d14bfceb}, !- Handle
  SuperMarket Gas Equip New Default,      !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.89,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.79,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.39,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.91,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.01;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {f4d4fd26-26d8-498d-864b-0a3ba9e8a572}, !- Handle
  Schedule Rule 8,                        !- Name
  {a15d66f3-95c2-4c07-a8c4-c07677da8aee}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {efe96906-731f-4eff-ac2b-522633ffc3f5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {efe96906-731f-4eff-ac2b-522633ffc3f5}, !- Handle
  SuperMarket Gas Equip New Sat Day,      !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.89,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.79,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.39,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.91,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.01;                                   !- Value Until Time 8

OS:Schedule:Day,
  {b74df9ec-75bd-4a84-b45f-ebf92bd3fdbe}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ebd86c9d-4bef-4275-a102-eb917dd258cb}, !- Handle
  SuperMarket Gas Equip New Summer Design Day, !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.89,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.79,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.39,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.91,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.01;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {ce6ecb89-51f3-45fc-9932-f21c558619d7}, !- Handle
  Schedule Rule 9,                        !- Name
  {a15d66f3-95c2-4c07-a8c4-c07677da8aee}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bd761d29-f2ec-4325-8cc9-8a0816558612}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd761d29-f2ec-4325-8cc9-8a0816558612}, !- Handle
  SuperMarket Gas Equip New Sun Day,      !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.89,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.79,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.39,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.91,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.01;                                   !- Value Until Time 8

OS:Schedule:Day,
  {6ba3be0a-77bb-400f-8e2a-3a65e0b1c676}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6e7baa12-3925-49d4-a16b-0af9c00e2671}, !- Handle
  SuperMarket Gas Equip New Winter Design Day, !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {629a03b7-6b02-491e-af31-60e102a24dd0}, !- Handle
  SuperMarket Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0861112833336778,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {8e2c480d-c35e-4d40-ba6d-6727f1631109}, !- Handle
  SuperMarket Corridor People,            !- Name
  {629a03b7-6b02-491e-af31-60e102a24dd0}, !- People Definition Name
  {2188abe2-4198-4b2e-bd54-37175f812973}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a2be19cf-34ac-4882-b3fc-e66d2d4cc25a}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {f4d8640d-2126-4e07-93fb-38a71be1fbde}, !- Clothing Insulation Schedule Name
  {477dde38-8c02-40dd-8601-7f192c486108}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {dc3e5285-6662-4f32-85dd-2a023c494f47}, !- Handle
  SuperMarket Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.41320327085099,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c4211c0d-cc87-46b1-b853-eb4cb821369b}, !- Handle
  SuperMarket Corridor Lights,            !- Name
  {dc3e5285-6662-4f32-85dd-2a023c494f47}, !- Lights Definition Name
  {2188abe2-4198-4b2e-bd54-37175f812973}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {2af3cfe0-3313-4771-a466-06b8c5ef15f0}, !- Handle
  {dc3e5285-6662-4f32-85dd-2a023c494f47}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {6300e60d-daba-461a-9157-e886fa2394cb}, !- Handle
  SuperMarket Corridor Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {213dfac5-182a-4fac-b524-ea928f73484d}, !- Handle
  SuperMarket Corridor Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5c3c2208-46b3-4cce-8788-c09b098e452e}, !- Number of People Schedule Name
  {e30f1b09-4551-479c-beea-9c4fcbee9020}, !- People Activity Level Schedule Name
  {92918c79-c978-4685-aa91-64dc9d2d0816}, !- Lighting Schedule Name
  {04cc72b9-c10c-440c-a9eb-414a1e9b14f6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {50ddf850-f065-4255-9f7d-448dc46de49f}, !- Handle
  SuperMarket Deli People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0861112833336778,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {a5025efe-2ca5-41b6-8fc6-f30f04b913c3}, !- Handle
  SuperMarket Deli People,                !- Name
  {50ddf850-f065-4255-9f7d-448dc46de49f}, !- People Definition Name
  {abd2e631-2f26-424b-8dd1-8f2ef0801fb5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a2be19cf-34ac-4882-b3fc-e66d2d4cc25a}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {f4d8640d-2126-4e07-93fb-38a71be1fbde}, !- Clothing Insulation Schedule Name
  {477dde38-8c02-40dd-8601-7f192c486108}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {999491c9-015d-4b8c-9e92-8c64016580bf}, !- Handle
  SuperMarket Deli Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.7326623542136,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {667da1ad-c497-47f1-a92d-7b9d2ceb283b}, !- Handle
  SuperMarket Deli Lights,                !- Name
  {999491c9-015d-4b8c-9e92-8c64016580bf}, !- Lights Definition Name
  {abd2e631-2f26-424b-8dd1-8f2ef0801fb5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {acec4804-b111-4f1f-82c5-65199ac66817}, !- Handle
  {999491c9-015d-4b8c-9e92-8c64016580bf}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {a90fdbbd-70a6-4a59-b0a2-844f377f34a0}, !- Handle
  SuperMarket Deli Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.93404564586907,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {25d08218-828b-4de8-b90e-ed8ed967fc15}, !- Handle
  SuperMarket Deli Elec Equip,            !- Name
  {a90fdbbd-70a6-4a59-b0a2-844f377f34a0}, !- Electric Equipment Definition Name
  {abd2e631-2f26-424b-8dd1-8f2ef0801fb5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {caf1a6ab-b534-46a9-a2b3-5e79dc6d8ee9}, !- Handle
  SuperMarket Deli Gas Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  26.8771131479372,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {1ec2e21a-cdfb-4918-b23e-351fefa78d92}, !- Handle
  SuperMarket Deli Gas Equip,             !- Name
  {caf1a6ab-b534-46a9-a2b3-5e79dc6d8ee9}, !- Gas Equipment Definition Name
  {abd2e631-2f26-424b-8dd1-8f2ef0801fb5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a17390a2-063b-4b78-9761-d5a46af34ff7}, !- Handle
  SuperMarket Deli Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {df5fb48e-232f-495d-873d-e75f731a0b99}, !- Handle
  SuperMarket Deli Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5c3c2208-46b3-4cce-8788-c09b098e452e}, !- Number of People Schedule Name
  {e30f1b09-4551-479c-beea-9c4fcbee9020}, !- People Activity Level Schedule Name
  {92918c79-c978-4685-aa91-64dc9d2d0816}, !- Lighting Schedule Name
  {04cc72b9-c10c-440c-a9eb-414a1e9b14f6}, !- Electric Equipment Schedule Name
  {a15d66f3-95c2-4c07-a8c4-c07677da8aee}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {345e00cc-1039-4ccb-b366-f71e8ed3147d}, !- Handle
  SuperMarket Dining People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.753473729169681,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {70825e8a-f425-419f-ad5c-74969cad0e25}, !- Handle
  SuperMarket Dining People,              !- Name
  {345e00cc-1039-4ccb-b366-f71e8ed3147d}, !- People Definition Name
  {32311c19-1c31-4a6d-8906-c006e35999e2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a2be19cf-34ac-4882-b3fc-e66d2d4cc25a}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {f4d8640d-2126-4e07-93fb-38a71be1fbde}, !- Clothing Insulation Schedule Name
  {477dde38-8c02-40dd-8601-7f192c486108}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7e3cfc06-3b39-47f4-98c8-d73faee2875f}, !- Handle
  SuperMarket Dining Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.62848147918518,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {f724f60e-d20e-4e91-8161-cc5782135a70}, !- Handle
  SuperMarket Dining Lights,              !- Name
  {7e3cfc06-3b39-47f4-98c8-d73faee2875f}, !- Lights Definition Name
  {32311c19-1c31-4a6d-8906-c006e35999e2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {624d919c-7ba9-4da8-881b-6f6c4b0a53ae}, !- Handle
  {7e3cfc06-3b39-47f4-98c8-d73faee2875f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {863e1654-ee81-4c09-ac95-1397dcacf1e2}, !- Handle
  SuperMarket Dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.2257768959982,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c88d532f-16a2-48e2-81cc-e8bff1edf0b5}, !- Handle
  SuperMarket Dining Elec Equip,          !- Name
  {863e1654-ee81-4c09-ac95-1397dcacf1e2}, !- Electric Equipment Definition Name
  {32311c19-1c31-4a6d-8906-c006e35999e2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a3d38bc0-eac8-4393-baec-05649fe2b100}, !- Handle
  SuperMarket Dining Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e79b8d88-f499-4e4b-9b95-a349a4d29e52}, !- Handle
  SuperMarket Dining Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5c3c2208-46b3-4cce-8788-c09b098e452e}, !- Number of People Schedule Name
  {e30f1b09-4551-479c-beea-9c4fcbee9020}, !- People Activity Level Schedule Name
  {92918c79-c978-4685-aa91-64dc9d2d0816}, !- Lighting Schedule Name
  {04cc72b9-c10c-440c-a9eb-414a1e9b14f6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {b756bd27-f56b-41db-8199-5944e7a73574}, !- Handle
  SuperMarket DryStorage People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0359514607918105,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {6c1075b4-6b0c-471d-b0ac-3a500bbe8f72}, !- Handle
  SuperMarket DryStorage People,          !- Name
  {b756bd27-f56b-41db-8199-5944e7a73574}, !- People Definition Name
  {5bcffc42-85af-49e5-870e-e428c7c774d3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a2be19cf-34ac-4882-b3fc-e66d2d4cc25a}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {f4d8640d-2126-4e07-93fb-38a71be1fbde}, !- Clothing Insulation Schedule Name
  {477dde38-8c02-40dd-8601-7f192c486108}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6373f53e-f706-4729-8d65-27abe58ff060}, !- Handle
  SuperMarket DryStorage Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.09028595834969,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e522a478-fe19-4fff-a22a-0ad5f1ea8ebb}, !- Handle
  SuperMarket DryStorage Lights,          !- Name
  {6373f53e-f706-4729-8d65-27abe58ff060}, !- Lights Definition Name
  {5bcffc42-85af-49e5-870e-e428c7c774d3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {65726365-dbbd-4cf6-aa00-623a8e1887db}, !- Handle
  {6373f53e-f706-4729-8d65-27abe58ff060}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {077f27c7-8ea6-4823-ba12-f17301691cb7}, !- Handle
  SuperMarket DryStorage Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.33681222918001,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {587d2bee-5d4e-46f9-93f3-94cc4dd54392}, !- Handle
  SuperMarket DryStorage Elec Equip,      !- Name
  {077f27c7-8ea6-4823-ba12-f17301691cb7}, !- Electric Equipment Definition Name
  {5bcffc42-85af-49e5-870e-e428c7c774d3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {123996b6-80fc-429c-8a32-a8f076447b59}, !- Handle
  SuperMarket DryStorage Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {48493c70-ad5b-4d14-8e91-a4d74b0d8e78}, !- Handle
  SuperMarket DryStorage Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5c3c2208-46b3-4cce-8788-c09b098e452e}, !- Number of People Schedule Name
  {e30f1b09-4551-479c-beea-9c4fcbee9020}, !- People Activity Level Schedule Name
  {92918c79-c978-4685-aa91-64dc9d2d0816}, !- Lighting Schedule Name
  {04cc72b9-c10c-440c-a9eb-414a1e9b14f6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {bbf64842-0021-411b-b95e-3c4db50b3f98}, !- Handle
  SuperMarket Elec/MechRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.62848147918518,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {dd64875a-baba-417c-9287-0eb0beabc9de}, !- Handle
  SuperMarket Elec/MechRoom Lights,       !- Name
  {bbf64842-0021-411b-b95e-3c4db50b3f98}, !- Lights Definition Name
  {c58a46df-9699-446e-915d-ede4974433ff}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {35d9f6d0-8852-4bd8-84f5-2ea2fdda2ba5}, !- Handle
  {bbf64842-0021-411b-b95e-3c4db50b3f98}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {d81da960-4037-4813-b392-dc34e69aa7ee}, !- Handle
  SuperMarket Elec/MechRoom Ventilation,  !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7b8b967b-9ed7-44d4-878b-e455ad65b052}, !- Handle
  SuperMarket Elec/MechRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5c3c2208-46b3-4cce-8788-c09b098e452e}, !- Number of People Schedule Name
  {e30f1b09-4551-479c-beea-9c4fcbee9020}, !- People Activity Level Schedule Name
  {92918c79-c978-4685-aa91-64dc9d2d0816}, !- Lighting Schedule Name
  {04cc72b9-c10c-440c-a9eb-414a1e9b14f6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {452a8621-239f-461d-b42f-c04fc0ddc11f}, !- Handle
  SuperMarket Meeting People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {cbe165e6-e4e3-49de-b26f-f3ada6e58cad}, !- Handle
  SuperMarket Meeting People,             !- Name
  {452a8621-239f-461d-b42f-c04fc0ddc11f}, !- People Definition Name
  {a8ed19f5-62c5-471a-ba61-ab13993fa624}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a2be19cf-34ac-4882-b3fc-e66d2d4cc25a}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {f4d8640d-2126-4e07-93fb-38a71be1fbde}, !- Clothing Insulation Schedule Name
  {477dde38-8c02-40dd-8601-7f192c486108}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b96b132a-a01c-4bee-b53f-1f541e25f85b}, !- Handle
  SuperMarket Meeting Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.4409931042084,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {f8ac3d64-6f33-4233-ba55-1f2469cfeaa6}, !- Handle
  SuperMarket Meeting Lights,             !- Name
  {b96b132a-a01c-4bee-b53f-1f541e25f85b}, !- Lights Definition Name
  {a8ed19f5-62c5-471a-ba61-ab13993fa624}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {81cfab54-9a5c-4e76-b464-b419af1beff7}, !- Handle
  {b96b132a-a01c-4bee-b53f-1f541e25f85b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {f002ea6b-07f5-4b8a-99be-c4013fd2999b}, !- Handle
  SuperMarket Meeting Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {94704b96-3c5d-455a-a5f7-4d0f19e03357}, !- Handle
  SuperMarket Meeting Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5c3c2208-46b3-4cce-8788-c09b098e452e}, !- Number of People Schedule Name
  {e30f1b09-4551-479c-beea-9c4fcbee9020}, !- People Activity Level Schedule Name
  {92918c79-c978-4685-aa91-64dc9d2d0816}, !- Lighting Schedule Name
  {04cc72b9-c10c-440c-a9eb-414a1e9b14f6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {f5d0e02a-8b05-4cee-b770-70c65208848b}, !- Handle
  SuperMarket Office People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {27e50fa3-6b45-42c2-898e-2b28a071a0ad}, !- Handle
  SuperMarket Office People,              !- Name
  {f5d0e02a-8b05-4cee-b770-70c65208848b}, !- People Definition Name
  {1c6445ae-251d-4ee8-a218-fbce19bdf930}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a2be19cf-34ac-4882-b3fc-e66d2d4cc25a}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {f4d8640d-2126-4e07-93fb-38a71be1fbde}, !- Clothing Insulation Schedule Name
  {477dde38-8c02-40dd-8601-7f192c486108}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2593dfae-fd43-4cfa-bc48-49588d881da1}, !- Handle
  SuperMarket Office Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.96529370836519,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {5a24c203-c1d1-4b01-a0d1-254152093099}, !- Handle
  SuperMarket Office Lights,              !- Name
  {2593dfae-fd43-4cfa-bc48-49588d881da1}, !- Lights Definition Name
  {1c6445ae-251d-4ee8-a218-fbce19bdf930}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {aac71268-9324-4ab7-9449-dcf1d983f6bf}, !- Handle
  {2593dfae-fd43-4cfa-bc48-49588d881da1}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {cb7ad42d-aed8-4633-8dde-d07a87065711}, !- Handle
  SuperMarket Office Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1fea7141-f11d-4a4b-a90b-305ad3268733}, !- Handle
  SuperMarket Office Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5c3c2208-46b3-4cce-8788-c09b098e452e}, !- Number of People Schedule Name
  {e30f1b09-4551-479c-beea-9c4fcbee9020}, !- People Activity Level Schedule Name
  {92918c79-c978-4685-aa91-64dc9d2d0816}, !- Lighting Schedule Name
  {04cc72b9-c10c-440c-a9eb-414a1e9b14f6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {67472a1d-8d45-4f4a-b8c7-ecebcf6b78c6}, !- Handle
  SuperMarket Produce People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0861112833336778,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {bc9930b0-1836-4b44-851e-d0343be5323a}, !- Handle
  SuperMarket Produce People,             !- Name
  {67472a1d-8d45-4f4a-b8c7-ecebcf6b78c6}, !- People Definition Name
  {fd5db713-9b78-4e27-adbe-11d04fc2e3ee}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a2be19cf-34ac-4882-b3fc-e66d2d4cc25a}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {f4d8640d-2126-4e07-93fb-38a71be1fbde}, !- Clothing Insulation Schedule Name
  {477dde38-8c02-40dd-8601-7f192c486108}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ea13eedc-b3b3-4da5-a3e5-93527002e79b}, !- Handle
  SuperMarket Produce Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.3021059375452,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {8c07224c-504a-4dba-a062-d10553640725}, !- Handle
  SuperMarket Produce Lights,             !- Name
  {ea13eedc-b3b3-4da5-a3e5-93527002e79b}, !- Lights Definition Name
  {fd5db713-9b78-4e27-adbe-11d04fc2e3ee}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {eb506508-c19e-4e11-8a11-2430e90de8e2}, !- Handle
  {ea13eedc-b3b3-4da5-a3e5-93527002e79b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {ea5a9e70-03a1-4b10-9ac0-b7b1a2b89c8f}, !- Handle
  SuperMarket Produce Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.538195520835486,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {959a05f4-cf00-4e49-b97c-4a6815e74ccc}, !- Handle
  SuperMarket Produce Elec Equip,         !- Name
  {ea5a9e70-03a1-4b10-9ac0-b7b1a2b89c8f}, !- Electric Equipment Definition Name
  {fd5db713-9b78-4e27-adbe-11d04fc2e3ee}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {abe61b15-abbd-455a-bbb5-765f8bcd38ea}, !- Handle
  SuperMarket Produce Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {bcb0c339-5004-4b61-a414-1ad127e45f7c}, !- Handle
  SuperMarket Produce Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5c3c2208-46b3-4cce-8788-c09b098e452e}, !- Number of People Schedule Name
  {e30f1b09-4551-479c-beea-9c4fcbee9020}, !- People Activity Level Schedule Name
  {92918c79-c978-4685-aa91-64dc9d2d0816}, !- Lighting Schedule Name
  {04cc72b9-c10c-440c-a9eb-414a1e9b14f6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {588ffe4f-68b8-404d-99ac-f6854ebe6d5f}, !- Handle
  SuperMarket Restroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0861112833336778,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {118e84fb-d43e-4576-a618-da57d6c3240a}, !- Handle
  SuperMarket Restroom People,            !- Name
  {588ffe4f-68b8-404d-99ac-f6854ebe6d5f}, !- People Definition Name
  {0d223373-b689-4ef3-ba45-1b0143a3d13d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a2be19cf-34ac-4882-b3fc-e66d2d4cc25a}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {f4d8640d-2126-4e07-93fb-38a71be1fbde}, !- Clothing Insulation Schedule Name
  {477dde38-8c02-40dd-8601-7f192c486108}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e0636323-c198-4df6-862e-ffeaf18ce52c}, !- Handle
  SuperMarket Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e8d47436-f776-4e70-b7c9-886c951de798}, !- Handle
  SuperMarket Restroom Lights,            !- Name
  {e0636323-c198-4df6-862e-ffeaf18ce52c}, !- Lights Definition Name
  {0d223373-b689-4ef3-ba45-1b0143a3d13d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {e7b2d0c2-8be9-477f-89b6-340687ad464d}, !- Handle
  {e0636323-c198-4df6-862e-ffeaf18ce52c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {0c8cfd9e-7dac-4c8e-a527-57f97397c85f}, !- Handle
  SuperMarket Restroom Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0052832,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4549667c-7ebd-415b-bef1-47b6d0802259}, !- Handle
  SuperMarket Restroom Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5c3c2208-46b3-4cce-8788-c09b098e452e}, !- Number of People Schedule Name
  {e30f1b09-4551-479c-beea-9c4fcbee9020}, !- People Activity Level Schedule Name
  {92918c79-c978-4685-aa91-64dc9d2d0816}, !- Lighting Schedule Name
  {04cc72b9-c10c-440c-a9eb-414a1e9b14f6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {250eaed5-e08c-4272-8d37-075a2c832fa6}, !- Handle
  SuperMarket Sales People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0861112833336778,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {9db64824-9758-444d-9306-37b0258da063}, !- Handle
  SuperMarket Sales People,               !- Name
  {250eaed5-e08c-4272-8d37-075a2c832fa6}, !- People Definition Name
  {413177f6-b01f-42ad-b789-2c0e3c570c6f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a2be19cf-34ac-4882-b3fc-e66d2d4cc25a}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {f4d8640d-2126-4e07-93fb-38a71be1fbde}, !- Clothing Insulation Schedule Name
  {477dde38-8c02-40dd-8601-7f192c486108}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4a1f7dc4-d675-489f-bf5f-97993cb51a4d}, !- Handle
  SuperMarket Sales Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.3021059375452,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {37e9b28a-667d-4faf-9aec-9d6d3111e087}, !- Handle
  SuperMarket Sales Lights,               !- Name
  {4a1f7dc4-d675-489f-bf5f-97993cb51a4d}, !- Lights Definition Name
  {413177f6-b01f-42ad-b789-2c0e3c570c6f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {ba11de8c-7247-41ca-9f5f-26d0f5d6d87d}, !- Handle
  {4a1f7dc4-d675-489f-bf5f-97993cb51a4d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {40a684eb-7b0a-48dc-81d6-7dac6db8fc9e}, !- Handle
  SuperMarket Sales Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.9791886250439,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {dacab075-7b29-4e08-9f44-6c107bad993d}, !- Handle
  SuperMarket Sales Elec Equip,           !- Name
  {40a684eb-7b0a-48dc-81d6-7dac6db8fc9e}, !- Electric Equipment Definition Name
  {413177f6-b01f-42ad-b789-2c0e3c570c6f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9b2136f5-5ea3-4dc8-85b4-27b6d5c996b4}, !- Handle
  SuperMarket Sales Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e2168ace-266c-4b73-a9e9-be55fa3149c0}, !- Handle
  SuperMarket Sales Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5c3c2208-46b3-4cce-8788-c09b098e452e}, !- Number of People Schedule Name
  {e30f1b09-4551-479c-beea-9c4fcbee9020}, !- People Activity Level Schedule Name
  {92918c79-c978-4685-aa91-64dc9d2d0816}, !- Lighting Schedule Name
  {04cc72b9-c10c-440c-a9eb-414a1e9b14f6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {559c1843-c8de-48ec-81d9-96195c2d3a0a}, !- Handle
  SuperMarket Vestibule People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0861112833336778,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {a6a4b000-f8a5-47d3-a132-b430a975420c}, !- Handle
  SuperMarket Vestibule People,           !- Name
  {559c1843-c8de-48ec-81d9-96195c2d3a0a}, !- People Definition Name
  {673a86f1-18bc-4fca-b896-fd0be4c3ed17}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a2be19cf-34ac-4882-b3fc-e66d2d4cc25a}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {f4d8640d-2126-4e07-93fb-38a71be1fbde}, !- Clothing Insulation Schedule Name
  {477dde38-8c02-40dd-8601-7f192c486108}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {534e0656-b3c7-40ef-8025-57de6cf87460}, !- Handle
  SuperMarket Vestibule Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.41320327085099,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {dd6cddc5-2027-49a4-81f9-95c5d5bdaa10}, !- Handle
  SuperMarket Vestibule Lights,           !- Name
  {534e0656-b3c7-40ef-8025-57de6cf87460}, !- Lights Definition Name
  {673a86f1-18bc-4fca-b896-fd0be4c3ed17}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {135777d9-fd8f-400c-b5e1-dc4762e960e6}, !- Handle
  {534e0656-b3c7-40ef-8025-57de6cf87460}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {afc0704f-c22c-41c9-b6ed-243ab5583a99}, !- Handle
  SuperMarket Vestibule Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d0a94034-8cc3-4c05-a4be-4dcb3f3ea65f}, !- Handle
  SuperMarket Vestibule Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5c3c2208-46b3-4cce-8788-c09b098e452e}, !- Number of People Schedule Name
  {e30f1b09-4551-479c-beea-9c4fcbee9020}, !- People Activity Level Schedule Name
  {92918c79-c978-4685-aa91-64dc9d2d0816}, !- Lighting Schedule Name
  {04cc72b9-c10c-440c-a9eb-414a1e9b14f6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {696b6fdd-6e3e-4cbc-9799-d01fc8b63a6b}, !- Handle
  Foundation F 0.9W/m*K Perim 43.65m Area 199.56m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  199.562810186406,                       !- Area {m2}
  43.6489086146994;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {963fd8f6-b971-4902-b270-e41702f83854}, !- Handle
  Foundation F 0.9W/m*K Perim 9.14m Area 20.9m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.144;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {6480f5b4-f18c-47d6-8b82-7887e6d6cd20}, !- Handle
  Foundation F 0.9W/m*K Perim 8.9m Area 40.68m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  40.6821618142612,                       !- Area {m2}
  8.8981106330405;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {080785fe-4975-4809-ae18-4aed0ff2cc7f}, !- Handle
  Foundation F 0.9W/m*K Perim 8.0m Area 36.57m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  36.5674304952407,                       !- Area {m2}
  7.998125655127;                         !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {38d6edc6-8883-4577-8033-109213374a85}, !- Handle
  Foundation F 0.9W/m*K Perim 4.25m Area 19.44m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  19.4422873029148,                       !- Area {m2}
  4.252468788914;                         !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c2e9870c-ab06-43b4-a898-afc3f0205b2b}, !- Handle
  Foundation F 0.9W/m*K Perim 0.0m Area 185.62m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  185.615621554169,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {853ba022-2f2c-48e3-a2a1-dde601076181}, !- Handle
  Foundation F 0.9W/m*K Perim 0.0m Area 23.16m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  23.1587460784529,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b14bad71-1b79-4159-a5f1-8dadf8bec153}, !- Handle
  Foundation F 0.9W/m*K Perim 0.0m Area 388.39m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  388.39281786507,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {6f7804d3-58d0-4126-844d-41a052279620}, !- Handle
  Foundation F 0.9W/m*K Perim 0.53m Area 2.43m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  2.42576024077338,                       !- Area {m2}
  0.530568731577729;                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {84c2ea33-8351-42d9-bebc-251369edf8f8}, !- Handle
  Foundation F 0.9W/m*K Perim 38.94m Area 178.05m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  178.045361120145,                       !- Area {m2}
  38.942554925666;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {6ab8ee0a-36fe-49be-ad3c-9581c014132c}, !- Handle
  Foundation F 0.9W/m*K Perim 0.0m Area 349.11m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  349.109455809521,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {338fde9a-dbf4-45ce-8b53-2eff88978d05}, !- Handle
  Foundation F 0.9W/m*K Perim 3.96m Area 18.1m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  18.1026883639805,                       !- Area {m2}
  3.95946814610246;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8dd342a1-fa6c-4b20-8f49-fa7925bbe64b}, !- Handle
  Foundation F 0.9W/m*K Perim 0.0m Area 51.85m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  51.8479389816122,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f2f04c82-6676-40a4-b86c-c098dda24bd4}, !- Handle
  Foundation F 0.9W/m*K Perim 0.88m Area 4.02m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  4.01879681680368,                       !- Area {m2}
  0.87900192843475;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0024b23b-f016-4daf-9ac0-fe7fd5d084e3}, !- Handle
  Foundation F 0.9W/m*K Perim 0.0m Area 1699.8m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  1699.80002117331,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2ff1d329-f967-49db-b10d-1b34fa564be4}, !- Handle
  Foundation F 0.9W/m*K Perim 0.93m Area 4.27m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  4.27223445389938,                       !- Area {m2}
  0.93443448248018;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {adeb02c0-1d61-4e4d-bf00-6038ac98b643}, !- Handle
  Foundation F 0.9W/m*K Perim 0.0m Area 45.97m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  45.9718392303624,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {510ebe1f-2f3e-401a-ac94-e175eccb09cc}, !- Handle
  Foundation F 0.9W/m*K Perim 0.0m Area 38.37m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  38.367474846393,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ade47487-94e6-4e4a-9d85-4baab3b9cc3d}, !- Handle
  Foundation F 0.9W/m*K Perim 1.19m Area 5.43m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  5.43080650919417,                       !- Area {m2}
  1.18784044383075;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {65fbeea4-4f3d-426b-8354-6989f91c12dc}, !- Handle
  Foundation F 0.9W/m*K Perim 0.0m Area 40.79m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  40.7870453322013,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {29b93845-9b2b-4b6a-b55d-a78d0eda8b5d}, !- Handle
  Foundation F 0.9W/m*K Perim 1.05m Area 4.82m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  4.81531510481879,                       !- Area {m2}
  1.05321852686325;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e7c16720-619a-4d46-92c7-7ce0b2771c02}, !- Handle
  Foundation F 0.9W/m*K Perim 0.0m Area 172.83m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  172.82646327204,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {b6f56d0b-5932-4e54-87f5-8d3f0588794c}, !- Handle
  90.1-2019 - SpMarket - ASHRAE 169-2013-4A, !- Name
  {6c31a3c7-a155-4ba6-a1b2-17741c142e2c}, !- Default Exterior Surface Constructions Name
  {23c6fa62-d326-4c2d-b4bf-35c926836062}, !- Default Interior Surface Constructions Name
  {3770f947-0998-48fe-b469-d3b0e51f4851}, !- Default Ground Contact Surface Constructions Name
  {96cdb6cd-8f88-4047-99e4-be9ec2645241}, !- Default Exterior SubSurface Constructions Name
  {3e6a75e2-a564-4128-a11d-9c8a639cb78b}, !- Default Interior SubSurface Constructions Name
  {b327d928-8184-4f75-9713-ab1ccf607da9}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {6c31a3c7-a155-4ba6-a1b2-17741c142e2c}, !- Handle
  Default Surface Constructions 1,        !- Name
  {8e2a25a6-e898-4f7c-a032-8410f60eaead}, !- Floor Construction Name
  {68c6720a-9299-4046-8e74-f7d692c90f30}, !- Wall Construction Name
  {c4bd6a25-97e2-4448-8cc2-6eacc9747eeb}; !- Roof Ceiling Construction Name

OS:Construction,
  {8e2a25a6-e898-4f7c-a032-8410f60eaead}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54, !- Name
  ,                                       !- Surface Rendering Name
  {1cf9cf8e-2463-4e4b-ac94-307803cf3936}, !- Layer 1
  {c4a0107a-1258-47c4-90da-605686c9d83b}, !- Layer 2
  {8a0df2cd-f11b-4c07-897f-0fef27f9a3e2}; !- Layer 3

OS:Material:NoMass,
  {1cf9cf8e-2463-4e4b-ac94-307803cf3936}, !- Handle
  Typical Insulation R-14.97,             !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c4a0107a-1258-47c4-90da-605686c9d83b}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {8a0df2cd-f11b-4c07-897f-0fef27f9a3e2}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {bc14fe12-7af1-4dea-86a2-3115eea1e160}, !- Handle
  {8e2a25a6-e898-4f7c-a032-8410f60eaead}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {68c6720a-9299-4046-8e74-f7d692c90f30}, !- Handle
  Typical Insulated Exterior Mass Wall R-9.62, !- Name
  ,                                       !- Surface Rendering Name
  {f84d0297-520d-4d0d-9a38-f8d4588d5e8f}, !- Layer 1
  {eda75202-8f4e-4d5b-9529-9f75c0f36bfe}, !- Layer 2
  {c3972a6d-7b37-47d8-bc2b-a8ce460057eb}, !- Layer 3
  {a09f6695-9c36-483e-aad6-c739e19b358e}; !- Layer 4

OS:Material,
  {f84d0297-520d-4d0d-9a38-f8d4588d5e8f}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {eda75202-8f4e-4d5b-9529-9f75c0f36bfe}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {c3972a6d-7b37-47d8-bc2b-a8ce460057eb}, !- Handle
  Typical Insulation R-7.23,              !- Name
  Smooth,                                 !- Roughness
  1.27273104517306,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a09f6695-9c36-483e-aad6-c739e19b358e}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b35016f4-e11b-49d1-998d-e988713a0ad6}, !- Handle
  {68c6720a-9299-4046-8e74-f7d692c90f30}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {c4bd6a25-97e2-4448-8cc2-6eacc9747eeb}, !- Handle
  Typical IEAD Roof R-31.25,              !- Name
  ,                                       !- Surface Rendering Name
  {25a0c544-755e-42ee-b3ac-ffe71b5b99ba}, !- Layer 1
  {476912d9-f6a6-4d35-9d26-cdde38c050af}, !- Layer 2
  {ba0962b8-76db-4108-994f-361d4e14d8bd}; !- Layer 3

OS:Material,
  {25a0c544-755e-42ee-b3ac-ffe71b5b99ba}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {476912d9-f6a6-4d35-9d26-cdde38c050af}, !- Handle
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ba0962b8-76db-4108-994f-361d4e14d8bd}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3a84655b-0568-463d-9fc4-d8814a43d8fa}, !- Handle
  {c4bd6a25-97e2-4448-8cc2-6eacc9747eeb}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {23c6fa62-d326-4c2d-b4bf-35c926836062}, !- Handle
  Default Surface Constructions 2,        !- Name
  {7522f692-e887-44d4-b684-716734ec8a18}, !- Floor Construction Name
  {eb1d5f51-82c1-4efc-afba-a12fd600bcb3}, !- Wall Construction Name
  {19caa741-6bf2-40f4-9fd2-98c424bdbbd4}; !- Roof Ceiling Construction Name

OS:Construction,
  {7522f692-e887-44d4-b684-716734ec8a18}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {baf7a88b-14a3-4c14-86b5-bc9c10fb805f}, !- Layer 1
  {bbf024df-ef09-4ea2-83fd-73226ce94fb6}; !- Layer 2

OS:Material,
  {baf7a88b-14a3-4c14-86b5-bc9c10fb805f}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {bbf024df-ef09-4ea2-83fd-73226ce94fb6}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {006784ed-85f3-4fe0-a077-6ec29f93398f}, !- Handle
  {7522f692-e887-44d4-b684-716734ec8a18}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {eb1d5f51-82c1-4efc-afba-a12fd600bcb3}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {d982a4a7-836c-46f0-942c-6a5940b421db}, !- Layer 1
  {d982a4a7-836c-46f0-942c-6a5940b421db}; !- Layer 2

OS:Material,
  {d982a4a7-836c-46f0-942c-6a5940b421db}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {40ffa377-a6cd-46b6-acf1-5f9a565410b2}, !- Handle
  {eb1d5f51-82c1-4efc-afba-a12fd600bcb3}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {19caa741-6bf2-40f4-9fd2-98c424bdbbd4}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {bbf024df-ef09-4ea2-83fd-73226ce94fb6}, !- Layer 1
  {baf7a88b-14a3-4c14-86b5-bc9c10fb805f}; !- Layer 2

OS:StandardsInformation:Construction,
  {a7d0d613-d068-42fb-9c93-ac20bf22e97c}, !- Handle
  {19caa741-6bf2-40f4-9fd2-98c424bdbbd4}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {3770f947-0998-48fe-b469-d3b0e51f4851}, !- Handle
  Default Surface Constructions 3,        !- Name
  {9952fc84-be73-4e45-adcc-e35f79f5a39b}, !- Floor Construction Name
  {79fc7584-9ab3-41f2-8207-83d339a870a0}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {9952fc84-be73-4e45-adcc-e35f79f5a39b}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {71e181d3-0093-49b3-9c54-e18f9abf2678}, !- Layer 1
  {8a0df2cd-f11b-4c07-897f-0fef27f9a3e2}; !- Layer 2

OS:Material:NoMass,
  {60a8b033-ef84-4299-bdd0-967c829dc984}, !- Handle
  Typical Insulation R-1.85,              !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {71e181d3-0093-49b3-9c54-e18f9abf2678}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7117ec09-f250-4c3d-9fa8-f7038593f7ef}, !- Handle
  {9952fc84-be73-4e45-adcc-e35f79f5a39b}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {79fc7584-9ab3-41f2-8207-83d339a870a0}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {f5f297dc-ed6e-4ae1-873b-e36b2c27687e}; !- Layer 1

OS:Material,
  {f5f297dc-ed6e-4ae1-873b-e36b2c27687e}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {2226b0f3-0812-4c56-abcc-a44567ce8702}, !- Handle
  {79fc7584-9ab3-41f2-8207-83d339a870a0}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {96cdb6cd-8f88-4047-99e4-be9ec2645241}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {fff78b76-448a-44fb-8cad-2135410fce9d}, !- Fixed Window Construction Name
  {7bfcbae1-5d14-4841-94ef-fe7f3a1180ec}, !- Operable Window Construction Name
  {4e558af7-a212-463d-aeb1-2a2d3f3fd89b}, !- Door Construction Name
  {a072909b-3326-46df-9ac2-613294da18f2}, !- Glass Door Construction Name
  {63c1a7fc-6406-47ae-9a4d-9f4e3ba1c395}, !- Overhead Door Construction Name
  {6abfe61d-11ec-49fd-bc84-3facda9d6344}, !- Skylight Construction Name
  {61af15a3-6347-4f88-87b4-bf1072aba8e7}, !- Tubular Daylight Dome Construction Name
  {61af15a3-6347-4f88-87b4-bf1072aba8e7}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {fff78b76-448a-44fb-8cad-2135410fce9d}, !- Handle
  U 0.36 SHGC 0.36 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {95e3dd72-4981-4c5c-a7c4-a7d66522d02e}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {95e3dd72-4981-4c5c-a7c4-a7d66522d02e}, !- Handle
  U 0.36 SHGC 0.36 Simple Glazing,        !- Name
  2.04417480280086,                       !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {51e7c897-1dcd-4045-ae3f-f31dda0f8e6e}, !- Handle
  {fff78b76-448a-44fb-8cad-2135410fce9d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {7bfcbae1-5d14-4841-94ef-fe7f3a1180ec}, !- Handle
  U 0.45 SHGC 0.33 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {a8be89a1-9a4e-4078-b378-948179af6a4e}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {a8be89a1-9a4e-4078-b378-948179af6a4e}, !- Handle
  U 0.45 SHGC 0.33 Simple Glazing,        !- Name
  2.55521850350107,                       !- U-Factor {W/m2-K}
  0.33,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {e9ec71ed-9f7d-412e-a919-45183bfd2a86}, !- Handle
  {7bfcbae1-5d14-4841-94ef-fe7f3a1180ec}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {4e558af7-a212-463d-aeb1-2a2d3f3fd89b}, !- Handle
  Typical Insulated Metal Door R-2.7,     !- Name
  ,                                       !- Surface Rendering Name
  {5b74b1eb-264e-4a43-9e04-98d26b8e1870}, !- Layer 1
  {60a8b033-ef84-4299-bdd0-967c829dc984}; !- Layer 2

OS:Material,
  {5b74b1eb-264e-4a43-9e04-98d26b8e1870}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {bc875b22-d6f6-4199-b8da-37b7fe643863}, !- Handle
  {4e558af7-a212-463d-aeb1-2a2d3f3fd89b}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a072909b-3326-46df-9ac2-613294da18f2}, !- Handle
  U 0.63 SHGC 0.33 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {c6c092af-5fb7-4663-8708-ae1236725f2b}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {c6c092af-5fb7-4663-8708-ae1236725f2b}, !- Handle
  U 0.63 SHGC 0.33 Simple Glazing,        !- Name
  3.5773059049015,                        !- U-Factor {W/m2-K}
  0.33,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {75d0f977-edb0-462e-9a6a-3c70af638a25}, !- Handle
  {a072909b-3326-46df-9ac2-613294da18f2}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {63c1a7fc-6406-47ae-9a4d-9f4e3ba1c395}, !- Handle
  Typical Overhead Door R-3.23,           !- Name
  ,                                       !- Surface Rendering Name
  {db316774-c775-486f-8c01-a678ef06e13f}; !- Layer 1

OS:Material:NoMass,
  {db316774-c775-486f-8c01-a678ef06e13f}, !- Handle
  Typical Insulation R-2.38,              !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8d7aa6a0-ef2b-46d9-8589-057e03f2a93d}, !- Handle
  {63c1a7fc-6406-47ae-9a4d-9f4e3ba1c395}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {6abfe61d-11ec-49fd-bc84-3facda9d6344}, !- Handle
  U 0.5 SHGC 0.4 Simple Glazing,          !- Name
  ,                                       !- Surface Rendering Name
  {544e16fb-f1fd-4c85-8a71-68c5d519d0c7}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {544e16fb-f1fd-4c85-8a71-68c5d519d0c7}, !- Handle
  U 0.5 SHGC 0.4 Simple Glazing,          !- Name
  2.83913167055674,                       !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {8931417a-a401-4760-98fd-76f892b0700f}, !- Handle
  {6abfe61d-11ec-49fd-bc84-3facda9d6344}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {61af15a3-6347-4f88-87b4-bf1072aba8e7}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {3f785f79-8c60-4dfb-9b01-c2c317ae8bc1}; !- Layer 1

OS:WindowMaterial:Glazing,
  {3f785f79-8c60-4dfb-9b01-c2c317ae8bc1}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {8db31449-20e6-4bba-a816-a2fcfa3fbed5}, !- Handle
  {61af15a3-6347-4f88-87b4-bf1072aba8e7}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {3e6a75e2-a564-4128-a11d-9c8a639cb78b}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {61af15a3-6347-4f88-87b4-bf1072aba8e7}, !- Fixed Window Construction Name
  {61af15a3-6347-4f88-87b4-bf1072aba8e7}, !- Operable Window Construction Name
  {a4a83f85-dc64-46a2-aeea-46dad22e7208}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a4a83f85-dc64-46a2-aeea-46dad22e7208}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {372d3c9b-03e7-43e7-9e80-bffc94947fd5}; !- Layer 1

OS:Material,
  {372d3c9b-03e7-43e7-9e80-bffc94947fd5}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8a3fac18-1b00-42fa-8f2a-fabf602465eb}, !- Handle
  {a4a83f85-dc64-46a2-aeea-46dad22e7208}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b327d928-8184-4f75-9713-ab1ccf607da9}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {372d3c9b-03e7-43e7-9e80-bffc94947fd5}; !- Layer 1

OS:StandardsInformation:Construction,
  {31e46dc9-8ab3-4b5a-b0a4-a7434f9a0822}, !- Handle
  {b327d928-8184-4f75-9713-ab1ccf607da9}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Site:GroundTemperature:FCfactorMethod,
  {27609c85-ca63-4be4-bbb2-391d74c96c99}, !- Handle
  14,                                     !- January Ground Temperature {C}
  7.3,                                    !- February Ground Temperature {C}
  3.3,                                    !- March Ground Temperature {C}
  1.2,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  5.6,                                    !- June Ground Temperature {C}
  10.9,                                   !- July Ground Temperature {C}
  16.1,                                   !- August Ground Temperature {C}
  21.7,                                   !- September Ground Temperature {C}
  25,                                     !- October Ground Temperature {C}
  24.8,                                   !- November Ground Temperature {C}
  19.9;                                   !- December Ground Temperature {C}

OS:Schedule:Constant,
  {7a891d07-e0a5-4ec2-8a8f-ad5861d6d660}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {fed2803d-baed-41f8-9a96-e2ba9353a0dc}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:SpaceInfiltration:DesignFlowRate,
  {9b3a8b56-b933-4f6f-b36f-b1b67c751e9e}, !- Handle
  SuperMarket Produce B end_b - Story ground HVAC On Infiltration, !- Name
  {7ccc0031-76db-409e-b408-4df34ea60970}, !- Space or SpaceType Name
  {7a891d07-e0a5-4ec2-8a8f-ad5861d6d660}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ed083a19-eb73-47dd-8c59-ff2e826bdf5b}, !- Handle
  SuperMarket Produce B end_b - Story ground HVAC Off Infiltration, !- Name
  {7ccc0031-76db-409e-b408-4df34ea60970}, !- Space or SpaceType Name
  {fed2803d-baed-41f8-9a96-e2ba9353a0dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {396e4da0-8889-420a-8921-8f68e6853195}, !- Handle
  SuperMarket Produce A end_b - Story ground HVAC On Infiltration, !- Name
  {99c0ab64-9298-457f-bd1f-c76053c3e36b}, !- Space or SpaceType Name
  {7a891d07-e0a5-4ec2-8a8f-ad5861d6d660}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e19fadb6-63ba-436f-9da1-6a4fe2c1db7b}, !- Handle
  SuperMarket Produce A end_b - Story ground HVAC Off Infiltration, !- Name
  {99c0ab64-9298-457f-bd1f-c76053c3e36b}, !- Space or SpaceType Name
