  {fed2803d-baed-41f8-9a96-e2ba9353a0dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d403f9c8-dc91-4ac2-8c96-5b5b50256c8a}, !- Handle
  SuperMarket Produce C  - Story ground HVAC On Infiltration, !- Name
  {bfecb14a-0072-4e00-bd88-f64e2fa8e4f2}, !- Space or SpaceType Name
  {7a891d07-e0a5-4ec2-8a8f-ad5861d6d660}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d1186ce6-4522-4b1a-981f-5d598a364075}, !- Handle
  SuperMarket Produce C  - Story ground HVAC Off Infiltration, !- Name
  {bfecb14a-0072-4e00-bd88-f64e2fa8e4f2}, !- Space or SpaceType Name
  {fed2803d-baed-41f8-9a96-e2ba9353a0dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d74a5bd5-6c2a-4051-8adb-85c9493499b3}, !- Handle
  SuperMarket DryStorage C  - Story ground HVAC On Infiltration, !- Name
  {1d07412e-96ad-4809-b4d0-c82112fd3a42}, !- Space or SpaceType Name
  {7a891d07-e0a5-4ec2-8a8f-ad5861d6d660}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {33ff3883-e382-437c-9051-d131577459ab}, !- Handle
  SuperMarket DryStorage C  - Story ground HVAC Off Infiltration, !- Name
  {1d07412e-96ad-4809-b4d0-c82112fd3a42}, !- Space or SpaceType Name
  {fed2803d-baed-41f8-9a96-e2ba9353a0dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {52116205-b6d4-4b1d-98c2-1656837072b7}, !- Handle
  SuperMarket Produce C end_b - Story ground HVAC On Infiltration, !- Name
  {c718dd49-2419-48b5-bbdf-6f00bf443c5a}, !- Space or SpaceType Name
  {7a891d07-e0a5-4ec2-8a8f-ad5861d6d660}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {be1b3462-9422-40b9-a381-ad886c8355f2}, !- Handle
  SuperMarket Produce C end_b - Story ground HVAC Off Infiltration, !- Name
  {c718dd49-2419-48b5-bbdf-6f00bf443c5a}, !- Space or SpaceType Name
  {fed2803d-baed-41f8-9a96-e2ba9353a0dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {26946085-7020-4c3a-929c-d341374ee84a}, !- Handle
  SuperMarket DryStorage A  - Story ground HVAC On Infiltration, !- Name
  {e65ff319-6731-4b4b-9dab-4680e026178d}, !- Space or SpaceType Name
  {7a891d07-e0a5-4ec2-8a8f-ad5861d6d660}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {8d01361e-8eb5-4dba-9ca1-981bb81989ff}, !- Handle
  SuperMarket DryStorage A  - Story ground HVAC Off Infiltration, !- Name
  {e65ff319-6731-4b4b-9dab-4680e026178d}, !- Space or SpaceType Name
  {fed2803d-baed-41f8-9a96-e2ba9353a0dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {9127a3f1-5fbe-4362-8bce-14d097993f88}, !- Handle
  SuperMarket Deli C  - Story ground HVAC On Infiltration, !- Name
  {12564acc-479d-4867-bb76-99d2cf189bab}, !- Space or SpaceType Name
  {7a891d07-e0a5-4ec2-8a8f-ad5861d6d660}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d4725ad1-4f68-426d-937a-c5feb41adae9}, !- Handle
  SuperMarket Deli C  - Story ground HVAC Off Infiltration, !- Name
  {12564acc-479d-4867-bb76-99d2cf189bab}, !- Space or SpaceType Name
  {fed2803d-baed-41f8-9a96-e2ba9353a0dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {dc746557-fc12-49a3-8866-ed2e7a17834b}, !- Handle
  SuperMarket Deli B  - Story ground HVAC On Infiltration, !- Name
  {2c3ab1b0-4a39-456f-85e9-a2e3076433a4}, !- Space or SpaceType Name
  {7a891d07-e0a5-4ec2-8a8f-ad5861d6d660}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {8321eb31-6bac-44eb-9d32-380011c2240e}, !- Handle
  SuperMarket Deli B  - Story ground HVAC Off Infiltration, !- Name
  {2c3ab1b0-4a39-456f-85e9-a2e3076433a4}, !- Space or SpaceType Name
  {fed2803d-baed-41f8-9a96-e2ba9353a0dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b02d9da0-2be8-4cc3-8eb6-67629a8d0a52}, !- Handle
  SuperMarket Deli A  - Story ground HVAC On Infiltration, !- Name
  {0208387f-fb82-424d-abb0-e3911114359a}, !- Space or SpaceType Name
  {7a891d07-e0a5-4ec2-8a8f-ad5861d6d660}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a01bb842-588a-48df-bf4a-db8c63f9d245}, !- Handle
  SuperMarket Deli A  - Story ground HVAC Off Infiltration, !- Name
  {0208387f-fb82-424d-abb0-e3911114359a}, !- Space or SpaceType Name
  {fed2803d-baed-41f8-9a96-e2ba9353a0dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {90ce20ea-c31a-43e6-9e9b-98a81d52120c}, !- Handle
  SuperMarket Vestibule B  - Story ground HVAC On Infiltration, !- Name
  {01dfead1-0f2d-474b-8d00-9926edf9df6f}, !- Space or SpaceType Name
  {7a891d07-e0a5-4ec2-8a8f-ad5861d6d660}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a6b95691-b691-4363-82e3-b3bf3ffe21ec}, !- Handle
  SuperMarket Vestibule B  - Story ground HVAC Off Infiltration, !- Name
  {01dfead1-0f2d-474b-8d00-9926edf9df6f}, !- Space or SpaceType Name
  {fed2803d-baed-41f8-9a96-e2ba9353a0dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {0e319784-9d9c-4687-96dc-e1f4c50adc54}, !- Handle
  SuperMarket Produce B  - Story ground HVAC On Infiltration, !- Name
  {eddae090-733d-41a3-98dc-0afba9545e74}, !- Space or SpaceType Name
  {7a891d07-e0a5-4ec2-8a8f-ad5861d6d660}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {3bbca8b5-40f0-4db6-a880-1d82fb98a34c}, !- Handle
  SuperMarket Produce B  - Story ground HVAC Off Infiltration, !- Name
  {eddae090-733d-41a3-98dc-0afba9545e74}, !- Space or SpaceType Name
  {fed2803d-baed-41f8-9a96-e2ba9353a0dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {2a581ed5-12e9-4b14-ba93-24c6e424ff28}, !- Handle
  SuperMarket Office A  - Story ground HVAC On Infiltration, !- Name
  {c3449c52-7380-4f38-8a27-eaa6b29f8326}, !- Space or SpaceType Name
  {7a891d07-e0a5-4ec2-8a8f-ad5861d6d660}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {8d406792-f170-4406-90f7-fada5fa638d0}, !- Handle
  SuperMarket Office A  - Story ground HVAC Off Infiltration, !- Name
  {c3449c52-7380-4f38-8a27-eaa6b29f8326}, !- Space or SpaceType Name
  {fed2803d-baed-41f8-9a96-e2ba9353a0dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {329cf1f6-ba4b-4553-86df-cb7233f2e803}, !- Handle
  SuperMarket Sales A  - Story ground HVAC On Infiltration, !- Name
  {02d87ef6-6b78-4fb4-86f6-a2031f9830e4}, !- Space or SpaceType Name
  {7a891d07-e0a5-4ec2-8a8f-ad5861d6d660}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {80be5367-9f20-4b2f-a157-9585757dc1f1}, !- Handle
  SuperMarket Sales A  - Story ground HVAC Off Infiltration, !- Name
  {02d87ef6-6b78-4fb4-86f6-a2031f9830e4}, !- Space or SpaceType Name
  {fed2803d-baed-41f8-9a96-e2ba9353a0dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {5d29ac33-b8d2-43e9-aeb3-813354b1423b}, !- Handle
  SuperMarket Sales C  - Story ground HVAC On Infiltration, !- Name
  {86630a7f-2874-4a5a-909b-b6d9bf383909}, !- Space or SpaceType Name
  {7a891d07-e0a5-4ec2-8a8f-ad5861d6d660}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {3be1ec80-b0b9-44b4-bc65-f7c477b210d5}, !- Handle
  SuperMarket Sales C  - Story ground HVAC Off Infiltration, !- Name
  {86630a7f-2874-4a5a-909b-b6d9bf383909}, !- Space or SpaceType Name
  {fed2803d-baed-41f8-9a96-e2ba9353a0dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {731f031a-d55a-4223-856b-e88f53072ff1}, !- Handle
  SuperMarket DryStorage B  - Story ground HVAC On Infiltration, !- Name
  {a95dd94a-36bd-4fc2-bc9d-090ce46968e8}, !- Space or SpaceType Name
  {7a891d07-e0a5-4ec2-8a8f-ad5861d6d660}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {10a09dcf-bb79-4a59-8dca-60fa9408f727}, !- Handle
  SuperMarket DryStorage B  - Story ground HVAC Off Infiltration, !- Name
  {a95dd94a-36bd-4fc2-bc9d-090ce46968e8}, !- Space or SpaceType Name
  {fed2803d-baed-41f8-9a96-e2ba9353a0dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e380de3e-5d0a-4f98-8774-4346b633657e}, !- Handle
  SuperMarket Bakery C  - Story ground HVAC On Infiltration, !- Name
  {29789494-2cd8-45b0-a46f-754eb871a649}, !- Space or SpaceType Name
  {7a891d07-e0a5-4ec2-8a8f-ad5861d6d660}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {24919cbc-8fcd-43b5-b586-10b21a8ffbcf}, !- Handle
  SuperMarket Bakery C  - Story ground HVAC Off Infiltration, !- Name
  {29789494-2cd8-45b0-a46f-754eb871a649}, !- Space or SpaceType Name
  {fed2803d-baed-41f8-9a96-e2ba9353a0dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {08a751b4-e1e2-4e8d-a917-2371813dc4a3}, !- Handle
  SuperMarket Sales C end_a - Story ground HVAC On Infiltration, !- Name
  {dc4a7965-ee75-4e0b-abeb-f95b3f1b5fd3}, !- Space or SpaceType Name
  {7a891d07-e0a5-4ec2-8a8f-ad5861d6d660}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {1aaf0e1d-88ae-4d10-b0c4-fa5a8b296cdd}, !- Handle
  SuperMarket Sales C end_a - Story ground HVAC Off Infiltration, !- Name
  {dc4a7965-ee75-4e0b-abeb-f95b3f1b5fd3}, !- Space or SpaceType Name
  {fed2803d-baed-41f8-9a96-e2ba9353a0dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f9d39a26-fd09-4fbb-b204-1be1bfcc0d86}, !- Handle
  SuperMarket Office C  - Story ground HVAC On Infiltration, !- Name
  {d045d343-e6f4-4a90-916e-7409156964d1}, !- Space or SpaceType Name
  {7a891d07-e0a5-4ec2-8a8f-ad5861d6d660}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4a340ada-58ec-4de1-bf3d-7412692a7083}, !- Handle
  SuperMarket Office C  - Story ground HVAC Off Infiltration, !- Name
  {d045d343-e6f4-4a90-916e-7409156964d1}, !- Space or SpaceType Name
  {fed2803d-baed-41f8-9a96-e2ba9353a0dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {1701ebb7-ca86-4d56-8bbc-923a0bafd8c8}, !- Handle
  SuperMarket Restroom B  - Story ground HVAC On Infiltration, !- Name
  {97133d3e-a32b-4f11-aa0b-53255623dec1}, !- Space or SpaceType Name
  {7a891d07-e0a5-4ec2-8a8f-ad5861d6d660}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {5f814544-04e1-4957-aa55-92a6af642280}, !- Handle
  SuperMarket Restroom B  - Story ground HVAC Off Infiltration, !- Name
  {97133d3e-a32b-4f11-aa0b-53255623dec1}, !- Space or SpaceType Name
  {fed2803d-baed-41f8-9a96-e2ba9353a0dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {1dfaea5c-aa55-4c7b-9e39-c6d282d34f32}, !- Handle
  SuperMarket Dining A  - Story ground HVAC On Infiltration, !- Name
  {5746892e-1a6d-43fd-96bd-910194e992d1}, !- Space or SpaceType Name
  {7a891d07-e0a5-4ec2-8a8f-ad5861d6d660}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {863f436a-ea8d-4e23-94bd-70df8c93f627}, !- Handle
  SuperMarket Dining A  - Story ground HVAC Off Infiltration, !- Name
  {5746892e-1a6d-43fd-96bd-910194e992d1}, !- Space or SpaceType Name
  {fed2803d-baed-41f8-9a96-e2ba9353a0dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {541eec82-aa06-4f6f-acc6-cb1604643a0e}, !- Handle
  SuperMarket Office B  - Story ground HVAC On Infiltration, !- Name
  {b99b6851-f645-4cc7-bbfc-62f2b8a397e2}, !- Space or SpaceType Name
  {7a891d07-e0a5-4ec2-8a8f-ad5861d6d660}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4d5cd359-1222-440d-a829-f6385a69dcbc}, !- Handle
  SuperMarket Office B  - Story ground HVAC Off Infiltration, !- Name
  {b99b6851-f645-4cc7-bbfc-62f2b8a397e2}, !- Space or SpaceType Name
  {fed2803d-baed-41f8-9a96-e2ba9353a0dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {fc540531-fd4b-43dc-8ed0-1521c381498c}, !- Handle
  SuperMarket Produce A  - Story ground HVAC On Infiltration, !- Name
  {15906bf3-d1cd-4c68-a828-1887cdd429e7}, !- Space or SpaceType Name
  {7a891d07-e0a5-4ec2-8a8f-ad5861d6d660}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {df86ada7-5ff7-451d-9fb4-3c5e026f68b6}, !- Handle
  SuperMarket Produce A  - Story ground HVAC Off Infiltration, !- Name
  {15906bf3-d1cd-4c68-a828-1887cdd429e7}, !- Space or SpaceType Name
  {fed2803d-baed-41f8-9a96-e2ba9353a0dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d309fc4e-e342-4a2b-9bae-228c22268f9b}, !- Handle
  SuperMarket Vestibule A  - Story ground HVAC On Infiltration, !- Name
  {c04a9305-7155-491e-b497-e3e9713a9444}, !- Space or SpaceType Name
  {7a891d07-e0a5-4ec2-8a8f-ad5861d6d660}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ead7f24c-f24e-45aa-b68f-6fe9e03f5849}, !- Handle
  SuperMarket Vestibule A  - Story ground HVAC Off Infiltration, !- Name
  {c04a9305-7155-491e-b497-e3e9713a9444}, !- Space or SpaceType Name
  {fed2803d-baed-41f8-9a96-e2ba9353a0dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {cdbff0ea-e810-44bb-b210-05744ad79e39}, !- Handle
  SuperMarket Sales B  - Story ground HVAC On Infiltration, !- Name
  {85b91ab6-5387-4788-b683-61429c121fcb}, !- Space or SpaceType Name
  {7a891d07-e0a5-4ec2-8a8f-ad5861d6d660}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {eaf2aabc-fdfc-4b9d-b0c7-112152fb9f92}, !- Handle
  SuperMarket Sales B  - Story ground HVAC Off Infiltration, !- Name
  {85b91ab6-5387-4788-b683-61429c121fcb}, !- Space or SpaceType Name
  {fed2803d-baed-41f8-9a96-e2ba9353a0dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {be2bf769-2275-47ed-b62e-4988028dfe26}, !- Handle
  SuperMarket Corridor A  - Story ground HVAC On Infiltration, !- Name
  {e5b760fe-7db0-4ca4-a844-92ffc1544a67}, !- Space or SpaceType Name
  {7a891d07-e0a5-4ec2-8a8f-ad5861d6d660}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4b5cb11e-6764-4901-bee7-cd5ef00af1dd}, !- Handle
  SuperMarket Corridor A  - Story ground HVAC Off Infiltration, !- Name
  {e5b760fe-7db0-4ca4-a844-92ffc1544a67}, !- Space or SpaceType Name
  {fed2803d-baed-41f8-9a96-e2ba9353a0dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7e3e6f3e-bc23-4dc8-8602-f72e01e77a33}, !- Handle
  SuperMarket Elec/MechRoom B  - Story ground HVAC On Infiltration, !- Name
  {fa6ca115-3f0b-43c4-acdd-b6f44b035e56}, !- Space or SpaceType Name
  {7a891d07-e0a5-4ec2-8a8f-ad5861d6d660}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {fbff3332-0295-47b2-ae92-b7b9349a62a2}, !- Handle
  SuperMarket Elec/MechRoom B  - Story ground HVAC Off Infiltration, !- Name
  {fa6ca115-3f0b-43c4-acdd-b6f44b035e56}, !- Space or SpaceType Name
  {fed2803d-baed-41f8-9a96-e2ba9353a0dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d4c8e1de-9ded-43d0-8f17-093cad64fa5e}, !- Handle
  SuperMarket Sales A end_a - Story ground HVAC On Infiltration, !- Name
  {c6b595e8-cf20-4dca-af84-72af3cf35faa}, !- Space or SpaceType Name
  {7a891d07-e0a5-4ec2-8a8f-ad5861d6d660}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {8f1ab411-588f-4b19-87cf-e25aa7783274}, !- Handle
  SuperMarket Sales A end_a - Story ground HVAC Off Infiltration, !- Name
  {c6b595e8-cf20-4dca-af84-72af3cf35faa}, !- Space or SpaceType Name
  {fed2803d-baed-41f8-9a96-e2ba9353a0dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7102bf25-26bf-435f-9b34-c02adbe9e582}, !- Handle
  SuperMarket Dining C  - Story ground HVAC On Infiltration, !- Name
  {fabb9db0-9a3b-428f-aca4-422065a90dc9}, !- Space or SpaceType Name
  {7a891d07-e0a5-4ec2-8a8f-ad5861d6d660}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f665e617-4472-4c31-a47e-eb97562a988e}, !- Handle
  SuperMarket Dining C  - Story ground HVAC Off Infiltration, !- Name
  {fabb9db0-9a3b-428f-aca4-422065a90dc9}, !- Space or SpaceType Name
  {fed2803d-baed-41f8-9a96-e2ba9353a0dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4765c160-b81f-4964-ac47-fa7ace7c65d0}, !- Handle
  SuperMarket Corridor C  - Story ground HVAC On Infiltration, !- Name
  {db9c6249-a639-419a-a724-a143d3323c7c}, !- Space or SpaceType Name
  {7a891d07-e0a5-4ec2-8a8f-ad5861d6d660}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {8d5a1581-db1f-4f2c-ac75-43e33fef9f16}, !- Handle
  SuperMarket Corridor C  - Story ground HVAC Off Infiltration, !- Name
  {db9c6249-a639-419a-a724-a143d3323c7c}, !- Space or SpaceType Name
  {fed2803d-baed-41f8-9a96-e2ba9353a0dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {8d9e07e9-583b-47f0-97cd-c4dd964bc402}, !- Handle
  SuperMarket Dining B  - Story ground HVAC On Infiltration, !- Name
  {39fd5c54-6e8f-4b4a-bba9-4f03144e6790}, !- Space or SpaceType Name
  {7a891d07-e0a5-4ec2-8a8f-ad5861d6d660}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ec99c5c3-fff3-4b36-bc0d-7d2afa4be177}, !- Handle
  SuperMarket Dining B  - Story ground HVAC Off Infiltration, !- Name
  {39fd5c54-6e8f-4b4a-bba9-4f03144e6790}, !- Space or SpaceType Name
  {fed2803d-baed-41f8-9a96-e2ba9353a0dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {56bc642b-1911-4971-ac85-d627a6a8afa0}, !- Handle
  SuperMarket Meeting C  - Story ground HVAC On Infiltration, !- Name
  {a20658d4-28e9-4b58-b1da-f4f367452d43}, !- Space or SpaceType Name
  {7a891d07-e0a5-4ec2-8a8f-ad5861d6d660}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {382039ca-3388-4602-81c2-bcbbb361a09d}, !- Handle
  SuperMarket Meeting C  - Story ground HVAC Off Infiltration, !- Name
  {a20658d4-28e9-4b58-b1da-f4f367452d43}, !- Space or SpaceType Name
  {fed2803d-baed-41f8-9a96-e2ba9353a0dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ebe26509-1f08-4276-9729-b1fa1ec2b940}, !- Handle
  SuperMarket Restroom C  - Story ground HVAC On Infiltration, !- Name
  {7b734ec8-932d-45e2-8d13-1b20dd4676a7}, !- Space or SpaceType Name
  {7a891d07-e0a5-4ec2-8a8f-ad5861d6d660}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {2b4a24f0-b8ee-4ede-b373-7729351a0e93}, !- Handle
  SuperMarket Restroom C  - Story ground HVAC Off Infiltration, !- Name
  {7b734ec8-932d-45e2-8d13-1b20dd4676a7}, !- Space or SpaceType Name
  {fed2803d-baed-41f8-9a96-e2ba9353a0dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a90a867e-be93-4934-97e1-9e5ed7eb2bf4}, !- Handle
  SuperMarket Sales B end_a - Story ground HVAC On Infiltration, !- Name
  {da2832a2-b8ef-4767-89a9-ca2ed0c05ab2}, !- Space or SpaceType Name
  {7a891d07-e0a5-4ec2-8a8f-ad5861d6d660}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {186726a7-faf3-4cc1-91dd-ef699a1c1eab}, !- Handle
  SuperMarket Sales B end_a - Story ground HVAC Off Infiltration, !- Name
  {da2832a2-b8ef-4767-89a9-ca2ed0c05ab2}, !- Space or SpaceType Name
  {fed2803d-baed-41f8-9a96-e2ba9353a0dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {464479b4-ded1-45a4-a0be-00cc6a4f2202}, !- Handle
  SuperMarket Meeting B  - Story ground HVAC On Infiltration, !- Name
  {0869dea5-d140-4ad8-8c5f-9f9bfc05d56f}, !- Space or SpaceType Name
  {7a891d07-e0a5-4ec2-8a8f-ad5861d6d660}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {2cf14606-8190-43b9-b6d4-11b64313faca}, !- Handle
  SuperMarket Meeting B  - Story ground HVAC Off Infiltration, !- Name
  {0869dea5-d140-4ad8-8c5f-9f9bfc05d56f}, !- Space or SpaceType Name
  {fed2803d-baed-41f8-9a96-e2ba9353a0dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {17ebb702-cd44-47cc-b06a-7b87a89a1fb9}, !- Handle
  SuperMarket Corridor B  - Story ground HVAC On Infiltration, !- Name
  {77237a5b-6a57-4a57-90cb-2e249f928df0}, !- Space or SpaceType Name
  {7a891d07-e0a5-4ec2-8a8f-ad5861d6d660}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {dc064574-60ae-4c32-8390-23ff8f5463c6}, !- Handle
  SuperMarket Corridor B  - Story ground HVAC Off Infiltration, !- Name
  {77237a5b-6a57-4a57-90cb-2e249f928df0}, !- Space or SpaceType Name
  {fed2803d-baed-41f8-9a96-e2ba9353a0dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {bef1b4cb-6b13-4e4d-adf2-051f266425b9}, !- Handle
  SuperMarket Elec/MechRoom A  - Story ground HVAC On Infiltration, !- Name
  {2b824ba7-1886-41be-974c-ad3e694c63a5}, !- Space or SpaceType Name
  {7a891d07-e0a5-4ec2-8a8f-ad5861d6d660}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {71a69e51-b0c9-4e69-abb0-5cc4a362faf4}, !- Handle
  SuperMarket Elec/MechRoom A  - Story ground HVAC Off Infiltration, !- Name
  {2b824ba7-1886-41be-974c-ad3e694c63a5}, !- Space or SpaceType Name
  {fed2803d-baed-41f8-9a96-e2ba9353a0dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {9590ecb7-1d58-4093-b1b9-511d81e6314f}, !- Handle
  SuperMarket Elec/MechRoom C  - Story ground HVAC On Infiltration, !- Name
  {fda27308-e4de-4c60-99a2-1b12926818b7}, !- Space or SpaceType Name
  {7a891d07-e0a5-4ec2-8a8f-ad5861d6d660}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {cf7fc135-62e3-4c68-b3fa-4708c72c362b}, !- Handle
  SuperMarket Elec/MechRoom C  - Story ground HVAC Off Infiltration, !- Name
  {fda27308-e4de-4c60-99a2-1b12926818b7}, !- Space or SpaceType Name
  {fed2803d-baed-41f8-9a96-e2ba9353a0dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {6d881a1f-625e-41ec-a0c2-02dfe144265c}, !- Handle
  SuperMarket Vestibule C  - Story ground HVAC On Infiltration, !- Name
  {4c474073-a39f-4f2c-b96e-ce6b68c1646f}, !- Space or SpaceType Name
  {7a891d07-e0a5-4ec2-8a8f-ad5861d6d660}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {0267ee8d-0ff2-4f25-8ec1-30555b01ce40}, !- Handle
  SuperMarket Vestibule C  - Story ground HVAC Off Infiltration, !- Name
  {4c474073-a39f-4f2c-b96e-ce6b68c1646f}, !- Space or SpaceType Name
  {fed2803d-baed-41f8-9a96-e2ba9353a0dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b02094b4-f283-46dd-8973-8aca717f53e5}, !- Handle
  SuperMarket Restroom A  - Story ground HVAC On Infiltration, !- Name
  {9433e5b7-36b0-498b-ae0b-b90da5e8706f}, !- Space or SpaceType Name
  {7a891d07-e0a5-4ec2-8a8f-ad5861d6d660}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a193bd46-fba4-400a-a4e3-f3ac4f3171a2}, !- Handle
  SuperMarket Restroom A  - Story ground HVAC Off Infiltration, !- Name
  {9433e5b7-36b0-498b-ae0b-b90da5e8706f}, !- Space or SpaceType Name
  {fed2803d-baed-41f8-9a96-e2ba9353a0dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {81b00595-58cf-4789-8ced-d9fffd9621f3}, !- Handle
  SuperMarket Bakery A  - Story ground HVAC On Infiltration, !- Name
  {ee904ea9-4ddf-46de-9d4d-8fdf2e979e1a}, !- Space or SpaceType Name
  {7a891d07-e0a5-4ec2-8a8f-ad5861d6d660}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {04baffec-042f-4bfb-b239-17d0ae6e6af2}, !- Handle
  SuperMarket Bakery A  - Story ground HVAC Off Infiltration, !- Name
  {ee904ea9-4ddf-46de-9d4d-8fdf2e979e1a}, !- Space or SpaceType Name
  {fed2803d-baed-41f8-9a96-e2ba9353a0dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {bd79553a-80ad-41b8-90e5-dcf7f16f8f52}, !- Handle
  SuperMarket Meeting A  - Story ground HVAC On Infiltration, !- Name
  {b46211be-a5ef-4ee0-9a0c-2c5ec3fc55e3}, !- Space or SpaceType Name
  {7a891d07-e0a5-4ec2-8a8f-ad5861d6d660}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d00f4ffc-9d24-4c14-a174-ae9ef4933e39}, !- Handle
  SuperMarket Meeting A  - Story ground HVAC Off Infiltration, !- Name
  {b46211be-a5ef-4ee0-9a0c-2c5ec3fc55e3}, !- Space or SpaceType Name
  {fed2803d-baed-41f8-9a96-e2ba9353a0dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {818c918d-229f-43c5-9150-48503f0d0d2c}, !- Handle
  SuperMarket Bakery B  - Story ground HVAC On Infiltration, !- Name
  {234cd714-7e21-429a-b36f-40c9385050f9}, !- Space or SpaceType Name
  {7a891d07-e0a5-4ec2-8a8f-ad5861d6d660}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {fc3c6bb7-9492-4d0f-b60b-0d3f38cf63c3}, !- Handle
  SuperMarket Bakery B  - Story ground HVAC Off Infiltration, !- Name
  {234cd714-7e21-429a-b36f-40c9385050f9}, !- Space or SpaceType Name
  {fed2803d-baed-41f8-9a96-e2ba9353a0dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Schedule:Ruleset,
  {a27f34f3-dfac-4cce-af99-ce7a0a715079}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {bdcadf31-7ace-45b2-b658-ce493643d7c4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bdcadf31-7ace-45b2-b658-ce493643d7c4}, !- Handle
  Schedule Day 11,                        !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Constant,
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Handle
  Always On Discrete,                     !- Name
  {fc9d5ec0-7219-469f-a4b0-dd605d903453}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {fc9d5ec0-7219-469f-a4b0-dd605d903453}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Exterior:Lights:Definition,
  {6f03cb19-1e41-46ca-9820-593f681fec89}, !- Handle
  Parking Areas and Drives 0.04 W/ft^2 Def (W/ft^2), !- Name
  0.041;                                  !- Design Level {W}

OS:Exterior:Lights,
  {7cd82185-9804-4f73-959a-e0ec39d0d6f9}, !- Handle
  Parking Areas and Drives 0.04 W/ft^2,   !- Name
  {6f03cb19-1e41-46ca-9820-593f681fec89}, !- Exterior Lights Definition Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  63790.6895344768,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {aea12d38-5f4f-42ab-a924-851ca7e69231}, !- Handle
  Building Facades 0.15 W/ft^2 Def (W/ft^2), !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {5b277292-0044-4a0c-9199-b49c5d2aa6d6}, !- Handle
  Building Facades 0.15 W/ft^2,           !- Name
  {aea12d38-5f4f-42ab-a924-851ca7e69231}, !- Exterior Lights Definition Name
  {a27f34f3-dfac-4cce-af99-ce7a0a715079}, !- Schedule Name
  ScheduleNameOnly,                       !- Control Option
  17320.5080756888,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {398d1e3a-3979-4cdd-a297-d277f80062bd}, !- Handle
  Main Entries 30.0 W/ft Def (W/ft),      !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {8cfcbcab-5ea2-47e7-8ae1-0fe3b900d4ad}, !- Handle
  Main Entries 30.0 W/ft,                 !- Name
  {398d1e3a-3979-4cdd-a297-d277f80062bd}, !- Exterior Lights Definition Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  36,                                     !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {76a819f2-46f9-44a0-bef3-b02344803cc8}, !- Handle
  Other Doors 20.0 W/ft Def (W/ft),       !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {c3caa253-4a63-47c1-a23d-eaa572852231}, !- Handle
  Other Doors 20.0 W/ft,                  !- Name
  {76a819f2-46f9-44a0-bef3-b02344803cc8}, !- Exterior Lights Definition Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  52.74,                                  !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Fan:ZoneExhaust,
  {538651ad-8a6c-474e-a724-e6fe624d25b1}, !- Handle
  Zone SuperMarket Bakery A  - Story ground Exhaust Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.114032454542386,                      !- Maximum Flow Rate {m3/s}
  {7c426fc3-8db6-42a0-9541-c19712b7a3ed}, !- Air Inlet Node Name
  {1e05798e-58aa-49ee-8027-57d21e6b4aee}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {4ecab7db-063f-4cf5-98f8-7b66a7db0930}, !- Handle
  Zone SuperMarket Bakery A  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {c1edf9c1-383d-4c47-8d24-90e50627676f}, !- Inlet Port
  {7c426fc3-8db6-42a0-9541-c19712b7a3ed}; !- Outlet Port

OS:Connection,
  {c1edf9c1-383d-4c47-8d24-90e50627676f}, !- Handle
  {d06fb7cc-733d-42f8-a15f-976c8338e7da}, !- Source Object
  2,                                      !- Outlet Port
  {4ecab7db-063f-4cf5-98f8-7b66a7db0930}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c426fc3-8db6-42a0-9541-c19712b7a3ed}, !- Handle
  {4ecab7db-063f-4cf5-98f8-7b66a7db0930}, !- Source Object
  3,                                      !- Outlet Port
  {538651ad-8a6c-474e-a724-e6fe624d25b1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1c7073a5-6242-4467-a481-d1fac156ec5f}, !- Handle
  Zone SuperMarket Bakery A  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {1e05798e-58aa-49ee-8027-57d21e6b4aee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e05798e-58aa-49ee-8027-57d21e6b4aee}, !- Handle
  {538651ad-8a6c-474e-a724-e6fe624d25b1}, !- Source Object
  7,                                      !- Outlet Port
  {1c7073a5-6242-4467-a481-d1fac156ec5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {83689704-08f3-4ac7-b1a6-aa1c014130d6}, !- Handle
  Zone SuperMarket Bakery B  - Story ground Exhaust Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  1.08866845744323,                       !- Maximum Flow Rate {m3/s}
  {d6c0895f-58b5-470a-b9c9-8b9b64f49fd9}, !- Air Inlet Node Name
  {af238690-2cb6-47b8-8b3b-1ebd6f23b902}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {17a6c285-134a-4685-9d5b-09821a340bc8}, !- Handle
  Zone SuperMarket Bakery B  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {4e5b6f21-3383-4828-8db2-93f38665eaf0}, !- Inlet Port
  {d6c0895f-58b5-470a-b9c9-8b9b64f49fd9}; !- Outlet Port

OS:Connection,
  {4e5b6f21-3383-4828-8db2-93f38665eaf0}, !- Handle
  {4e03d20f-77fe-4ab2-802b-1d02e8ea41fa}, !- Source Object
  2,                                      !- Outlet Port
  {17a6c285-134a-4685-9d5b-09821a340bc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6c0895f-58b5-470a-b9c9-8b9b64f49fd9}, !- Handle
  {17a6c285-134a-4685-9d5b-09821a340bc8}, !- Source Object
  3,                                      !- Outlet Port
  {83689704-08f3-4ac7-b1a6-aa1c014130d6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3e4b5394-e274-49b5-a5fc-006be13f0446}, !- Handle
  Zone SuperMarket Bakery B  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {af238690-2cb6-47b8-8b3b-1ebd6f23b902}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af238690-2cb6-47b8-8b3b-1ebd6f23b902}, !- Handle
  {83689704-08f3-4ac7-b1a6-aa1c014130d6}, !- Source Object
  7,                                      !- Outlet Port
  {3e4b5394-e274-49b5-a5fc-006be13f0446}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {b389cc1a-2319-4035-95a6-8124f05195d2}, !- Handle
  Zone SuperMarket Bakery C  - Story ground Exhaust Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.114032454542386,                      !- Maximum Flow Rate {m3/s}
  {bd23ee05-0c63-4513-9c86-62328a6cba2f}, !- Air Inlet Node Name
  {6e8f96d2-3891-47cc-9f4a-4d5dcd0cf179}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {d7ba78a6-1654-4b6e-83e2-88debfcf3d03}, !- Handle
  Zone SuperMarket Bakery C  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {c21156eb-42b5-4e06-a6cc-6c24a1326b42}, !- Inlet Port
  {bd23ee05-0c63-4513-9c86-62328a6cba2f}; !- Outlet Port

OS:Connection,
  {c21156eb-42b5-4e06-a6cc-6c24a1326b42}, !- Handle
  {c90d0b57-d084-406c-a6a1-ab54478de0b5}, !- Source Object
  2,                                      !- Outlet Port
  {d7ba78a6-1654-4b6e-83e2-88debfcf3d03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd23ee05-0c63-4513-9c86-62328a6cba2f}, !- Handle
  {d7ba78a6-1654-4b6e-83e2-88debfcf3d03}, !- Source Object
  3,                                      !- Outlet Port
  {b389cc1a-2319-4035-95a6-8124f05195d2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4830a02b-ec92-4d0c-8f37-c47da3ad76ec}, !- Handle
  Zone SuperMarket Bakery C  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {6e8f96d2-3891-47cc-9f4a-4d5dcd0cf179}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e8f96d2-3891-47cc-9f4a-4d5dcd0cf179}, !- Handle
  {b389cc1a-2319-4035-95a6-8124f05195d2}, !- Source Object
  7,                                      !- Outlet Port
  {4830a02b-ec92-4d0c-8f37-c47da3ad76ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {f810825a-634e-410d-b133-67388527f6e7}, !- Handle
  Zone SuperMarket Deli A  - Story ground Exhaust Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.122470856178521,                      !- Maximum Flow Rate {m3/s}
  {4c7d3444-748d-4c88-8ccb-c8f250e45de7}, !- Air Inlet Node Name
  {848f8271-67a1-4174-8518-629fcdde902f}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {cb8b38e1-ad3b-4516-85b5-d868155cba6f}, !- Handle
  Zone SuperMarket Deli A  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {3e3d2578-2b19-47c0-b556-79ce2fb3e785}, !- Inlet Port
  {4c7d3444-748d-4c88-8ccb-c8f250e45de7}; !- Outlet Port

OS:Connection,
  {3e3d2578-2b19-47c0-b556-79ce2fb3e785}, !- Handle
  {561708a3-6137-4a38-880b-4bd123f88257}, !- Source Object
  2,                                      !- Outlet Port
  {cb8b38e1-ad3b-4516-85b5-d868155cba6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c7d3444-748d-4c88-8ccb-c8f250e45de7}, !- Handle
  {cb8b38e1-ad3b-4516-85b5-d868155cba6f}, !- Source Object
  3,                                      !- Outlet Port
  {f810825a-634e-410d-b133-67388527f6e7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {af1f1591-827e-41d3-bc99-ed1d474e179c}, !- Handle
  Zone SuperMarket Deli A  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {848f8271-67a1-4174-8518-629fcdde902f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {848f8271-67a1-4174-8518-629fcdde902f}, !- Handle
  {f810825a-634e-410d-b133-67388527f6e7}, !- Source Object
  7,                                      !- Outlet Port
  {af1f1591-827e-41d3-bc99-ed1d474e179c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {014d6698-0ba1-423e-bea1-2340d682d554}, !- Handle
  Zone SuperMarket Deli B  - Story ground Exhaust Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  1.16922992329402,                       !- Maximum Flow Rate {m3/s}
  {55baac65-038c-4c7c-bffe-a23e1880afad}, !- Air Inlet Node Name
  {7cd62b02-0e14-4e3e-8a29-f3ab17e31eb0}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {5130332e-70ef-4549-9810-5d0e6241039e}, !- Handle
  Zone SuperMarket Deli B  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {cb1cbcaf-c8db-4616-af8f-de02c85f8d84}, !- Inlet Port
  {55baac65-038c-4c7c-bffe-a23e1880afad}; !- Outlet Port

OS:Connection,
  {cb1cbcaf-c8db-4616-af8f-de02c85f8d84}, !- Handle
  {d0a915e2-128b-489f-8e96-88d4322ec6aa}, !- Source Object
  2,                                      !- Outlet Port
  {5130332e-70ef-4549-9810-5d0e6241039e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55baac65-038c-4c7c-bffe-a23e1880afad}, !- Handle
  {5130332e-70ef-4549-9810-5d0e6241039e}, !- Source Object
  3,                                      !- Outlet Port
  {014d6698-0ba1-423e-bea1-2340d682d554}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a4fc672e-1041-4eb6-bd2a-7d92fda1dd59}, !- Handle
  Zone SuperMarket Deli B  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {7cd62b02-0e14-4e3e-8a29-f3ab17e31eb0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7cd62b02-0e14-4e3e-8a29-f3ab17e31eb0}, !- Handle
  {014d6698-0ba1-423e-bea1-2340d682d554}, !- Source Object
  7,                                      !- Outlet Port
  {a4fc672e-1041-4eb6-bd2a-7d92fda1dd59}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {49bff4f2-31ac-45e6-a17d-782cbc4cf48f}, !- Handle
  Zone SuperMarket Deli C  - Story ground Exhaust Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.122470856178521,                      !- Maximum Flow Rate {m3/s}
  {4038a1fc-f608-4164-a431-0b52945fa2bb}, !- Air Inlet Node Name
  {ea7ec747-1b09-45c9-9a6e-00b98dd715d6}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {006c5aab-16cc-48dd-a2a6-eb0ae11328d2}, !- Handle
  Zone SuperMarket Deli C  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {9c0e1927-0198-4188-b9d9-8dcae472e5b5}, !- Inlet Port
  {4038a1fc-f608-4164-a431-0b52945fa2bb}; !- Outlet Port

OS:Connection,
  {9c0e1927-0198-4188-b9d9-8dcae472e5b5}, !- Handle
  {851290cc-7297-4530-a39e-203adb93ccf2}, !- Source Object
  2,                                      !- Outlet Port
  {006c5aab-16cc-48dd-a2a6-eb0ae11328d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4038a1fc-f608-4164-a431-0b52945fa2bb}, !- Handle
  {006c5aab-16cc-48dd-a2a6-eb0ae11328d2}, !- Source Object
  3,                                      !- Outlet Port
  {49bff4f2-31ac-45e6-a17d-782cbc4cf48f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8b852614-fbb4-4ff8-82fb-629c02b9c769}, !- Handle
  Zone SuperMarket Deli C  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {ea7ec747-1b09-45c9-9a6e-00b98dd715d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea7ec747-1b09-45c9-9a6e-00b98dd715d6}, !- Handle
  {49bff4f2-31ac-45e6-a17d-782cbc4cf48f}, !- Source Object
  7,                                      !- Outlet Port
  {8b852614-fbb4-4ff8-82fb-629c02b9c769}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {56f72142-0050-43d7-a818-14691d9e49bc}, !- Handle
  SuperMarket Bldg Swh,                   !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {a5db5a77-ec5b-4578-a661-b73c90cf0d38}, !- Default Day Schedule Name
  {85389934-0826-4211-8388-8dbe4189a1e2}, !- Summer Design Day Schedule Name
  {37ac284b-7ca7-4653-80e4-195d5354bba1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a5db5a77-ec5b-4578-a661-b73c90cf0d38}, !- Handle
  SuperMarket Bldg Swh Default,           !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.04,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.04,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.23,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.32,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.41,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.62,                                   !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.61,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.45,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.46,                                   !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.47,                                   !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.42,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.34,                                   !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.33,                                   !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.23,                                   !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.13,                                   !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.08;                                   !- Value Until Time 20

OS:Schedule:Day,
  {8db1aa27-e627-4efe-95b3-78501f9b6232}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {85389934-0826-4211-8388-8dbe4189a1e2}, !- Handle
  SuperMarket Bldg Swh Summer Design Day, !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.04,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.04,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.23,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.32,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.41,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.62,                                   !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.61,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.45,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.46,                                   !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.47,                                   !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.42,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.34,                                   !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.33,                                   !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.23,                                   !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.13,                                   !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.08;                                   !- Value Until Time 20

OS:Schedule:Rule,
  {4c78c633-17ae-4cc7-b750-6c454620afb1}, !- Handle
  Schedule Rule 10,                       !- Name
  {56f72142-0050-43d7-a818-14691d9e49bc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d795042f-1c3d-4676-94d2-ae0cb43fbcc4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d795042f-1c3d-4676-94d2-ae0cb43fbcc4}, !- Handle
  SuperMarket Bldg Swh Sun Day,           !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.07,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.06,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.12,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.14,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.29,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.31,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.36,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.37,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.34,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.27,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.21,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.16,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.1,                                    !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.06;                                   !- Value Until Time 19

OS:Schedule:Day,
  {b9d42a90-83ec-4bf7-b8f8-d1e37e2e53dc}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {37ac284b-7ca7-4653-80e4-195d5354bba1}, !- Handle
  SuperMarket Bldg Swh Winter Design Day, !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.11,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.06,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.07,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.24,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.27,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.42,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.54,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.59,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.49,                                   !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.48,                                   !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.47,                                   !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.46,                                   !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.44,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.36,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.29,                                   !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.22,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.16,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.13;                                   !- Value Until Time 22

OS:Schedule:Rule,
  {01e89834-7eb4-4574-b1a9-803af9440d4f}, !- Handle
  Schedule Rule 11,                       !- Name
  {56f72142-0050-43d7-a818-14691d9e49bc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {811fe2f0-c69a-4d79-acab-810018b6112c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {811fe2f0-c69a-4d79-acab-810018b6112c}, !- Handle
  SuperMarket Bldg Swh WntrDsn|Sat Day,   !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.11,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.06,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.07,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.24,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.27,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.42,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.54,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.59,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.49,                                   !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.48,                                   !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.47,                                   !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.46,                                   !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.44,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.36,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.29,                                   !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.22,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.16,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.13;                                   !- Value Until Time 22

OS:WaterUse:Equipment:Definition,
  {9ceb929a-4e5d-487b-a8ab-88ec35894b44}, !- Handle
  SuperMarket Bakery A  - Story ground Water Use 0.007gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  4.38833581395565e-07,                   !- Peak Flow Rate {m3/s}
  {34c6699a-1527-409e-8a44-f7d845a73bbf}, !- Target Temperature Schedule Name
  {30c2f6d7-11c3-43b1-9543-50cbfadaa2f9}, !- Sensible Fraction Schedule Name
  {09f31485-e6d8-455e-adc5-ffa4801a3233}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {30c2f6d7-11c3-43b1-9543-50cbfadaa2f9}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {230d6f7d-f653-492c-913a-05a6108f358d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {230d6f7d-f653-492c-913a-05a6108f358d}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {09f31485-e6d8-455e-adc5-ffa4801a3233}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {892a34f8-3c61-4512-bd59-870ee545d13c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {892a34f8-3c61-4512-bd59-870ee545d13c}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {34c6699a-1527-409e-8a44-f7d845a73bbf}, !- Handle
  Mixed Water At Faucet Temp - 110F,      !- Name
  {ec9cb218-b6a5-4dc8-9b4a-236b27695db7}, !- Schedule Type Limits Name
  {1d962f83-6b90-4c63-9dc4-78d6205e883c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d962f83-6b90-4c63-9dc4-78d6205e883c}, !- Handle
  Mixed Water At Faucet Temp - 110F Default, !- Name
  {ec9cb218-b6a5-4dc8-9b4a-236b27695db7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3333333333334;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ec9cb218-b6a5-4dc8-9b4a-236b27695db7}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {6eec97e5-1ef7-428e-bd30-c8668227c7c3}, !- Handle
  SuperMarket Bakery A  - Story ground Service Water Use 0.007gpm 110F, !- Name
  {9ceb929a-4e5d-487b-a8ab-88ec35894b44}, !- Water Use Equipment Definition Name
  {ee904ea9-4ddf-46de-9d4d-8fdf2e979e1a}, !- Space Name
  {56f72142-0050-43d7-a818-14691d9e49bc}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {63e9da92-4d13-4f9e-9b2d-202dea8cca68}, !- Handle
  SuperMarket Bakery A  - Story ground WUC 0.007gpm 110F, !- Name
  {7d566c63-225f-4ee6-9d36-2833d212e9cc}, !- Inlet Node Name
  {06daf26e-1f82-4085-ace4-1cac30f822ae}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6eec97e5-1ef7-428e-bd30-c8668227c7c3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9e59624f-d009-4983-aae7-5af28a902610}, !- Handle
  SuperMarket Bakery B  - Story ground Water Use 0.0664gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  4.18954656417241e-06,                   !- Peak Flow Rate {m3/s}
  {34c6699a-1527-409e-8a44-f7d845a73bbf}, !- Target Temperature Schedule Name
  {30c2f6d7-11c3-43b1-9543-50cbfadaa2f9}, !- Sensible Fraction Schedule Name
  {09f31485-e6d8-455e-adc5-ffa4801a3233}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {eec404cd-ea05-4a3b-bcfa-f4a1a3a2b76a}, !- Handle
  SuperMarket Bakery B  - Story ground Service Water Use 0.0664gpm 110F, !- Name
  {9e59624f-d009-4983-aae7-5af28a902610}, !- Water Use Equipment Definition Name
  {234cd714-7e21-429a-b36f-40c9385050f9}, !- Space Name
  {56f72142-0050-43d7-a818-14691d9e49bc}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {bac3b776-5384-4037-a38b-4118bb705516}, !- Handle
  SuperMarket Bakery B  - Story ground WUC 0.0664gpm 110F, !- Name
  {44c833e2-8aa8-4778-a3ec-ed143a59402a}, !- Inlet Node Name
  {52ca156b-e050-454d-a80c-0cd652ee774b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eec404cd-ea05-4a3b-bcfa-f4a1a3a2b76a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7bc20aee-0f63-440d-9a9c-9e4225487949}, !- Handle
  SuperMarket Bakery C  - Story ground Water Use 0.007gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  4.38833581395565e-07,                   !- Peak Flow Rate {m3/s}
  {34c6699a-1527-409e-8a44-f7d845a73bbf}, !- Target Temperature Schedule Name
  {30c2f6d7-11c3-43b1-9543-50cbfadaa2f9}, !- Sensible Fraction Schedule Name
  {09f31485-e6d8-455e-adc5-ffa4801a3233}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f4780dde-bcab-4d3b-862b-d0a70e01915e}, !- Handle
  SuperMarket Bakery C  - Story ground Service Water Use 0.007gpm 110F, !- Name
  {7bc20aee-0f63-440d-9a9c-9e4225487949}, !- Water Use Equipment Definition Name
  {29789494-2cd8-45b0-a46f-754eb871a649}, !- Space Name
  {56f72142-0050-43d7-a818-14691d9e49bc}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {c6a5ad5c-7c5f-4cf2-8362-f3a4e2d20f87}, !- Handle
  SuperMarket Bakery C  - Story ground WUC 0.007gpm 110F, !- Name
  {cff093ed-48e0-4f8a-ac2a-435350c49b32}, !- Inlet Node Name
  {5fdd5f61-72b8-4d7b-a0f1-e7fb8db73a30}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f4780dde-bcab-4d3b-862b-d0a70e01915e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d17efba5-b7ad-42ed-8612-4013e5a40e73}, !- Handle
  SuperMarket Deli A  - Story ground Water Use 0.0075gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  4.71307266418832e-07,                   !- Peak Flow Rate {m3/s}
  {34c6699a-1527-409e-8a44-f7d845a73bbf}, !- Target Temperature Schedule Name
  {30c2f6d7-11c3-43b1-9543-50cbfadaa2f9}, !- Sensible Fraction Schedule Name
  {09f31485-e6d8-455e-adc5-ffa4801a3233}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {6c7674a1-a74c-41f9-9b89-22d0bcddd394}, !- Handle
  SuperMarket Deli A  - Story ground Service Water Use 0.0075gpm 110F, !- Name
  {d17efba5-b7ad-42ed-8612-4013e5a40e73}, !- Water Use Equipment Definition Name
  {0208387f-fb82-424d-abb0-e3911114359a}, !- Space Name
  {56f72142-0050-43d7-a818-14691d9e49bc}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {6ae1fcfb-16d8-4d78-bae7-b39b55951db9}, !- Handle
  SuperMarket Deli A  - Story ground WUC 0.0075gpm 110F, !- Name
  {07f2c5bb-cb6e-4704-a408-d6bb90564350}, !- Inlet Node Name
  {8012b072-a974-40ee-94cb-c35c7ea6cc9c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6c7674a1-a74c-41f9-9b89-22d0bcddd394}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c01a0fce-a6ab-4cd5-8cf6-96e33b9f2275}, !- Handle
  SuperMarket Deli B  - Story ground Water Use 0.0713gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  4.49957300992113e-06,                   !- Peak Flow Rate {m3/s}
  {34c6699a-1527-409e-8a44-f7d845a73bbf}, !- Target Temperature Schedule Name
  {30c2f6d7-11c3-43b1-9543-50cbfadaa2f9}, !- Sensible Fraction Schedule Name
  {09f31485-e6d8-455e-adc5-ffa4801a3233}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {932e32ee-9974-4d22-9236-8e35a54fc3a5}, !- Handle
  SuperMarket Deli B  - Story ground Service Water Use 0.0713gpm 110F, !- Name
  {c01a0fce-a6ab-4cd5-8cf6-96e33b9f2275}, !- Water Use Equipment Definition Name
  {2c3ab1b0-4a39-456f-85e9-a2e3076433a4}, !- Space Name
  {56f72142-0050-43d7-a818-14691d9e49bc}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ca384897-4783-43cc-8dc6-3e2fb9abf6a6}, !- Handle
  SuperMarket Deli B  - Story ground WUC 0.0713gpm 110F, !- Name
  {b6bc266e-fdcf-49b3-ad21-3d5b7a8dc3f5}, !- Inlet Node Name
  {550c6cf6-cd7f-4c73-ab68-1746b70da4be}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {932e32ee-9974-4d22-9236-8e35a54fc3a5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e9af2bde-928d-4273-8568-ba3d5c95e4ea}, !- Handle
  SuperMarket Deli C  - Story ground Water Use 0.0075gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  4.71307266418833e-07,                   !- Peak Flow Rate {m3/s}
  {34c6699a-1527-409e-8a44-f7d845a73bbf}, !- Target Temperature Schedule Name
  {30c2f6d7-11c3-43b1-9543-50cbfadaa2f9}, !- Sensible Fraction Schedule Name
  {09f31485-e6d8-455e-adc5-ffa4801a3233}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {96115c2b-5359-42d8-9536-9ef31fb60428}, !- Handle
  SuperMarket Deli C  - Story ground Service Water Use 0.0075gpm 110F, !- Name
  {e9af2bde-928d-4273-8568-ba3d5c95e4ea}, !- Water Use Equipment Definition Name
  {12564acc-479d-4867-bb76-99d2cf189bab}, !- Space Name
  {56f72142-0050-43d7-a818-14691d9e49bc}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a03bd010-ed65-464b-a79b-533e37418fcd}, !- Handle
  SuperMarket Deli C  - Story ground WUC 0.0075gpm 110F, !- Name
  {1264125f-0ebc-46bf-aa65-34fffb6252b1}, !- Inlet Node Name
  {d2b451ec-2dd3-4fbd-835a-8e2c535a4cf5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {96115c2b-5359-42d8-9536-9ef31fb60428}; !- Water Use Equipment Name 1

OS:PlantLoop,
  {fe7996f1-03e8-4da9-9f24-699ffeb532a4}, !- Handle
  Shared Service Water Loop,              !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e720bd08-a705-4521-9c81-a185e3b552d9}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  51.6666666666667,                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {0eff3040-e5f9-4990-9996-5c2b6dd6d0c6}, !- Plant Side Inlet Node Name
  {901e3c0c-b272-46d4-b773-c446ccb166da}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {76c1983d-e2c2-4c51-abb9-28aefe9c27bb}, !- Demand Side Inlet Node Name
  {f3bb3439-4ac5-45de-a839-7fd1c739c0a1}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {0afcca81-a31b-4269-993b-725c6b7a0854}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {e2b0be8b-2146-4916-a310-beeafac53e64}, !- Demand Mixer Name
  {6a3c9adb-791c-48a8-975d-5c66189534df}, !- Demand Splitter Name
  {e1accc1f-d239-47d7-9e19-a1652a4a4bea}, !- Supply Mixer Name
  {9cc4de94-d93d-4da9-8192-122ea5a2fbe5}; !- Supply Splitter Name

OS:Node,
  {9ec2630b-ba12-4f6b-ad0c-b705b309ba93}, !- Handle
  Shared Service Water Loop Supply Inlet Node, !- Name
  {0eff3040-e5f9-4990-9996-5c2b6dd6d0c6}, !- Inlet Port
  {639feab3-115d-4ee3-8e58-fc1dc19b3c99}; !- Outlet Port

OS:Node,
  {e720bd08-a705-4521-9c81-a185e3b552d9}, !- Handle
  Shared Service Water Loop Supply Outlet Node, !- Name
  {fe2ac8bb-cb46-45e6-9eee-345655542116}, !- Inlet Port
  {901e3c0c-b272-46d4-b773-c446ccb166da}; !- Outlet Port

OS:Node,
  {98d1fec8-49b1-4ee9-a76b-13bc0b863e27}, !- Handle
  40gal NaturalGas Water Heater - 7kBtu/hr Supply Inlet Water Node, !- Name
  {22c8620d-b814-44ce-a213-81dd9a5079c3}, !- Inlet Port
  {d99108e9-7d8a-47da-a943-657d4e6d7931}; !- Outlet Port

OS:Connector:Mixer,
  {e1accc1f-d239-47d7-9e19-a1652a4a4bea}, !- Handle
  Connector Mixer 1,                      !- Name
  {07ce1288-0b94-489c-acf1-42c6b70b4b4e}, !- Outlet Branch Name
  {ae9032e0-4225-4a6c-a20d-811e6581c8d7}, !- Inlet Branch Name 1
  {3b90df2b-4873-4e87-87d3-773ba8f2eb2e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {9cc4de94-d93d-4da9-8192-122ea5a2fbe5}, !- Handle
  Connector Splitter 1,                   !- Name
  {b15971cf-cc2c-48a1-a472-159aebb4522d}, !- Inlet Branch Name
  {22c8620d-b814-44ce-a213-81dd9a5079c3}, !- Outlet Branch Name 1
  {8b991db5-460c-40b7-be70-064966ddbaae}; !- Outlet Branch Name 2

OS:Connection,
  {0eff3040-e5f9-4990-9996-5c2b6dd6d0c6}, !- Handle
  {fe7996f1-03e8-4da9-9f24-699ffeb532a4}, !- Source Object
  14,                                     !- Outlet Port
  {9ec2630b-ba12-4f6b-ad0c-b705b309ba93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22c8620d-b814-44ce-a213-81dd9a5079c3}, !- Handle
  {9cc4de94-d93d-4da9-8192-122ea5a2fbe5}, !- Source Object
  3,                                      !- Outlet Port
  {98d1fec8-49b1-4ee9-a76b-13bc0b863e27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {901e3c0c-b272-46d4-b773-c446ccb166da}, !- Handle
  {e720bd08-a705-4521-9c81-a185e3b552d9}, !- Source Object
  3,                                      !- Outlet Port
  {fe7996f1-03e8-4da9-9f24-699ffeb532a4}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {964187b0-6ac3-4945-83ef-ad9bfc51ebe9}, !- Handle
  Shared Service Water Loop Demand Inlet Node, !- Name
  {76c1983d-e2c2-4c51-abb9-28aefe9c27bb}, !- Inlet Port
  {77259faa-fa87-45a7-a0a2-23b4ceb9055a}; !- Outlet Port

OS:Node,
  {d1b8d3c2-90f5-4f04-828a-d278fa39e42a}, !- Handle
  Shared Service Water Loop Demand Outlet Node, !- Name
  {9c7418e7-5795-45de-ba08-c6ee2cd4642a}, !- Inlet Port
  {f3bb3439-4ac5-45de-a839-7fd1c739c0a1}; !- Outlet Port

OS:Node,
  {e6bcc2a4-8edc-4767-831d-6e9aa20d840c}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {55c2a235-bb42-4e79-9446-da59902ce38f}, !- Inlet Port
  {42546a44-5f36-4c05-b938-ae137bc3f16d}; !- Outlet Port

OS:Connector:Mixer,
  {e2b0be8b-2146-4916-a310-beeafac53e64}, !- Handle
  Connector Mixer 2,                      !- Name
  {079759dc-8cd6-45e9-ab11-c6cd323ae14b}, !- Outlet Branch Name
  {4bf4a932-6b26-4ac4-8ecb-7c43481900d8}, !- Inlet Branch Name 1
  {75ef348c-a61f-4594-9448-1d0527a77986}, !- Inlet Branch Name 2
  {f961cb8b-e1e0-429d-ade9-8003ae6436e0}, !- Inlet Branch Name 3
  {8ef4d432-825b-4112-94f3-3e207b950050}, !- Inlet Branch Name 4
  {1be96c43-dc5c-4878-912e-17061cb2557b}, !- Inlet Branch Name 5
  {95145f72-a1e3-4f27-81b0-353c7e2916ae}, !- Inlet Branch Name 6
  {34669d9a-2c92-4618-9568-c4c0b85ae358}; !- Inlet Branch Name 7

OS:Connector:Splitter,
  {6a3c9adb-791c-48a8-975d-5c66189534df}, !- Handle
  Connector Splitter 2,                   !- Name
  {26879110-98ba-43b5-a499-24c201593c38}, !- Inlet Branch Name
  {55c2a235-bb42-4e79-9446-da59902ce38f}, !- Outlet Branch Name 1
  {549dac5c-0dbd-4b2a-8641-718200275716}, !- Outlet Branch Name 2
  {e0365f4e-05f7-45bd-8249-e1c3b8bfc25d}, !- Outlet Branch Name 3
  {1b603100-7d6b-4dc0-8242-639f41204516}, !- Outlet Branch Name 4
  {6ab5642f-9a67-4a3e-8a9b-1715e99378e5}, !- Outlet Branch Name 5
  {3f6402a5-2c17-4e86-a4ba-a8d61b92869d}, !- Outlet Branch Name 6
  {1bccbb6f-cb12-4991-94c6-c3b30bef32af}; !- Outlet Branch Name 7

OS:Connection,
  {76c1983d-e2c2-4c51-abb9-28aefe9c27bb}, !- Handle
  {fe7996f1-03e8-4da9-9f24-699ffeb532a4}, !- Source Object
  17,                                     !- Outlet Port
  {964187b0-6ac3-4945-83ef-ad9bfc51ebe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55c2a235-bb42-4e79-9446-da59902ce38f}, !- Handle
  {6a3c9adb-791c-48a8-975d-5c66189534df}, !- Source Object
  3,                                      !- Outlet Port
  {e6bcc2a4-8edc-4767-831d-6e9aa20d840c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3bb3439-4ac5-45de-a839-7fd1c739c0a1}, !- Handle
  {d1b8d3c2-90f5-4f04-828a-d278fa39e42a}, !- Source Object
  3,                                      !- Outlet Port
  {fe7996f1-03e8-4da9-9f24-699ffeb532a4}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {4a120f7c-9ac6-4160-82ef-127b5487c9c7}, !- Handle
  {fe7996f1-03e8-4da9-9f24-699ffeb532a4}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {0afcca81-a31b-4269-993b-725c6b7a0854}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {7684a0f9-3b1f-49fa-af61-66322187990b}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {ec9cb218-b6a5-4dc8-9b4a-236b27695db7}, !- Schedule Type Limits Name
  {9d7fb052-03cc-4c2b-a6c3-99b78d1a8741}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d7fb052-03cc-4c2b-a6c3-99b78d1a8741}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {ec9cb218-b6a5-4dc8-9b4a-236b27695db7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {9b9613e5-a073-4d2a-8e99-fe15f67f9921}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {7684a0f9-3b1f-49fa-af61-66322187990b}, !- Schedule Name
  {e720bd08-a705-4521-9c81-a185e3b552d9}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {f036a57e-971e-4955-8a7b-72e01d8b56cd}, !- Handle
  Shared Service Water Loop Water Mains Pressure Driven, !- Name
  {639feab3-115d-4ee3-8e58-fc1dc19b3c99}, !- Inlet Node Name
  {14cf5ee7-5316-45b6-9e53-a2f2368fe3a7}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {a29622cd-e77c-44c4-a433-c18c892db5f5}, !- Handle
  Shared Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {14cf5ee7-5316-45b6-9e53-a2f2368fe3a7}, !- Inlet Port
  {b15971cf-cc2c-48a1-a472-159aebb4522d}; !- Outlet Port

OS:Connection,
  {639feab3-115d-4ee3-8e58-fc1dc19b3c99}, !- Handle
  {9ec2630b-ba12-4f6b-ad0c-b705b309ba93}, !- Source Object
  3,                                      !- Outlet Port
  {f036a57e-971e-4955-8a7b-72e01d8b56cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14cf5ee7-5316-45b6-9e53-a2f2368fe3a7}, !- Handle
  {f036a57e-971e-4955-8a7b-72e01d8b56cd}, !- Source Object
  3,                                      !- Outlet Port
  {a29622cd-e77c-44c4-a433-c18c892db5f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b15971cf-cc2c-48a1-a472-159aebb4522d}, !- Handle
  {a29622cd-e77c-44c4-a433-c18c892db5f5}, !- Source Object
  3,                                      !- Outlet Port
  {9cc4de94-d93d-4da9-8192-122ea5a2fbe5}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {3547a3a0-efcf-4b21-b40b-a53e9dd0dbc4}, !- Handle
  40gal NaturalGas Water Heater - 7kBtu/hr, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {7684a0f9-3b1f-49fa-af61-66322187990b}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  1906.87086991005,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {f2a3f44d-2659-4d9c-8f53-4534fee1d2a9}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {d99108e9-7d8a-47da-a943-657d4e6d7931}, !- Use Side Inlet Node Name
  {3b3d005f-24d4-44ff-8c0f-2999bbddf1df}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {5778516c-9e64-4e2b-8d6e-9d918f1a04e8}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {ec9cb218-b6a5-4dc8-9b4a-236b27695db7}, !- Schedule Type Limits Name
  {bf3dacd6-b3d8-444d-a8a4-6b995f4c9463}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf3dacd6-b3d8-444d-a8a4-6b995f4c9463}, !- Handle
  Schedule Day 14,                        !- Name
  {ec9cb218-b6a5-4dc8-9b4a-236b27695db7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {3080ca1e-153d-4aa6-9d43-6157b2bcffd9}, !- Handle
  Schedule Ruleset 3,                     !- Name
  {ec9cb218-b6a5-4dc8-9b4a-236b27695db7}, !- Schedule Type Limits Name
  {f396dccb-679b-43fe-9dcc-a9994401fe68}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f396dccb-679b-43fe-9dcc-a9994401fe68}, !- Handle
  Schedule Day 15,                        !- Name
  {ec9cb218-b6a5-4dc8-9b4a-236b27695db7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {c2b4b6ca-1fbd-4abd-a658-9444dfbd5890}, !- Handle
  {3547a3a0-efcf-4b21-b40b-a53e9dd0dbc4}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0.5,                                    !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {f2a3f44d-2659-4d9c-8f53-4534fee1d2a9}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {ec9cb218-b6a5-4dc8-9b4a-236b27695db7}, !- Schedule Type Limits Name
  {4ffd8a9b-e31b-4803-9d0d-9a5e4f2f85e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ffd8a9b-e31b-4803-9d0d-9a5e4f2f85e3}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {ec9cb218-b6a5-4dc8-9b4a-236b27695db7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {38de45bd-c5a3-4ef5-8a53-81b29d2c3795}, !- Handle
  40gal NaturalGas Water Heater - 7kBtu/hr Supply Outlet Water Node, !- Name
  {3b3d005f-24d4-44ff-8c0f-2999bbddf1df}, !- Inlet Port
  {ae9032e0-4225-4a6c-a20d-811e6581c8d7}; !- Outlet Port

OS:Connection,
  {d99108e9-7d8a-47da-a943-657d4e6d7931}, !- Handle
  {98d1fec8-49b1-4ee9-a76b-13bc0b863e27}, !- Source Object
  3,                                      !- Outlet Port
  {3547a3a0-efcf-4b21-b40b-a53e9dd0dbc4}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {3b3d005f-24d4-44ff-8c0f-2999bbddf1df}, !- Handle
  {3547a3a0-efcf-4b21-b40b-a53e9dd0dbc4}, !- Source Object
  32,                                     !- Outlet Port
  {38de45bd-c5a3-4ef5-8a53-81b29d2c3795}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae9032e0-4225-4a6c-a20d-811e6581c8d7}, !- Handle
  {38de45bd-c5a3-4ef5-8a53-81b29d2c3795}, !- Source Object
  3,                                      !- Outlet Port
  {e1accc1f-d239-47d7-9e19-a1652a4a4bea}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {82df77d4-5301-4d3d-b725-914d1589e953}, !- Handle
  {3547a3a0-efcf-4b21-b40b-a53e9dd0dbc4}; !- Object Name

OS:Schedule:Ruleset,
  {313f5131-a9f5-4afc-8de0-70ecee8b1fd2}, !- Handle
  Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {ec9cb218-b6a5-4dc8-9b4a-236b27695db7}, !- Schedule Type Limits Name
  {c93972be-b2b8-4a0a-9459-5d873911e93a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c93972be-b2b8-4a0a-9459-5d873911e93a}, !- Handle
  Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {ec9cb218-b6a5-4dc8-9b4a-236b27695db7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cf738f10-f1f0-4844-a104-f1c9e3ece176}, !- Handle
  Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {11c7e263-0f65-4f66-a24e-c141f8316442}, !- Schedule Type Limits Name
  {842501e9-3b4c-4c1f-aeb7-efc51af9ad2d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {842501e9-3b4c-4c1f-aeb7-efc51af9ad2d}, !- Handle
  Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {11c7e263-0f65-4f66-a24e-c141f8316442}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {99cfc553-4f5a-4c76-8a72-3f641051ce67}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {cb984ead-bc1f-4db0-8cbb-a85e5579abba}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {031133c1-79d4-4ec8-b401-d71e59eff1f0}, !- Layer 1
  {99cfc553-4f5a-4c76-8a72-3f641051ce67}; !- Layer 2

OS:Material,
  {031133c1-79d4-4ec8-b401-d71e59eff1f0}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {2b30e7de-c028-40bd-8479-ccf2c2f9f237}, !- Handle
  Shared Service Water Loop Pipe 20ft,    !- Name
  {cb984ead-bc1f-4db0-8cbb-a85e5579abba}, !- Construction
  {77259faa-fa87-45a7-a0a2-23b4ceb9055a}, !- Fluid Inlet Node
  {e6a8329b-2d33-4d8b-8246-ab7fab939fbb}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {313f5131-a9f5-4afc-8de0-70ecee8b1fd2}, !- Ambient Temperature Schedule
  {cf738f10-f1f0-4844-a104-f1c9e3ece176}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.1;                                    !- Pipe Length {m}

OS:Node,
  {784b7633-3740-4001-9e81-1432e81f8c95}, !- Handle
  Shared Service Water Loop Pipe 20ft Outlet Water Node, !- Name
  {e6a8329b-2d33-4d8b-8246-ab7fab939fbb}, !- Inlet Port
  {26879110-98ba-43b5-a499-24c201593c38}; !- Outlet Port

OS:Connection,
  {77259faa-fa87-45a7-a0a2-23b4ceb9055a}, !- Handle
  {964187b0-6ac3-4945-83ef-ad9bfc51ebe9}, !- Source Object
  3,                                      !- Outlet Port
  {2b30e7de-c028-40bd-8479-ccf2c2f9f237}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e6a8329b-2d33-4d8b-8246-ab7fab939fbb}, !- Handle
  {2b30e7de-c028-40bd-8479-ccf2c2f9f237}, !- Source Object
  4,                                      !- Outlet Port
  {784b7633-3740-4001-9e81-1432e81f8c95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26879110-98ba-43b5-a499-24c201593c38}, !- Handle
  {784b7633-3740-4001-9e81-1432e81f8c95}, !- Source Object
  3,                                      !- Outlet Port
  {6a3c9adb-791c-48a8-975d-5c66189534df}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8c4355fb-4196-4ef7-915b-a386da16fb6c}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {1d4fe560-ed94-482e-896f-e5eb7ebbb80f}, !- Inlet Node Name
  {edeaa1a5-d50c-4bd1-bc0b-3816a3f90d38}; !- Outlet Node Name

OS:Node,
  {1e4c61fc-ff8f-42e0-b862-d633c2d2d153}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {8b991db5-460c-40b7-be70-064966ddbaae}, !- Inlet Port
  {1d4fe560-ed94-482e-896f-e5eb7ebbb80f}; !- Outlet Port

OS:Connection,
  {8b991db5-460c-40b7-be70-064966ddbaae}, !- Handle
  {9cc4de94-d93d-4da9-8192-122ea5a2fbe5}, !- Source Object
  4,                                      !- Outlet Port
  {1e4c61fc-ff8f-42e0-b862-d633c2d2d153}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f29f6e3e-bc42-4628-a4ea-554d1923368e}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {edeaa1a5-d50c-4bd1-bc0b-3816a3f90d38}, !- Inlet Port
  {3b90df2b-4873-4e87-87d3-773ba8f2eb2e}; !- Outlet Port

OS:Connection,
  {1d4fe560-ed94-482e-896f-e5eb7ebbb80f}, !- Handle
  {1e4c61fc-ff8f-42e0-b862-d633c2d2d153}, !- Source Object
  3,                                      !- Outlet Port
  {8c4355fb-4196-4ef7-915b-a386da16fb6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edeaa1a5-d50c-4bd1-bc0b-3816a3f90d38}, !- Handle
  {8c4355fb-4196-4ef7-915b-a386da16fb6c}, !- Source Object
  3,                                      !- Outlet Port
  {f29f6e3e-bc42-4628-a4ea-554d1923368e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b90df2b-4873-4e87-87d3-773ba8f2eb2e}, !- Handle
  {f29f6e3e-bc42-4628-a4ea-554d1923368e}, !- Source Object
  3,                                      !- Outlet Port
  {e1accc1f-d239-47d7-9e19-a1652a4a4bea}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {136c04dd-e287-4f97-90fa-695055ae0f65}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {42546a44-5f36-4c05-b938-ae137bc3f16d}, !- Inlet Node Name
  {07f4e4bc-4eca-4bde-b28a-cc6d6c6ac3d6}; !- Outlet Node Name

OS:Node,
  {46184e3a-b4c1-4d5b-8c14-8d3fda51a819}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {07f4e4bc-4eca-4bde-b28a-cc6d6c6ac3d6}, !- Inlet Port
  {4bf4a932-6b26-4ac4-8ecb-7c43481900d8}; !- Outlet Port

OS:Connection,
  {42546a44-5f36-4c05-b938-ae137bc3f16d}, !- Handle
  {e6bcc2a4-8edc-4767-831d-6e9aa20d840c}, !- Source Object
  3,                                      !- Outlet Port
  {136c04dd-e287-4f97-90fa-695055ae0f65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07f4e4bc-4eca-4bde-b28a-cc6d6c6ac3d6}, !- Handle
  {136c04dd-e287-4f97-90fa-695055ae0f65}, !- Source Object
  3,                                      !- Outlet Port
  {46184e3a-b4c1-4d5b-8c14-8d3fda51a819}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bf4a932-6b26-4ac4-8ecb-7c43481900d8}, !- Handle
  {46184e3a-b4c1-4d5b-8c14-8d3fda51a819}, !- Source Object
  3,                                      !- Outlet Port
  {e2b0be8b-2146-4916-a310-beeafac53e64}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5b1d6742-5b9c-4e1f-9094-0fa392d52d55}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {8ea4663b-b335-4c17-b26a-b22c82157632}, !- Inlet Node Name
  {fe2ac8bb-cb46-45e6-9eee-345655542116}; !- Outlet Node Name

OS:Node,
  {95cfb8ad-3ec5-4e18-a0bd-f39e745c3690}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {07ce1288-0b94-489c-acf1-42c6b70b4b4e}, !- Inlet Port
  {8ea4663b-b335-4c17-b26a-b22c82157632}; !- Outlet Port

OS:Connection,
  {07ce1288-0b94-489c-acf1-42c6b70b4b4e}, !- Handle
  {e1accc1f-d239-47d7-9e19-a1652a4a4bea}, !- Source Object
  2,                                      !- Outlet Port
  {95cfb8ad-3ec5-4e18-a0bd-f39e745c3690}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ea4663b-b335-4c17-b26a-b22c82157632}, !- Handle
  {95cfb8ad-3ec5-4e18-a0bd-f39e745c3690}, !- Source Object
  3,                                      !- Outlet Port
  {5b1d6742-5b9c-4e1f-9094-0fa392d52d55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe2ac8bb-cb46-45e6-9eee-345655542116}, !- Handle
  {5b1d6742-5b9c-4e1f-9094-0fa392d52d55}, !- Source Object
  3,                                      !- Outlet Port
  {e720bd08-a705-4521-9c81-a185e3b552d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fd4ba12e-3cd8-4f55-8e0d-b877f01a4105}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {f0dc1889-369d-4743-a700-7699c3daf486}, !- Inlet Node Name
  {9c7418e7-5795-45de-ba08-c6ee2cd4642a}; !- Outlet Node Name

OS:Node,
  {359d41e2-92b4-43b6-a19a-f36ee8b2d34c}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {079759dc-8cd6-45e9-ab11-c6cd323ae14b}, !- Inlet Port
  {f0dc1889-369d-4743-a700-7699c3daf486}; !- Outlet Port

OS:Connection,
  {079759dc-8cd6-45e9-ab11-c6cd323ae14b}, !- Handle
  {e2b0be8b-2146-4916-a310-beeafac53e64}, !- Source Object
  2,                                      !- Outlet Port
  {359d41e2-92b4-43b6-a19a-f36ee8b2d34c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0dc1889-369d-4743-a700-7699c3daf486}, !- Handle
  {359d41e2-92b4-43b6-a19a-f36ee8b2d34c}, !- Source Object
  3,                                      !- Outlet Port
  {fd4ba12e-3cd8-4f55-8e0d-b877f01a4105}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c7418e7-5795-45de-ba08-c6ee2cd4642a}, !- Handle
  {fd4ba12e-3cd8-4f55-8e0d-b877f01a4105}, !- Source Object
  3,                                      !- Outlet Port
  {d1b8d3c2-90f5-4f04-828a-d278fa39e42a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d442d862-57c4-4df0-8a3b-b7979178d27f}, !- Handle
  SuperMarket Bakery A  - Story ground WUC 0.007gpm 110F Inlet Water Node, !- Name
  {549dac5c-0dbd-4b2a-8641-718200275716}, !- Inlet Port
  {7d566c63-225f-4ee6-9d36-2833d212e9cc}; !- Outlet Port

OS:Connection,
  {549dac5c-0dbd-4b2a-8641-718200275716}, !- Handle
  {6a3c9adb-791c-48a8-975d-5c66189534df}, !- Source Object
  4,                                      !- Outlet Port
  {d442d862-57c4-4df0-8a3b-b7979178d27f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa2c9c5d-e9e9-4a46-904e-32f345ad7cb0}, !- Handle
  SuperMarket Bakery A  - Story ground WUC 0.007gpm 110F Outlet Water Node, !- Name
  {06daf26e-1f82-4085-ace4-1cac30f822ae}, !- Inlet Port
  {75ef348c-a61f-4594-9448-1d0527a77986}; !- Outlet Port

OS:Connection,
  {7d566c63-225f-4ee6-9d36-2833d212e9cc}, !- Handle
  {d442d862-57c4-4df0-8a3b-b7979178d27f}, !- Source Object
  3,                                      !- Outlet Port
  {63e9da92-4d13-4f9e-9b2d-202dea8cca68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06daf26e-1f82-4085-ace4-1cac30f822ae}, !- Handle
  {63e9da92-4d13-4f9e-9b2d-202dea8cca68}, !- Source Object
  3,                                      !- Outlet Port
  {aa2c9c5d-e9e9-4a46-904e-32f345ad7cb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75ef348c-a61f-4594-9448-1d0527a77986}, !- Handle
  {aa2c9c5d-e9e9-4a46-904e-32f345ad7cb0}, !- Source Object
  3,                                      !- Outlet Port
  {e2b0be8b-2146-4916-a310-beeafac53e64}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {c2679eb6-1547-4c22-a3c8-a49f428c4385}, !- Handle
  SuperMarket Bakery B  - Story ground WUC 0.0664gpm 110F Inlet Water Node, !- Name
  {e0365f4e-05f7-45bd-8249-e1c3b8bfc25d}, !- Inlet Port
  {44c833e2-8aa8-4778-a3ec-ed143a59402a}; !- Outlet Port

OS:Connection,
  {e0365f4e-05f7-45bd-8249-e1c3b8bfc25d}, !- Handle
  {6a3c9adb-791c-48a8-975d-5c66189534df}, !- Source Object
  5,                                      !- Outlet Port
  {c2679eb6-1547-4c22-a3c8-a49f428c4385}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe38468e-ca92-44fb-8ccd-565cd3b8e16a}, !- Handle
  SuperMarket Bakery B  - Story ground WUC 0.0664gpm 110F Outlet Water Node, !- Name
  {52ca156b-e050-454d-a80c-0cd652ee774b}, !- Inlet Port
  {f961cb8b-e1e0-429d-ade9-8003ae6436e0}; !- Outlet Port

OS:Connection,
  {44c833e2-8aa8-4778-a3ec-ed143a59402a}, !- Handle
  {c2679eb6-1547-4c22-a3c8-a49f428c4385}, !- Source Object
  3,                                      !- Outlet Port
  {bac3b776-5384-4037-a38b-4118bb705516}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52ca156b-e050-454d-a80c-0cd652ee774b}, !- Handle
  {bac3b776-5384-4037-a38b-4118bb705516}, !- Source Object
  3,                                      !- Outlet Port
  {fe38468e-ca92-44fb-8ccd-565cd3b8e16a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f961cb8b-e1e0-429d-ade9-8003ae6436e0}, !- Handle
  {fe38468e-ca92-44fb-8ccd-565cd3b8e16a}, !- Source Object
  3,                                      !- Outlet Port
  {e2b0be8b-2146-4916-a310-beeafac53e64}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e86bd58a-cfc8-4031-8539-682da601452a}, !- Handle
  SuperMarket Bakery C  - Story ground WUC 0.007gpm 110F Inlet Water Node, !- Name
  {1b603100-7d6b-4dc0-8242-639f41204516}, !- Inlet Port
  {cff093ed-48e0-4f8a-ac2a-435350c49b32}; !- Outlet Port

OS:Connection,
  {1b603100-7d6b-4dc0-8242-639f41204516}, !- Handle
  {6a3c9adb-791c-48a8-975d-5c66189534df}, !- Source Object
  6,                                      !- Outlet Port
  {e86bd58a-cfc8-4031-8539-682da601452a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0cf30b4-84df-4164-aa33-81e5a8a00c00}, !- Handle
  SuperMarket Bakery C  - Story ground WUC 0.007gpm 110F Outlet Water Node, !- Name
  {5fdd5f61-72b8-4d7b-a0f1-e7fb8db73a30}, !- Inlet Port
  {8ef4d432-825b-4112-94f3-3e207b950050}; !- Outlet Port

OS:Connection,
  {cff093ed-48e0-4f8a-ac2a-435350c49b32}, !- Handle
  {e86bd58a-cfc8-4031-8539-682da601452a}, !- Source Object
  3,                                      !- Outlet Port
  {c6a5ad5c-7c5f-4cf2-8362-f3a4e2d20f87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fdd5f61-72b8-4d7b-a0f1-e7fb8db73a30}, !- Handle
  {c6a5ad5c-7c5f-4cf2-8362-f3a4e2d20f87}, !- Source Object
  3,                                      !- Outlet Port
  {a0cf30b4-84df-4164-aa33-81e5a8a00c00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ef4d432-825b-4112-94f3-3e207b950050}, !- Handle
  {a0cf30b4-84df-4164-aa33-81e5a8a00c00}, !- Source Object
  3,                                      !- Outlet Port
  {e2b0be8b-2146-4916-a310-beeafac53e64}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dd791ed3-9c85-44db-b983-82d523eb4023}, !- Handle
  SuperMarket Deli A  - Story ground WUC 0.0075gpm 110F Inlet Water Node, !- Name
  {6ab5642f-9a67-4a3e-8a9b-1715e99378e5}, !- Inlet Port
  {07f2c5bb-cb6e-4704-a408-d6bb90564350}; !- Outlet Port

OS:Connection,
  {6ab5642f-9a67-4a3e-8a9b-1715e99378e5}, !- Handle
  {6a3c9adb-791c-48a8-975d-5c66189534df}, !- Source Object
  7,                                      !- Outlet Port
  {dd791ed3-9c85-44db-b983-82d523eb4023}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c93c894b-2a29-49c1-b689-e97a5880c281}, !- Handle
  SuperMarket Deli A  - Story ground WUC 0.0075gpm 110F Outlet Water Node, !- Name
  {8012b072-a974-40ee-94cb-c35c7ea6cc9c}, !- Inlet Port
  {1be96c43-dc5c-4878-912e-17061cb2557b}; !- Outlet Port

OS:Connection,
  {07f2c5bb-cb6e-4704-a408-d6bb90564350}, !- Handle
  {dd791ed3-9c85-44db-b983-82d523eb4023}, !- Source Object
  3,                                      !- Outlet Port
  {6ae1fcfb-16d8-4d78-bae7-b39b55951db9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8012b072-a974-40ee-94cb-c35c7ea6cc9c}, !- Handle
  {6ae1fcfb-16d8-4d78-bae7-b39b55951db9}, !- Source Object
  3,                                      !- Outlet Port
  {c93c894b-2a29-49c1-b689-e97a5880c281}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1be96c43-dc5c-4878-912e-17061cb2557b}, !- Handle
  {c93c894b-2a29-49c1-b689-e97a5880c281}, !- Source Object
  3,                                      !- Outlet Port
  {e2b0be8b-2146-4916-a310-beeafac53e64}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {2ca7e968-0b8e-4ed6-b187-32c177a959a9}, !- Handle
  SuperMarket Deli B  - Story ground WUC 0.0713gpm 110F Inlet Water Node, !- Name
  {3f6402a5-2c17-4e86-a4ba-a8d61b92869d}, !- Inlet Port
  {b6bc266e-fdcf-49b3-ad21-3d5b7a8dc3f5}; !- Outlet Port

OS:Connection,
  {3f6402a5-2c17-4e86-a4ba-a8d61b92869d}, !- Handle
  {6a3c9adb-791c-48a8-975d-5c66189534df}, !- Source Object
  8,                                      !- Outlet Port
  {2ca7e968-0b8e-4ed6-b187-32c177a959a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {336e7933-5e68-4c16-81ca-6dafc5d58768}, !- Handle
  SuperMarket Deli B  - Story ground WUC 0.0713gpm 110F Outlet Water Node, !- Name
  {550c6cf6-cd7f-4c73-ab68-1746b70da4be}, !- Inlet Port
  {95145f72-a1e3-4f27-81b0-353c7e2916ae}; !- Outlet Port

OS:Connection,
  {b6bc266e-fdcf-49b3-ad21-3d5b7a8dc3f5}, !- Handle
  {2ca7e968-0b8e-4ed6-b187-32c177a959a9}, !- Source Object
  3,                                      !- Outlet Port
  {ca384897-4783-43cc-8dc6-3e2fb9abf6a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {550c6cf6-cd7f-4c73-ab68-1746b70da4be}, !- Handle
  {ca384897-4783-43cc-8dc6-3e2fb9abf6a6}, !- Source Object
  3,                                      !- Outlet Port
  {336e7933-5e68-4c16-81ca-6dafc5d58768}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95145f72-a1e3-4f27-81b0-353c7e2916ae}, !- Handle
  {336e7933-5e68-4c16-81ca-6dafc5d58768}, !- Source Object
  3,                                      !- Outlet Port
  {e2b0be8b-2146-4916-a310-beeafac53e64}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {fe0f0e41-a9ef-42e8-a684-0169392d8886}, !- Handle
  SuperMarket Deli C  - Story ground WUC 0.0075gpm 110F Inlet Water Node, !- Name
  {1bccbb6f-cb12-4991-94c6-c3b30bef32af}, !- Inlet Port
  {1264125f-0ebc-46bf-aa65-34fffb6252b1}; !- Outlet Port

OS:Connection,
  {1bccbb6f-cb12-4991-94c6-c3b30bef32af}, !- Handle
  {6a3c9adb-791c-48a8-975d-5c66189534df}, !- Source Object
  9,                                      !- Outlet Port
  {fe0f0e41-a9ef-42e8-a684-0169392d8886}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97afae06-7044-44c0-aa90-e2c32e553dcb}, !- Handle
  SuperMarket Deli C  - Story ground WUC 0.0075gpm 110F Outlet Water Node, !- Name
  {d2b451ec-2dd3-4fbd-835a-8e2c535a4cf5}, !- Inlet Port
  {34669d9a-2c92-4618-9568-c4c0b85ae358}; !- Outlet Port

OS:Connection,
  {1264125f-0ebc-46bf-aa65-34fffb6252b1}, !- Handle
  {fe0f0e41-a9ef-42e8-a684-0169392d8886}, !- Source Object
  3,                                      !- Outlet Port
  {a03bd010-ed65-464b-a79b-533e37418fcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2b451ec-2dd3-4fbd-835a-8e2c535a4cf5}, !- Handle
  {a03bd010-ed65-464b-a79b-533e37418fcd}, !- Source Object
  3,                                      !- Outlet Port
  {97afae06-7044-44c0-aa90-e2c32e553dcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34669d9a-2c92-4618-9568-c4c0b85ae358}, !- Handle
  {97afae06-7044-44c0-aa90-e2c32e553dcb}, !- Source Object
  3,                                      !- Outlet Port
  {e2b0be8b-2146-4916-a310-beeafac53e64}, !- Target Object
  9;                                      !- Inlet Port

OS:Refrigeration:Case,
  {f08418e4-0934-4d8d-bf9a-0420863c1a8d}, !- Handle
  Coffin - Frozen Food,                   !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {8c05fd17-ba44-426d-afd0-8700b58f77b6}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  206.7,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.2,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  21.9256494545455,                       !- Case Length {m}
  -21.7,                                  !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  {1c5f82d9-0627-43db-a2d1-c9dcefcb252f}, !- Latent Case Credit Curve Name
  6.6,                                    !- Standard Case Fan Power per Unit Length {W/m}
  6.6,                                    !- Operating Case Fan Power per Unit Length {W/m}
  15.3,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  15.3,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  16.9,                                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  786,                                    !- Case Defrost Power per Unit Length {W/m}
  ElectricWithTemperatureTermination,     !- Case Defrost Type
  {1d6a2a7d-fcb0-4014-9ad6-8bbafc5313a8}, !- Case Defrost Schedule Name
  {06fc39ce-138c-4c35-9df2-a27bd3286fb5}, !- Case Defrost Drip-Down Schedule Name
  DewpointMethod,                         !- Defrost Energy Correction Curve Type
  {ca0f4178-94da-48b2-9421-37981b68b3e2}, !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  {00d228b9-4bc0-494f-955f-1b4a5bdb092a}, !- Case Credit Fraction Schedule Name
  -24.4;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {3b5db4d0-6d75-4ec6-bf0e-1b65eb3a2bbe}, !- Handle
  Refrigeration Case Latent Credit Curve, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {1c5f82d9-0627-43db-a2d1-c9dcefcb252f}, !- Handle
  Coffin Latent Curve,                    !- Name
  0.3379,                                 !- Coefficient1 Constant
  0.0309,                                 !- Coefficient2 x
  0.0005,                                 !- Coefficient3 x**2
  4e-05,                                  !- Coefficient4 x**3
  -55,                                    !- Minimum Value of x
  55;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {ca0f4178-94da-48b2-9421-37981b68b3e2}, !- Handle
  Coffin Defrost Curve,                   !- Name
  0.3475,                                 !- Coefficient1 Constant
  0.0296,                                 !- Coefficient2 x
  0.0007,                                 !- Coefficient3 x**2
  3e-05,                                  !- Coefficient4 x**3
  -55,                                    !- Minimum Value of x
  55;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
  {1d6a2a7d-fcb0-4014-9ad6-8bbafc5313a8}, !- Handle
  Coffin - Frozen Food Defrost,           !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {ded5c545-4100-42bb-83ab-68c1e69327a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ded5c545-4100-42bb-83ab-68c1e69327a7}, !- Handle
  Coffin - Frozen Food Defrost Default,   !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  49,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {06fc39ce-138c-4c35-9df2-a27bd3286fb5}, !- Handle
  Coffin - Frozen Food Dripdown,          !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {32c309b8-9fd4-42a5-82f5-5a5c08267e5b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {32c309b8-9fd4-42a5-82f5-5a5c08267e5b}, !- Handle
  Coffin - Frozen Food Dripdown Default,  !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  54,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {00d228b9-4bc0-494f-955f-1b4a5bdb092a}, !- Handle
  Coffin - Frozen Food Case Credit,       !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {49faf153-04d0-4a26-baed-ecaf53fa9b60}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49faf153-04d0-4a26-baed-ecaf53fa9b60}, !- Handle
  Coffin - Frozen Food Case Credit Default, !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Refrigeration:Case,
  {cb560e38-5e0d-4f38-97e7-3129b1f0f399}, !- Handle
  Coffin - Ice Cream,                     !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {8c05fd17-ba44-426d-afd0-8700b58f77b6}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  240.4,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.2,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  5.48141236363637,                       !- Case Length {m}
  -28.3,                                  !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  {1c5f82d9-0627-43db-a2d1-c9dcefcb252f}, !- Latent Case Credit Curve Name
  6.6,                                    !- Standard Case Fan Power per Unit Length {W/m}
  6.6,                                    !- Operating Case Fan Power per Unit Length {W/m}
  17.6,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  17.6,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  13.1,                                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  745,                                    !- Case Defrost Power per Unit Length {W/m}
  ElectricWithTemperatureTermination,     !- Case Defrost Type
  {c73152b7-64a9-4de6-a158-5f5ad8bbac93}, !- Case Defrost Schedule Name
  {68818eab-b723-4f2d-86c6-8bdb7f0c99d7}, !- Case Defrost Drip-Down Schedule Name
  DewpointMethod,                         !- Defrost Energy Correction Curve Type
  {ca0f4178-94da-48b2-9421-37981b68b3e2}, !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  {c49a9c80-1574-4cea-90d9-deaf7a4e5da0}, !- Case Credit Fraction Schedule Name
  -31.1;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {33719c3e-30b2-430a-af42-29c4bbd54c68}, !- Handle
  Refrigeration Case Latent Credit Curve 1, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
  {c73152b7-64a9-4de6-a158-5f5ad8bbac93}, !- Handle
  Coffin - Ice Cream Defrost,             !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {2006b902-1a41-472c-9988-744292bb5876}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2006b902-1a41-472c-9988-744292bb5876}, !- Handle
  Coffin - Ice Cream Defrost Default,     !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  1,                                      !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {68818eab-b723-4f2d-86c6-8bdb7f0c99d7}, !- Handle
  Coffin - Ice Cream Dripdown,            !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {f4c93ee8-7989-4e18-9bcb-e10b23f4c380}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4c93ee8-7989-4e18-9bcb-e10b23f4c380}, !- Handle
  Coffin - Ice Cream Dripdown Default,    !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  4,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c49a9c80-1574-4cea-90d9-deaf7a4e5da0}, !- Handle
  Coffin - Ice Cream Case Credit,         !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {cc3b3b6b-c51a-436c-9d38-a383dbb942df}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cc3b3b6b-c51a-436c-9d38-a383dbb942df}, !- Handle
  Coffin - Ice Cream Case Credit Default, !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Refrigeration:Case,
  {bb588c44-a92c-46d2-ae5e-73fdc1653716}, !- Handle
  Reach-in - Ice Cream,                   !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {8c05fd17-ba44-426d-afd0-8700b58f77b6}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  473.9,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  51.2512056,                             !- Case Length {m}
  -23.9,                                  !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  {3c2e55e9-84bc-4c1e-9a78-478f452ae722}, !- Latent Case Credit Curve Name
  32.5,                                   !- Standard Case Fan Power per Unit Length {W/m}
  32.5,                                   !- Operating Case Fan Power per Unit Length {W/m}
  25.8,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  25.8,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  139.4,                                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  955.4,                                  !- Case Defrost Power per Unit Length {W/m}
  ElectricWithTemperatureTermination,     !- Case Defrost Type
  {ad6cb8ca-4901-4c57-b2c4-5ba13ae56840}, !- Case Defrost Schedule Name
  {24a9ad11-12a3-4f5a-9b8b-6356989aed1a}, !- Case Defrost Drip-Down Schedule Name
  DewpointMethod,                         !- Defrost Energy Correction Curve Type
  {b5019437-c83a-4249-a1d8-1f6868d4135f}, !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  {062ba07b-d71a-484f-9828-f908b2d22d6d}, !- Case Credit Fraction Schedule Name
  -27.2;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {61e5222c-fe77-41b6-9e77-8a587ab301b7}, !- Handle
  Refrigeration Case Latent Credit Curve 2, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {3c2e55e9-84bc-4c1e-9a78-478f452ae722}, !- Handle
  Glass Door Latent Curve,                !- Name
  0.3379,                                 !- Coefficient1 Constant
  0.0309,                                 !- Coefficient2 x
  0.0005,                                 !- Coefficient3 x**2
  4e-05,                                  !- Coefficient4 x**3
  -55,                                    !- Minimum Value of x
  55;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {b5019437-c83a-4249-a1d8-1f6868d4135f}, !- Handle
  Glass Door Defrost Curve,               !- Name
  0.3475,                                 !- Coefficient1 Constant
  0.0296,                                 !- Coefficient2 x
  0.0007,                                 !- Coefficient3 x**2
  3e-05,                                  !- Coefficient4 x**3
  -55,                                    !- Minimum Value of x
  55;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
  {ad6cb8ca-4901-4c57-b2c4-5ba13ae56840}, !- Handle
  Reach-in - Ice Cream Defrost,           !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {1f499519-00d2-4c41-aaa6-6443b5ca5a8a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f499519-00d2-4c41-aaa6-6443b5ca5a8a}, !- Handle
  Reach-in - Ice Cream Defrost Default,   !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  46,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {24a9ad11-12a3-4f5a-9b8b-6356989aed1a}, !- Handle
  Reach-in - Ice Cream Dripdown,          !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {65538a24-380b-4263-9e03-d8ca82a5a454}; !- Default Day Schedule Name

OS:Schedule:Day,
  {65538a24-380b-4263-9e03-d8ca82a5a454}, !- Handle
  Reach-in - Ice Cream Dripdown Default,  !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  46,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  51,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {062ba07b-d71a-484f-9828-f908b2d22d6d}, !- Handle
  Reach-in - Ice Cream Case Credit,       !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {e7bcd01c-882d-456a-9768-81d4c2104781}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e7bcd01c-882d-456a-9768-81d4c2104781}, !- Handle
  Reach-in - Ice Cream Case Credit Default, !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Refrigeration:Case,
  {60576ad9-e9ad-44e6-b333-6438099870bd}, !- Handle
  Reach-in - Frozen Food,                 !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {8c05fd17-ba44-426d-afd0-8700b58f77b6}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  438.9,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  14.2516721454546,                       !- Case Length {m}
  -20,                                    !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  {3c2e55e9-84bc-4c1e-9a78-478f452ae722}, !- Latent Case Credit Curve Name
  32.5,                                   !- Standard Case Fan Power per Unit Length {W/m}
  32.5,                                   !- Operating Case Fan Power per Unit Length {W/m}
  25.8,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  25.8,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  139.4,                                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  955.4,                                  !- Case Defrost Power per Unit Length {W/m}
  ElectricWithTemperatureTermination,     !- Case Defrost Type
  {17729882-246b-4060-a008-fe6d104abb26}, !- Case Defrost Schedule Name
  {be4243e4-9ce8-4736-9c12-02182efe3acc}, !- Case Defrost Drip-Down Schedule Name
  DewpointMethod,                         !- Defrost Energy Correction Curve Type
  {b5019437-c83a-4249-a1d8-1f6868d4135f}, !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  {4a3f46d4-5447-46bb-823f-e8ac428aa374}, !- Case Credit Fraction Schedule Name
  -23.9;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {5c13669f-4658-4d8b-99ae-8c5025f5719b}, !- Handle
  Refrigeration Case Latent Credit Curve 3, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
  {17729882-246b-4060-a008-fe6d104abb26}, !- Handle
  Reach-in - Frozen Food Defrost,         !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {569666af-ad71-4d0a-be71-6515267bd6f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {569666af-ad71-4d0a-be71-6515267bd6f7}, !- Handle
  Reach-in - Frozen Food Defrost Default, !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  46,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {be4243e4-9ce8-4736-9c12-02182efe3acc}, !- Handle
  Reach-in - Frozen Food Dripdown,        !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {623705a0-5377-4497-a5b4-980c7b19c746}; !- Default Day Schedule Name

OS:Schedule:Day,
  {623705a0-5377-4497-a5b4-980c7b19c746}, !- Handle
  Reach-in - Frozen Food Dripdown Default, !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  46,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  51,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {4a3f46d4-5447-46bb-823f-e8ac428aa374}, !- Handle
  Reach-in - Frozen Food Case Credit,     !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {18d1411b-7f2c-4e67-a6b7-7554b0bdc88c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {18d1411b-7f2c-4e67-a6b7-7554b0bdc88c}, !- Handle
  Reach-in - Frozen Food Case Credit Default, !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Refrigeration:Case,
  {6114dfdd-a85f-474a-8859-639527dadc4e}, !- Handle
  Reach-in - Dairy Deli Beverage Case,    !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {8c05fd17-ba44-426d-afd0-8700b58f77b6}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  282.1,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.2,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  87.7025978181819,                       !- Case Length {m}
  1.4,                                    !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  {3c2e55e9-84bc-4c1e-9a78-478f452ae722}, !- Latent Case Credit Curve Name
  21.3,                                   !- Standard Case Fan Power per Unit Length {W/m}
  21.3,                                   !- Operating Case Fan Power per Unit Length {W/m}
  22.7,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  22.7,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  56.6,                                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  {42cd17a0-2ea3-4fb2-a14a-338f5c5116f4}, !- Case Credit Fraction Schedule Name
  -1.1;                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {e1151a97-ef3a-41ce-976c-95018b4ae75b}, !- Handle
  Refrigeration Case Latent Credit Curve 4, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
  {42cd17a0-2ea3-4fb2-a14a-338f5c5116f4}, !- Handle
  Reach-in - Dairy Deli Beverage Case Case Credit, !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {3f7ebbe6-0ba6-419e-bd5b-a176aed53444}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f7ebbe6-0ba6-419e-bd5b-a176aed53444}, !- Handle
  Reach-in - Dairy Deli Beverage Case Case Credit Default, !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Refrigeration:Case,
  {76869806-dd8f-41b1-b23b-217b41f0f250}, !- Handle
  Service - Meat Deli Bakery,             !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {8c05fd17-ba44-426d-afd0-8700b58f77b6}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  317.3,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  23.2960025454546,                       !- Case Length {m}
  -2.2,                                   !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  {3c2e55e9-84bc-4c1e-9a78-478f452ae722}, !- Latent Case Credit Curve Name
  12.6,                                   !- Standard Case Fan Power per Unit Length {W/m}
  12.6,                                   !- Operating Case Fan Power per Unit Length {W/m}
  17,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  17,                                     !- Installed Case Lighting Power per Unit Length {W/m}
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  1,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  {636f2643-854e-4cb2-9538-c9e50ad4bc11}, !- Case Credit Fraction Schedule Name
  -6.7;                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {ff5b2f8a-37bf-42b5-8714-d15c6809dc55}, !- Handle
  Refrigeration Case Latent Credit Curve 5, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
  {636f2643-854e-4cb2-9538-c9e50ad4bc11}, !- Handle
  Service - Meat Deli Bakery Case Credit, !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {cdec4903-5aed-4db0-aec9-6d83a3980672}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cdec4903-5aed-4db0-aec9-6d83a3980672}, !- Handle
  Service - Meat Deli Bakery Case Credit Default, !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Refrigeration:Case,
  {42033acc-3c59-4ce6-ab81-ed263c17c84c}, !- Handle
  Island - Deli Produce,                  !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {8c05fd17-ba44-426d-afd0-8700b58f77b6}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  372.6,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.2,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  4.93327112727273,                       !- Case Length {m}
  -1.1,                                   !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  {1c5f82d9-0627-43db-a2d1-c9dcefcb252f}, !- Latent Case Credit Curve Name
  7.6,                                    !- Standard Case Fan Power per Unit Length {W/m}
  7.6,                                    !- Operating Case Fan Power per Unit Length {W/m}
  9.8,                                    !- Standard Case Lighting Power per Unit Length {W/m}
  9.8,                                    !- Installed Case Lighting Power per Unit Length {W/m}
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  13.1,                                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  656.2,                                  !- Case Defrost Power per Unit Length {W/m}
  ElectricWithTemperatureTermination,     !- Case Defrost Type
  {e50af04e-4b32-4612-a428-584af4d076f7}, !- Case Defrost Schedule Name
  {a2a4feb0-7aa5-42df-8d6c-9dc8676d5e08}, !- Case Defrost Drip-Down Schedule Name
  DewpointMethod,                         !- Defrost Energy Correction Curve Type
  {ca0f4178-94da-48b2-9421-37981b68b3e2}, !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  {ae9120f6-25d5-46b8-aee4-6231fe4c635e}, !- Case Credit Fraction Schedule Name
  -3.6;                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {28404ca2-1a52-46b8-9eac-c57fcc890efd}, !- Handle
  Refrigeration Case Latent Credit Curve 6, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
  {e50af04e-4b32-4612-a428-584af4d076f7}, !- Handle
  Island - Deli Produce Defrost,          !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {dff60d6f-7dc8-47d3-8f6f-29a99417f66a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dff60d6f-7dc8-47d3-8f6f-29a99417f66a}, !- Handle
  Island - Deli Produce Defrost Default,  !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  48,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a2a4feb0-7aa5-42df-8d6c-9dc8676d5e08}, !- Handle
  Island - Deli Produce Dripdown,         !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {c356f1cd-e5a8-445d-94ba-c4e156d570f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c356f1cd-e5a8-445d-94ba-c4e156d570f8}, !- Handle
  Island - Deli Produce Dripdown Default, !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  48,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  53,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ae9120f6-25d5-46b8-aee4-6231fe4c635e}, !- Handle
  Island - Deli Produce Case Credit,      !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {7931576a-8756-4afd-9e79-86590b783fc7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7931576a-8756-4afd-9e79-86590b783fc7}, !- Handle
  Island - Deli Produce Case Credit Default, !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Refrigeration:Case,
  {5e65e316-05c8-4f6a-b8ad-cef85339a8e5}, !- Handle
  Vertical Open - All,                    !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {8c05fd17-ba44-426d-afd0-8700b58f77b6}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1187.6,                                 !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  22.4737906909091,                       !- Case Length {m}
  0.6,                                    !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  {9768dcce-56e5-4e3a-83ce-506e97b28766}, !- Latent Case Credit Curve Name
  14.5,                                   !- Standard Case Fan Power per Unit Length {W/m}
  14.5,                                   !- Operating Case Fan Power per Unit Length {W/m}
  18.9,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  18.9,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  1,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  {37b7641a-1ca7-44d8-9e32-a9d46d301956}, !- Case Credit Fraction Schedule Name
  -2.2;                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {09c28689-8325-4c50-a154-e03cacc9ecc2}, !- Handle
  Refrigeration Case Latent Credit Curve 7, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {9768dcce-56e5-4e3a-83ce-506e97b28766}, !- Handle
  Open Latent Curve,                      !- Name
  -0.0187,                                !- Coefficient1 Constant
  0.0458,                                 !- Coefficient2 x
  0.0011,                                 !- Coefficient3 x**2
  5e-05,                                  !- Coefficient4 x**3
  -55,                                    !- Minimum Value of x
  55;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
  {37b7641a-1ca7-44d8-9e32-a9d46d301956}, !- Handle
  Vertical Open - All Case Credit,        !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {81b2fdc4-02a9-4076-afff-2fe9301751ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {81b2fdc4-02a9-4076-afff-2fe9301751ce}, !- Handle
  Vertical Open - All Case Credit Default, !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Refrigeration:WalkIn,
  {0e38322d-8c76-406b-88c1-0cd4abfd898f}, !- Handle
  Bakery Cooler,                          !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  2339.8,                                 !- Rated Coil Cooling Capacity {W}
  1.67,                                   !- Operating Temperature {C}
  -3.9,                                   !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  93.6,                                   !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  60.2,                                   !- Rated Total Lighting Power {W}
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Lighting Schedule Name
  Offcycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {c249c7af-2a48-4999-8c26-d11fb820f5dd}, !- Defrost Schedule Name
  {795bc8c0-98bd-4122-a6c3-600b37928bc2}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  11.1,                                   !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {2fe98368-4506-4dd3-82be-f5e79e45f4f6}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {2fe98368-4506-4dd3-82be-f5e79e45f4f6}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {760ef045-1a72-4eb7-bc0e-05fef22ea72a}, !- Zone Name
  49.3,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {bd537509-b74c-4c85-84e0-e0946145dc0a}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {c249c7af-2a48-4999-8c26-d11fb820f5dd}, !- Handle
  Bakery Cooler Defrost,                  !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {82450d4b-b35b-42dc-8dd4-e77582bb32fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {82450d4b-b35b-42dc-8dd4-e77582bb32fa}, !- Handle
  Bakery Cooler Defrost Default,          !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  12,                                     !- Hour 3
  45,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {795bc8c0-98bd-4122-a6c3-600b37928bc2}, !- Handle
  Bakery Cooler Dripdown,                 !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {687c2f6b-bce7-4d5c-82b9-deac77437bbb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {687c2f6b-bce7-4d5c-82b9-deac77437bbb}, !- Handle
  Bakery Cooler Dripdown Default,         !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  12,                                     !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  50,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Constant,
  {bd537509-b74c-4c85-84e0-e0946145dc0a}, !- Handle
  Always Off Discrete,                    !- Name
  {5b1efb9f-395f-4e95-be96-02e3935aa22e}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {5b1efb9f-395f-4e95-be96-02e3935aa22e}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Refrigeration:WalkIn,
  {9e5b3168-c9ee-47f6-9fae-6edc34707760}, !- Handle
  Bakery Freezer,                         !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  2540.7,                                 !- Rated Coil Cooling Capacity {W}
  -26.1,                                  !- Operating Temperature {C}
  -31.7,                                  !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  132.12,                                 !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  60.2,                                   !- Rated Total Lighting Power {W}
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TemperatureTermination,                 !- Defrost Control Type
  {e0748369-2a39-4f1c-95e9-2532886c2194}, !- Defrost Schedule Name
  {155bd7f4-d14a-409b-8a57-924db5616c67}, !- Defrost Drip-Down Schedule Name
  2007.2,                                 !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  11.1,                                   !- Insulated Floor Surface Area {m2}
  0.203,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {8e90634b-74f8-420a-a67e-2da78aa152ab}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {8e90634b-74f8-420a-a67e-2da78aa152ab}, !- Handle
  Refrigeration Walk In Zone Boundary 2,  !- Name
  {760ef045-1a72-4eb7-bc0e-05fef22ea72a}, !- Zone Name
  49.3,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.177,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.177,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {bd537509-b74c-4c85-84e0-e0946145dc0a}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {e0748369-2a39-4f1c-95e9-2532886c2194}, !- Handle
  Bakery Freezer Defrost,                 !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {7ed9f0ff-45ef-48a1-90b2-b8d9ec8dc55b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ed9f0ff-45ef-48a1-90b2-b8d9ec8dc55b}, !- Handle
  Bakery Freezer Defrost Default,         !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  1,                                      !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  45,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {155bd7f4-d14a-409b-8a57-924db5616c67}, !- Handle
  Bakery Freezer Dripdown,                !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {15037ff0-66fd-4afd-835c-479740f28dc3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {15037ff0-66fd-4afd-835c-479740f28dc3}, !- Handle
  Bakery Freezer Dripdown Default,        !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  1,                                      !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  50,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Refrigeration:WalkIn,
  {472ee7b4-f19b-4a22-9b45-e5ac15a5293a}, !- Handle
  Beer Cooler,                            !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  4836.4,                                 !- Rated Coil Cooling Capacity {W}
  1.67,                                   !- Operating Temperature {C}
  -3.9,                                   !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  193.5,                                  !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  180.6,                                  !- Rated Total Lighting Power {W}
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Lighting Schedule Name
  Offcycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {6f486b87-2439-4953-b654-87472b526255}, !- Defrost Schedule Name
  {d72ce4df-e718-495a-aaa6-8a70d1fd1bf9}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  33.4,                                   !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {b40ca733-82c3-486a-a8ef-af4d5bff333b}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {b40ca733-82c3-486a-a8ef-af4d5bff333b}, !- Handle
  Refrigeration Walk In Zone Boundary 3,  !- Name
  {760ef045-1a72-4eb7-bc0e-05fef22ea72a}, !- Zone Name
  86.9,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {bd537509-b74c-4c85-84e0-e0946145dc0a}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {6f486b87-2439-4953-b654-87472b526255}, !- Handle
  Beer Cooler Defrost,                    !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {06892ae5-a56a-4ed6-b69b-b58549b5dc54}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06892ae5-a56a-4ed6-b69b-b58549b5dc54}, !- Handle
  Beer Cooler Defrost Default,            !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  14,                                     !- Hour 4
  45,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {d72ce4df-e718-495a-aaa6-8a70d1fd1bf9}, !- Handle
  Beer Cooler Dripdown,                   !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {cfe88441-3f46-41e6-b70d-016df29f87b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cfe88441-3f46-41e6-b70d-016df29f87b5}, !- Handle
  Beer Cooler Dripdown Default,           !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  14,                                     !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  14,                                     !- Hour 4
  50,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Refrigeration:WalkIn,
  {9a36b464-8e8d-43db-afb7-c891ce123a21}, !- Handle
  Dairy Cooler,                           !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  3734.4,                                 !- Rated Coil Cooling Capacity {W}
  1.67,                                   !- Operating Temperature {C}
  -3.9,                                   !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  149.4,                                  !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  120.4,                                  !- Rated Total Lighting Power {W}
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Lighting Schedule Name
  Offcycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {459ec2d6-7f6b-4520-85e1-c8b5d92954c3}, !- Defrost Schedule Name
  {0e504d40-2eec-47d5-8fc1-adafb64ac110}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  22.3,                                   !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {7911ba0b-800d-47a4-948a-51a9e19f84b7}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {7911ba0b-800d-47a4-948a-51a9e19f84b7}, !- Handle
  Refrigeration Walk In Zone Boundary 4,  !- Name
  {760ef045-1a72-4eb7-bc0e-05fef22ea72a}, !- Zone Name
  68.1,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {bd537509-b74c-4c85-84e0-e0946145dc0a}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {459ec2d6-7f6b-4520-85e1-c8b5d92954c3}, !- Handle
  Dairy Cooler Defrost,                   !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {7c011ae3-e892-4b11-b208-93d365dc42ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c011ae3-e892-4b11-b208-93d365dc42ec}, !- Handle
  Dairy Cooler Defrost Default,           !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  45,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {0e504d40-2eec-47d5-8fc1-adafb64ac110}, !- Handle
  Dairy Cooler Dripdown,                  !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {2795d5c0-f6ce-415a-9041-6254717fa7be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2795d5c0-f6ce-415a-9041-6254717fa7be}, !- Handle
  Dairy Cooler Dripdown Default,          !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  50,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Refrigeration:WalkIn,
  {552ee54b-5023-4663-9a26-fc316fb27ac8}, !- Handle
  Floral Cooler,                          !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  2339.8,                                 !- Rated Coil Cooling Capacity {W}
  1.67,                                   !- Operating Temperature {C}
  -3.9,                                   !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  93.6,                                   !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  60.2,                                   !- Rated Total Lighting Power {W}
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Lighting Schedule Name
  Offcycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {77db09a5-8d1f-4990-81ef-309ab7e2e62a}, !- Defrost Schedule Name
  {fbb5cd53-f1bf-4cac-a5e4-3f42cd2b16cb}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  11.1,                                   !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {f18a8936-158c-4562-ada2-c9c18b6bc3ac}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {f18a8936-158c-4562-ada2-c9c18b6bc3ac}, !- Handle
  Refrigeration Walk In Zone Boundary 5,  !- Name
  {760ef045-1a72-4eb7-bc0e-05fef22ea72a}, !- Zone Name
  49.3,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {bd537509-b74c-4c85-84e0-e0946145dc0a}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {77db09a5-8d1f-4990-81ef-309ab7e2e62a}, !- Handle
  Floral Cooler Defrost,                  !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {ff621c42-0695-4410-ad72-ac9c42c48b37}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff621c42-0695-4410-ad72-ac9c42c48b37}, !- Handle
  Floral Cooler Defrost Default,          !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  16,                                     !- Hour 4
  45,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {fbb5cd53-f1bf-4cac-a5e4-3f42cd2b16cb}, !- Handle
  Floral Cooler Dripdown,                 !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {72caee99-d9dc-4de9-bbd8-d4f52f028d41}; !- Default Day Schedule Name

OS:Schedule:Day,
  {72caee99-d9dc-4de9-bbd8-d4f52f028d41}, !- Handle
  Floral Cooler Dripdown Default,         !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  16,                                     !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  16,                                     !- Hour 4
  50,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Refrigeration:WalkIn,
  {6cb005b7-5007-4e13-ae23-44c36d4a7197}, !- Handle
  Grocery Freezer,                        !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  4115.4,                                 !- Rated Coil Cooling Capacity {W}
  -26.1,                                  !- Operating Temperature {C}
  -31.7,                                  !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  214,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  120.4,                                  !- Rated Total Lighting Power {W}
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TemperatureTermination,                 !- Defrost Control Type
  {95152340-867e-4019-814e-0b96be5a251e}, !- Defrost Schedule Name
  {286c0d8f-81a8-4b94-86d5-77a7c8aa56b9}, !- Defrost Drip-Down Schedule Name
  3251.2,                                 !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  22.3,                                   !- Insulated Floor Surface Area {m2}
  0.203,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {98b775c3-c9fd-4bb0-a4c6-81e69e7415ba}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {98b775c3-c9fd-4bb0-a4c6-81e69e7415ba}, !- Handle
  Refrigeration Walk In Zone Boundary 6,  !- Name
  {760ef045-1a72-4eb7-bc0e-05fef22ea72a}, !- Zone Name
  68.1,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.177,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.177,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {bd537509-b74c-4c85-84e0-e0946145dc0a}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {95152340-867e-4019-814e-0b96be5a251e}, !- Handle
  Grocery Freezer Defrost,                !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {da1eab6b-730f-480e-8931-e7d7105f451f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da1eab6b-730f-480e-8931-e7d7105f451f}, !- Handle
  Grocery Freezer Defrost Default,        !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  45,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {286c0d8f-81a8-4b94-86d5-77a7c8aa56b9}, !- Handle
  Grocery Freezer Dripdown,               !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {4ee04073-9039-446b-b483-e9ad9ee3a8c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ee04073-9039-446b-b483-e9ad9ee3a8c3}, !- Handle
  Grocery Freezer Dripdown Default,       !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  17,                                     !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  50,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Refrigeration:WalkIn,
  {2ecc868e-0f68-4789-8b59-9e2611e54155}, !- Handle
  Kitchen Cooler,                         !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  3734.4,                                 !- Rated Coil Cooling Capacity {W}
  1.67,                                   !- Operating Temperature {C}
  -3.9,                                   !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  149.4,                                  !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  120.4,                                  !- Rated Total Lighting Power {W}
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Lighting Schedule Name
  Offcycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {5166e6bb-f22e-4e04-a899-a3289b8c39cb}, !- Defrost Schedule Name
  {83f221a9-c982-454e-8b84-d9a2e5cb63c4}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  22.3,                                   !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {957a7114-a3f9-4f4f-8ac3-b35848672fb1}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {957a7114-a3f9-4f4f-8ac3-b35848672fb1}, !- Handle
  Refrigeration Walk In Zone Boundary 7,  !- Name
  {760ef045-1a72-4eb7-bc0e-05fef22ea72a}, !- Zone Name
  68.1,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {bd537509-b74c-4c85-84e0-e0946145dc0a}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {5166e6bb-f22e-4e04-a899-a3289b8c39cb}, !- Handle
  Kitchen Cooler Defrost,                 !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {bc9d607c-e13d-4e90-a36d-3e82b85f4098}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bc9d607c-e13d-4e90-a36d-3e82b85f4098}, !- Handle
  Kitchen Cooler Defrost Default,         !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  45,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {83f221a9-c982-454e-8b84-d9a2e5cb63c4}, !- Handle
  Kitchen Cooler Dripdown,                !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {344e27ba-917d-4ef3-a864-0a5eb7d91f51}; !- Default Day Schedule Name

OS:Schedule:Day,
  {344e27ba-917d-4ef3-a864-0a5eb7d91f51}, !- Handle
  Kitchen Cooler Dripdown Default,        !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  18,                                     !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  50,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Refrigeration:WalkIn,
  {661f0a83-6cac-4869-a069-841e864ed57e}, !- Handle
  Kitchen Freezer,                        !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  2540.7,                                 !- Rated Coil Cooling Capacity {W}
  -26.1,                                  !- Operating Temperature {C}
  -31.7,                                  !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  132.12,                                 !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  60.2,                                   !- Rated Total Lighting Power {W}
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TemperatureTermination,                 !- Defrost Control Type
  {9f8db36c-622d-44cb-a0a9-a23b82da0cdb}, !- Defrost Schedule Name
  {44f8d2a2-2554-48d1-9de9-b50f1c49b577}, !- Defrost Drip-Down Schedule Name
  2007.2,                                 !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  11.1,                                   !- Insulated Floor Surface Area {m2}
  0.203,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {d0801e70-2db8-43b3-b72c-0d313fa50b88}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {d0801e70-2db8-43b3-b72c-0d313fa50b88}, !- Handle
  Refrigeration Walk In Zone Boundary 8,  !- Name
  {760ef045-1a72-4eb7-bc0e-05fef22ea72a}, !- Zone Name
  49.3,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.177,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.177,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {bd537509-b74c-4c85-84e0-e0946145dc0a}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {9f8db36c-622d-44cb-a0a9-a23b82da0cdb}, !- Handle
  Kitchen Freezer Defrost,                !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {1834c908-3be7-4851-b1c0-37d1d7e1dafd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1834c908-3be7-4851-b1c0-37d1d7e1dafd}, !- Handle
  Kitchen Freezer Defrost Default,        !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  45,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {44f8d2a2-2554-48d1-9de9-b50f1c49b577}, !- Handle
  Kitchen Freezer Dripdown,               !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {6e1e438e-e159-480a-a5f1-eed21bfed64d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e1e438e-e159-480a-a5f1-eed21bfed64d}, !- Handle
  Kitchen Freezer Dripdown Default,       !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  50,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Refrigeration:WalkIn,
  {d99a0608-817a-4aa0-9600-11a90eea7a04}, !- Handle
  Meat Cooler,                            !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  5645.6,                                 !- Rated Coil Cooling Capacity {W}
  1.67,                                   !- Operating Temperature {C}
  -3.9,                                   !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  225.8,                                  !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  240.8,                                  !- Rated Total Lighting Power {W}
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Lighting Schedule Name
  Offcycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {d25472d7-d403-4ee3-80b4-1bb494b175d2}, !- Defrost Schedule Name
  {d95f0f8e-de43-4998-a860-624bd29917aa}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  44.6,                                   !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {aca59188-3118-4761-85c5-f0193a362c31}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {aca59188-3118-4761-85c5-f0193a362c31}, !- Handle
  Refrigeration Walk In Zone Boundary 9,  !- Name
  {760ef045-1a72-4eb7-bc0e-05fef22ea72a}, !- Zone Name
  105.6,                                  !- Total Insulated Surface Area Facing Zone {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {bd537509-b74c-4c85-84e0-e0946145dc0a}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {d25472d7-d403-4ee3-80b4-1bb494b175d2}, !- Handle
  Meat Cooler Defrost,                    !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {ee220ed3-2bfb-45dc-942c-efca1b14733e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee220ed3-2bfb-45dc-942c-efca1b14733e}, !- Handle
  Meat Cooler Defrost Default,            !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  45,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {d95f0f8e-de43-4998-a860-624bd29917aa}, !- Handle
  Meat Cooler Dripdown,                   !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {bafa7a02-9f54-4af5-9920-7ff20737d42d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bafa7a02-9f54-4af5-9920-7ff20737d42d}, !- Handle
  Meat Cooler Dripdown Default,           !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  20,                                     !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  50,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Refrigeration:WalkIn,
  {26b77c38-d5f1-4fcb-9b01-4a0c95bb242a}, !- Handle
  Meat Freezer,                           !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  2540.7,                                 !- Rated Coil Cooling Capacity {W}
  -26.1,                                  !- Operating Temperature {C}
  -31.7,                                  !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  132.12,                                 !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  60.2,                                   !- Rated Total Lighting Power {W}
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TemperatureTermination,                 !- Defrost Control Type
  {a5bec463-9516-40b6-a185-a59fc2faa78a}, !- Defrost Schedule Name
  {4d0c0755-2d3e-4b0b-907c-ef0e1831b248}, !- Defrost Drip-Down Schedule Name
  2007.2,                                 !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  11.1,                                   !- Insulated Floor Surface Area {m2}
  0.203,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {3e7d00fb-3336-4705-ba24-f92cf9c10378}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {3e7d00fb-3336-4705-ba24-f92cf9c10378}, !- Handle
  Refrigeration Walk In Zone Boundary 10, !- Name
  {760ef045-1a72-4eb7-bc0e-05fef22ea72a}, !- Zone Name
  49.3,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.177,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.177,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {bd537509-b74c-4c85-84e0-e0946145dc0a}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {a5bec463-9516-40b6-a185-a59fc2faa78a}, !- Handle
  Meat Freezer Defrost,                   !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {d417dc88-18d6-415e-b5e8-e2e96c861485}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d417dc88-18d6-415e-b5e8-e2e96c861485}, !- Handle
  Meat Freezer Defrost Default,           !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  21,                                     !- Hour 4
  45,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {4d0c0755-2d3e-4b0b-907c-ef0e1831b248}, !- Handle
  Meat Freezer Dripdown,                  !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {f7dd9c9c-501d-4c02-adf5-d623237b8edd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f7dd9c9c-501d-4c02-adf5-d623237b8edd}, !- Handle
  Meat Freezer Dripdown Default,          !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  21,                                     !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  21,                                     !- Hour 4
  50,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Refrigeration:WalkIn,
  {61bdbf00-1a5d-4c45-af5c-cc4c226f10ef}, !- Handle
  Prep Cooler 1,                          !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  5645.6,                                 !- Rated Coil Cooling Capacity {W}
  1.67,                                   !- Operating Temperature {C}
  -3.9,                                   !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  225.8,                                  !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  240.8,                                  !- Rated Total Lighting Power {W}
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Lighting Schedule Name
  Offcycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {3c62f228-e21a-4d7c-b925-18e169f4e9f9}, !- Defrost Schedule Name
  {33cab0fe-85aa-4280-a6bd-20c7327f80fd}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  44.6,                                   !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {05f9bf07-300d-4777-acc5-faa140cc6d44}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {05f9bf07-300d-4777-acc5-faa140cc6d44}, !- Handle
  Refrigeration Walk In Zone Boundary 11, !- Name
  {760ef045-1a72-4eb7-bc0e-05fef22ea72a}, !- Zone Name
  105.6,                                  !- Total Insulated Surface Area Facing Zone {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {bd537509-b74c-4c85-84e0-e0946145dc0a}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {3c62f228-e21a-4d7c-b925-18e169f4e9f9}, !- Handle
  Prep Cooler 1 Defrost,                  !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {ba993df7-2226-4629-8bfd-e87f5c3e2f27}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ba993df7-2226-4629-8bfd-e87f5c3e2f27}, !- Handle
  Prep Cooler 1 Defrost Default,          !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  22,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  45,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {33cab0fe-85aa-4280-a6bd-20c7327f80fd}, !- Handle
  Prep Cooler 1 Dripdown,                 !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {f8188e00-3dc5-4e15-a9a6-f8ea8e165206}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f8188e00-3dc5-4e15-a9a6-f8ea8e165206}, !- Handle
  Prep Cooler 1 Dripdown Default,         !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  22,                                     !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  50,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Refrigeration:WalkIn,
  {1e9b6605-f301-4150-9178-7241aa692a68}, !- Handle
  Prep Cooler 2,                          !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  5645.6,                                 !- Rated Coil Cooling Capacity {W}
  1.67,                                   !- Operating Temperature {C}
  -3.9,                                   !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  225.8,                                  !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  240.8,                                  !- Rated Total Lighting Power {W}
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Lighting Schedule Name
  Offcycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {f35dbf7d-8269-4612-b126-1ab56d8db868}, !- Defrost Schedule Name
  {7e31f9af-b4d5-4a27-909d-6f5eff047659}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  44.6,                                   !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {0550a4b4-9526-462a-864d-89737ee68183}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {0550a4b4-9526-462a-864d-89737ee68183}, !- Handle
  Refrigeration Walk In Zone Boundary 12, !- Name
  {760ef045-1a72-4eb7-bc0e-05fef22ea72a}, !- Zone Name
  105.6,                                  !- Total Insulated Surface Area Facing Zone {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {bd537509-b74c-4c85-84e0-e0946145dc0a}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {f35dbf7d-8269-4612-b126-1ab56d8db868}, !- Handle
  Prep Cooler 2 Defrost,                  !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {8add0a16-6930-4862-b2fe-544e16c509ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8add0a16-6930-4862-b2fe-544e16c509ab}, !- Handle
  Prep Cooler 2 Defrost Default,          !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  45,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {7e31f9af-b4d5-4a27-909d-6f5eff047659}, !- Handle
  Prep Cooler 2 Dripdown,                 !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {ebd98a61-8184-45b9-8e27-54713fbbba08}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ebd98a61-8184-45b9-8e27-54713fbbba08}, !- Handle
  Prep Cooler 2 Dripdown Default,         !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  23,                                     !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  50,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Refrigeration:WalkIn,
  {0034f792-335e-4b83-a88d-c2224a30b52c}, !- Handle
  Produce Cooler,                         !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  5645.6,                                 !- Rated Coil Cooling Capacity {W}
  1.67,                                   !- Operating Temperature {C}
  -3.9,                                   !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  225.8,                                  !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  240.8,                                  !- Rated Total Lighting Power {W}
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Lighting Schedule Name
  Offcycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {2b4e9241-e293-432a-b3db-9a6f7607f9d7}, !- Defrost Schedule Name
  {76bcf5c9-8651-4092-bab8-0c47dd6ba860}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  44.6,                                   !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {826659e0-fd0b-4748-b8df-1257cfff81d8}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {826659e0-fd0b-4748-b8df-1257cfff81d8}, !- Handle
  Refrigeration Walk In Zone Boundary 13, !- Name
  {760ef045-1a72-4eb7-bc0e-05fef22ea72a}, !- Zone Name
  105.6,                                  !- Total Insulated Surface Area Facing Zone {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {bd537509-b74c-4c85-84e0-e0946145dc0a}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {2b4e9241-e293-432a-b3db-9a6f7607f9d7}, !- Handle
  Produce Cooler Defrost,                 !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {fcae6d72-be5f-42b7-872d-3c626e64e243}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fcae6d72-be5f-42b7-872d-3c626e64e243}, !- Handle
  Produce Cooler Defrost Default,         !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  12,                                     !- Hour 3
  45,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {76bcf5c9-8651-4092-bab8-0c47dd6ba860}, !- Handle
  Produce Cooler Dripdown,                !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {44d78822-c409-4ee0-a316-a3fe9200a692}; !- Default Day Schedule Name

OS:Schedule:Day,
  {44d78822-c409-4ee0-a316-a3fe9200a692}, !- Handle
  Produce Cooler Dripdown Default,        !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  12,                                     !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  50,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Refrigeration:WalkIn,
  {6684d608-259d-4186-ac03-d08d6958d9c3}, !- Handle
  Specialty Cooler,                       !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  2339.8,                                 !- Rated Coil Cooling Capacity {W}
  1.67,                                   !- Operating Temperature {C}
  -3.9,                                   !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  93.6,                                   !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  60.2,                                   !- Rated Total Lighting Power {W}
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Lighting Schedule Name
  Offcycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {6439ce65-11d4-475a-a7d6-772beb7fcf05}, !- Defrost Schedule Name
  {f19c93c6-97f9-4c43-a1c6-76a06fd74396}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  11.1,                                   !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {a3483ec4-9c3e-48c7-82c4-363a47bca9ba}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {a3483ec4-9c3e-48c7-82c4-363a47bca9ba}, !- Handle
  Refrigeration Walk In Zone Boundary 14, !- Name
  {760ef045-1a72-4eb7-bc0e-05fef22ea72a}, !- Zone Name
  49.3,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {bd537509-b74c-4c85-84e0-e0946145dc0a}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {6439ce65-11d4-475a-a7d6-772beb7fcf05}, !- Handle
  Specialty Cooler Defrost,               !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {9b8278ea-4907-4139-9ca8-8bc874c11691}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b8278ea-4907-4139-9ca8-8bc874c11691}, !- Handle
  Specialty Cooler Defrost Default,       !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  1,                                      !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  45,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {f19c93c6-97f9-4c43-a1c6-76a06fd74396}, !- Handle
  Specialty Cooler Dripdown,              !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  {66dd05fb-4d18-4c8d-8656-36a00523a8dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {66dd05fb-4d18-4c8d-8656-36a00523a8dc}, !- Handle
  Specialty Cooler Dripdown Default,      !- Name
  {29f64105-960d-4463-866a-61e8454b31e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  1,                                      !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  50,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Refrigeration:System,
  {a7ca742f-39a9-4f4d-ac7f-5cfd84e5457b}, !- Handle
  MT Refrigeration System,                !- Name
  {db7b6746-75fc-4c75-a31b-b743175ddf1f}, !- Refrigerated CaseAndWalkInList Name
  {4a5ea454-e096-4153-8453-d559dcff239b}, !- Refrigeration TransferLoad List Name
  {b14a00b3-86b7-4106-9cc5-5b03360b2d30}, !- Refrigeration Condenser Name
  {1cfefb58-64f2-4588-8c21-9b0bdbeecf29}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {6c5037cc-36c5-4bda-af5b-f188a3e97413}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {db7b6746-75fc-4c75-a31b-b743175ddf1f}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {6114dfdd-a85f-474a-8859-639527dadc4e}, !- Model Object 1
  {76869806-dd8f-41b1-b23b-217b41f0f250}, !- Model Object 2
  {42033acc-3c59-4ce6-ab81-ed263c17c84c}, !- Model Object 3
  {5e65e316-05c8-4f6a-b8ad-cef85339a8e5}, !- Model Object 4
  {0e38322d-8c76-406b-88c1-0cd4abfd898f}, !- Model Object 5
  {472ee7b4-f19b-4a22-9b45-e5ac15a5293a}, !- Model Object 6
  {9a36b464-8e8d-43db-afb7-c891ce123a21}, !- Model Object 7
  {552ee54b-5023-4663-9a26-fc316fb27ac8}, !- Model Object 8
  {2ecc868e-0f68-4789-8b59-9e2611e54155}, !- Model Object 9
  {d99a0608-817a-4aa0-9600-11a90eea7a04}, !- Model Object 10
  {61bdbf00-1a5d-4c45-af5c-cc4c226f10ef}, !- Model Object 11
  {1e9b6605-f301-4150-9178-7241aa692a68}, !- Model Object 12
  {0034f792-335e-4b83-a88d-c2224a30b52c}, !- Model Object 13
  {6684d608-259d-4186-ac03-d08d6958d9c3}; !- Model Object 14

OS:ModelObjectList,
  {4a5ea454-e096-4153-8453-d559dcff239b}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {1cfefb58-64f2-4588-8c21-9b0bdbeecf29}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {862ddf6f-0f7d-41cb-8406-53dfff57891e}, !- Model Object 1
  {8ad39fcb-2005-4b8d-bc3c-8144d1f0ce32}, !- Model Object 2
  {00d9357d-5426-4038-87a3-3bace78c2912}, !- Model Object 3
  {51fdaaba-2807-4866-bddc-ea549d9f6f8e}, !- Model Object 4
  {bbf0de44-dfb7-46c1-b6b4-ebbe4817c9aa}, !- Model Object 5
  {26276c1d-d145-42c0-aaa4-8b143825bbb9}; !- Model Object 6

OS:ModelObjectList,
  {6c5037cc-36c5-4bda-af5b-f188a3e97413}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Curve:Bicubic,
  {3b4b7aeb-1248-46cf-b82a-240d9ec327db}, !- Handle
  New_Med_Temp_Comp_Pwr_Curve,            !- Name
  4994.033647,                            !- Coefficient1 Constant
  170.249719,                             !- Coefficient2 x
  2.846389112,                            !- Coefficient3 x**2
  356.7940341,                            !- Coefficient4 y
  -6.307470374,                           !- Coefficient5 y**2
  -1.409856005,                           !- Coefficient6 x*y
  0.012160476,                            !- Coefficient7 x**3
  0.076231729,                            !- Coefficient8 y**3
  -0.057527471,                           !- Coefficient9 x**2*y
  0.009054446,                            !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Curve:Bicubic,
  {e1a94255-a9ea-4bfe-90d0-27c03d3075eb}, !- Handle
  New_Med_Temp_Comp_Cap_Curve,            !- Name
  61412.17466,                            !- Coefficient1 Constant
  1570.851906,                            !- Coefficient2 x
  13.53344913,                            !- Coefficient3 x**2
  -500.1952361,                           !- Coefficient4 y
  8.16391243,                             !- Coefficient5 y**2
  -3.689538504,                           !- Coefficient6 x*y
  0.054485574,                            !- Coefficient7 x**3
  -0.088096805,                           !- Coefficient8 y**3
  0.006381584,                            !- Coefficient9 x**2*y
  -0.037503058,                           !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Refrigeration:Compressor,
  {862ddf6f-0f7d-41cb-8406-53dfff57891e}, !- Handle
  MT Refrigeration System Compressor 1,   !- Name
  {3b4b7aeb-1248-46cf-b82a-240d9ec327db}, !- Refrigeration Compressor Power Curve Name
  {e1a94255-a9ea-4bfe-90d0-27c03d3075eb}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {2aa5ac94-c14d-445b-95e5-9600af1fc957}, !- Handle
  Refrigeration Compressor Power Curve,   !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {e5d3aaed-9519-402c-99c5-54f9154cc108}, !- Handle
  Refrigeration Compressor Capacity Curve, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Curve:Bicubic,
  {d4743dff-18ad-4b06-b40a-4b51912f882e}, !- Handle
  New_Med_Temp_Comp_Pwr_Curve 1,          !- Name
  4994.033647,                            !- Coefficient1 Constant
  170.249719,                             !- Coefficient2 x
  2.846389112,                            !- Coefficient3 x**2
  356.7940341,                            !- Coefficient4 y
  -6.307470374,                           !- Coefficient5 y**2
  -1.409856005,                           !- Coefficient6 x*y
  0.012160476,                            !- Coefficient7 x**3
  0.076231729,                            !- Coefficient8 y**3
  -0.057527471,                           !- Coefficient9 x**2*y
  0.009054446,                            !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Curve:Bicubic,
  {b15410dd-22db-4bfd-a0ff-6a34e9c27b73}, !- Handle
  New_Med_Temp_Comp_Cap_Curve 1,          !- Name
  61412.17466,                            !- Coefficient1 Constant
  1570.851906,                            !- Coefficient2 x
  13.53344913,                            !- Coefficient3 x**2
  -500.1952361,                           !- Coefficient4 y
  8.16391243,                             !- Coefficient5 y**2
  -3.689538504,                           !- Coefficient6 x*y
  0.054485574,                            !- Coefficient7 x**3
  -0.088096805,                           !- Coefficient8 y**3
  0.006381584,                            !- Coefficient9 x**2*y
  -0.037503058,                           !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Refrigeration:Compressor,
  {8ad39fcb-2005-4b8d-bc3c-8144d1f0ce32}, !- Handle
  MT Refrigeration System Compressor 2,   !- Name
  {d4743dff-18ad-4b06-b40a-4b51912f882e}, !- Refrigeration Compressor Power Curve Name
  {b15410dd-22db-4bfd-a0ff-6a34e9c27b73}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {3dfb2ce3-192a-47d0-a59f-01f65ca1a362}, !- Handle
  Refrigeration Compressor Power Curve 1, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {89669271-fb02-4534-b864-5a75ca8df6e5}, !- Handle
  Refrigeration Compressor Capacity Curve 1, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Curve:Bicubic,
  {dbced29f-6c8a-4cd0-b11e-4ef52432b4af}, !- Handle
  New_Med_Temp_Comp_Pwr_Curve 2,          !- Name
  4994.033647,                            !- Coefficient1 Constant
  170.249719,                             !- Coefficient2 x
  2.846389112,                            !- Coefficient3 x**2
  356.7940341,                            !- Coefficient4 y
  -6.307470374,                           !- Coefficient5 y**2
  -1.409856005,                           !- Coefficient6 x*y
  0.012160476,                            !- Coefficient7 x**3
  0.076231729,                            !- Coefficient8 y**3
  -0.057527471,                           !- Coefficient9 x**2*y
  0.009054446,                            !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Curve:Bicubic,
  {883f5dac-c98a-4e15-9dd4-a520966d28ac}, !- Handle
  New_Med_Temp_Comp_Cap_Curve 2,          !- Name
  61412.17466,                            !- Coefficient1 Constant
  1570.851906,                            !- Coefficient2 x
  13.53344913,                            !- Coefficient3 x**2
  -500.1952361,                           !- Coefficient4 y
  8.16391243,                             !- Coefficient5 y**2
  -3.689538504,                           !- Coefficient6 x*y
  0.054485574,                            !- Coefficient7 x**3
  -0.088096805,                           !- Coefficient8 y**3
  0.006381584,                            !- Coefficient9 x**2*y
  -0.037503058,                           !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Refrigeration:Compressor,
  {00d9357d-5426-4038-87a3-3bace78c2912}, !- Handle
  MT Refrigeration System Compressor 3,   !- Name
  {dbced29f-6c8a-4cd0-b11e-4ef52432b4af}, !- Refrigeration Compressor Power Curve Name
  {883f5dac-c98a-4e15-9dd4-a520966d28ac}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {19e07ed1-5ce4-47af-9f9c-c03689a7a2a6}, !- Handle
  Refrigeration Compressor Power Curve 2, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {2f73d705-7d0d-4f5d-901a-5d72a9fe30f3}, !- Handle
  Refrigeration Compressor Capacity Curve 2, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Curve:Bicubic,
  {be04eed6-46b3-4f6e-ac0e-f4caf1438c4c}, !- Handle
  New_Med_Temp_Comp_Pwr_Curve 3,          !- Name
  4994.033647,                            !- Coefficient1 Constant
  170.249719,                             !- Coefficient2 x
  2.846389112,                            !- Coefficient3 x**2
  356.7940341,                            !- Coefficient4 y
  -6.307470374,                           !- Coefficient5 y**2
  -1.409856005,                           !- Coefficient6 x*y
  0.012160476,                            !- Coefficient7 x**3
  0.076231729,                            !- Coefficient8 y**3
  -0.057527471,                           !- Coefficient9 x**2*y
  0.009054446,                            !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Curve:Bicubic,
  {5119c44c-d77d-4e1a-9126-509401aa2cfb}, !- Handle
  New_Med_Temp_Comp_Cap_Curve 3,          !- Name
  61412.17466,                            !- Coefficient1 Constant
  1570.851906,                            !- Coefficient2 x
  13.53344913,                            !- Coefficient3 x**2
  -500.1952361,                           !- Coefficient4 y
  8.16391243,                             !- Coefficient5 y**2
  -3.689538504,                           !- Coefficient6 x*y
  0.054485574,                            !- Coefficient7 x**3
  -0.088096805,                           !- Coefficient8 y**3
  0.006381584,                            !- Coefficient9 x**2*y
  -0.037503058,                           !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Refrigeration:Compressor,
  {51fdaaba-2807-4866-bddc-ea549d9f6f8e}, !- Handle
  MT Refrigeration System Compressor 4,   !- Name
  {be04eed6-46b3-4f6e-ac0e-f4caf1438c4c}, !- Refrigeration Compressor Power Curve Name
  {5119c44c-d77d-4e1a-9126-509401aa2cfb}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {95cbd225-2c86-4efe-9234-e7dc78c2c1a3}, !- Handle
  Refrigeration Compressor Power Curve 3, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {dd33879c-119e-4949-8ef9-dd109538f39d}, !- Handle
  Refrigeration Compressor Capacity Curve 3, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Curve:Bicubic,
  {45a0bc25-01df-434c-a8bc-9b008f66d1f1}, !- Handle
  New_Med_Temp_Comp_Pwr_Curve 4,          !- Name
  4994.033647,                            !- Coefficient1 Constant
  170.249719,                             !- Coefficient2 x
  2.846389112,                            !- Coefficient3 x**2
  356.7940341,                            !- Coefficient4 y
  -6.307470374,                           !- Coefficient5 y**2
  -1.409856005,                           !- Coefficient6 x*y
  0.012160476,                            !- Coefficient7 x**3
  0.076231729,                            !- Coefficient8 y**3
  -0.057527471,                           !- Coefficient9 x**2*y
  0.009054446,                            !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Curve:Bicubic,
  {a80d03a2-d93f-4f4c-a214-98da2853714f}, !- Handle
  New_Med_Temp_Comp_Cap_Curve 4,          !- Name
  61412.17466,                            !- Coefficient1 Constant
  1570.851906,                            !- Coefficient2 x
  13.53344913,                            !- Coefficient3 x**2
  -500.1952361,                           !- Coefficient4 y
  8.16391243,                             !- Coefficient5 y**2
  -3.689538504,                           !- Coefficient6 x*y
  0.054485574,                            !- Coefficient7 x**3
  -0.088096805,                           !- Coefficient8 y**3
  0.006381584,                            !- Coefficient9 x**2*y
  -0.037503058,                           !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Refrigeration:Compressor,
  {bbf0de44-dfb7-46c1-b6b4-ebbe4817c9aa}, !- Handle
  MT Refrigeration System Compressor 5,   !- Name
  {45a0bc25-01df-434c-a8bc-9b008f66d1f1}, !- Refrigeration Compressor Power Curve Name
  {a80d03a2-d93f-4f4c-a214-98da2853714f}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {e14eb9d9-7965-40f1-b407-a3c9292fc383}, !- Handle
  Refrigeration Compressor Power Curve 4, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {aeb265ab-7f8f-4835-978d-224a846b6f2a}, !- Handle
  Refrigeration Compressor Capacity Curve 4, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Curve:Bicubic,
  {074d65ef-6805-49ad-954e-93b90394b37e}, !- Handle
  New_Med_Temp_Comp_Pwr_Curve 5,          !- Name
  4994.033647,                            !- Coefficient1 Constant
  170.249719,                             !- Coefficient2 x
  2.846389112,                            !- Coefficient3 x**2
  356.7940341,                            !- Coefficient4 y
  -6.307470374,                           !- Coefficient5 y**2
  -1.409856005,                           !- Coefficient6 x*y
  0.012160476,                            !- Coefficient7 x**3
  0.076231729,                            !- Coefficient8 y**3
  -0.057527471,                           !- Coefficient9 x**2*y
  0.009054446,                            !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Curve:Bicubic,
  {2ac66833-4993-4b30-a681-f392dd4a7344}, !- Handle
  New_Med_Temp_Comp_Cap_Curve 5,          !- Name
  61412.17466,                            !- Coefficient1 Constant
  1570.851906,                            !- Coefficient2 x
  13.53344913,                            !- Coefficient3 x**2
  -500.1952361,                           !- Coefficient4 y
  8.16391243,                             !- Coefficient5 y**2
  -3.689538504,                           !- Coefficient6 x*y
  0.054485574,                            !- Coefficient7 x**3
  -0.088096805,                           !- Coefficient8 y**3
  0.006381584,                            !- Coefficient9 x**2*y
  -0.037503058,                           !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Refrigeration:Compressor,
  {26276c1d-d145-42c0-aaa4-8b143825bbb9}, !- Handle
  MT Refrigeration System Compressor 6,   !- Name
  {074d65ef-6805-49ad-954e-93b90394b37e}, !- Refrigeration Compressor Power Curve Name
  {2ac66833-4993-4b30-a681-f392dd4a7344}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {f950e337-fcd9-4a2f-a6ce-8ed49cd6eb23}, !- Handle
  Refrigeration Compressor Power Curve 5, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {265761cb-5aa9-4d68-8ceb-83720dd19e44}, !- Handle
  Refrigeration Compressor Capacity Curve 5, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Curve:Linear,
  {317395ba-28e5-480f-9610-00ce856e08bd}, !- Handle
  Condenser Heat Rejection Function of Temperature, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {b14a00b3-86b7-4106-9cc5-5b03360b2d30}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {317395ba-28e5-480f-9610-00ce856e08bd}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  4102.70940394909,                       !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {d2130936-73c2-41a5-89ab-3cf5b4ae936e}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:Refrigeration:System,
  {c3c9a2a5-0cfe-4903-8fe0-1eef43880361}, !- Handle
  LT Refrigeration System,                !- Name
  {e3581471-0341-4c9e-a435-bf60c7cc962d}, !- Refrigerated CaseAndWalkInList Name
  {0b195eed-c257-47bf-9f2a-b0fe5c2c086d}, !- Refrigeration TransferLoad List Name
  {0ec50487-2b90-432e-a9db-0836c4d4a76c}, !- Refrigeration Condenser Name
  {0f95083c-2900-488b-8cd2-2bd74fc98a6a}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {76b4fe61-6bd1-475b-ade4-fa95e689f300}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {e3581471-0341-4c9e-a435-bf60c7cc962d}, !- Handle
  Refrigeration System 1 Case and Walkin List 1, !- Name
  {f08418e4-0934-4d8d-bf9a-0420863c1a8d}, !- Model Object 1
  {cb560e38-5e0d-4f38-97e7-3129b1f0f399}, !- Model Object 2
  {bb588c44-a92c-46d2-ae5e-73fdc1653716}, !- Model Object 3
  {60576ad9-e9ad-44e6-b333-6438099870bd}, !- Model Object 4
  {9e5b3168-c9ee-47f6-9fae-6edc34707760}, !- Model Object 5
  {6cb005b7-5007-4e13-ae23-44c36d4a7197}, !- Model Object 6
  {661f0a83-6cac-4869-a069-841e864ed57e}, !- Model Object 7
  {26b77c38-d5f1-4fcb-9b01-4a0c95bb242a}; !- Model Object 8

OS:ModelObjectList,
  {0b195eed-c257-47bf-9f2a-b0fe5c2c086d}, !- Handle
  Refrigeration System 1 Transfer Load List 1; !- Name

OS:ModelObjectList,
  {0f95083c-2900-488b-8cd2-2bd74fc98a6a}, !- Handle
  Refrigeration System 1 Compressor List 1, !- Name
  {29ecad3d-0a26-4f82-84e2-17766af17bfb}, !- Model Object 1
  {134f8ccf-b3c2-422d-9f81-e734f1a56da3}, !- Model Object 2
  {b452a5af-742f-4acb-9aeb-fca785f43d07}; !- Model Object 3

OS:ModelObjectList,
  {76b4fe61-6bd1-475b-ade4-fa95e689f300}, !- Handle
  Refrigeration System 1 High Stage Compressor List 1; !- Name

OS:Curve:Bicubic,
  {38c022ee-ac7d-44e2-8a33-595b3a8d8ca0}, !- Handle
  New_Low_Temp_Comp_Pwr_Curve,            !- Name
  6274.990362,                            !- Coefficient1 Constant
  61.39066125,                            !- Coefficient2 x
  1.620853748,                            !- Coefficient3 x**2
  129.1127948,                            !- Coefficient4 y
  0.874116171,                            !- Coefficient5 y**2
  1.958117256,                            !- Coefficient6 x*y
  0.030293311,                            !- Coefficient7 x**3
  0.005754678,                            !- Coefficient8 y**3
  0.004653957,                            !- Coefficient9 x**2*y
  -0.000749905,                           !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {41df6087-a24e-4e5b-921c-ea666eed9227}, !- Handle
  New_Low_Temp_Comp_Cap_Curve,            !- Name
  58336.86118,                            !- Coefficient1 Constant
  1561.7435,                              !- Coefficient2 x
  6.606812861,                            !- Coefficient3 x**2
  -283.6500679,                           !- Coefficient4 y
  -0.120234941,                           !- Coefficient5 y**2
  -12.49574858,                           !- Coefficient6 x*y
  -0.116278559,                           !- Coefficient7 x**3
  0.002277001,                            !- Coefficient8 y**3
  -0.118148325,                           !- Coefficient9 x**2*y
  0.032839613,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Refrigeration:Compressor,
  {29ecad3d-0a26-4f82-84e2-17766af17bfb}, !- Handle
  LT Refrigeration System Compressor 1,   !- Name
  {38c022ee-ac7d-44e2-8a33-595b3a8d8ca0}, !- Refrigeration Compressor Power Curve Name
  {41df6087-a24e-4e5b-921c-ea666eed9227}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {9bf897d3-e242-48e3-be36-3ce51b8df6d0}, !- Handle
  Refrigeration Compressor Power Curve 6, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {96328afb-11ad-49f9-94bf-3fb4d2070e8f}, !- Handle
  Refrigeration Compressor Capacity Curve 6, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Curve:Bicubic,
  {55d06e81-db71-406c-8e2e-0d70dd6be4d0}, !- Handle
  New_Low_Temp_Comp_Pwr_Curve 1,          !- Name
  6274.990362,                            !- Coefficient1 Constant
  61.39066125,                            !- Coefficient2 x
  1.620853748,                            !- Coefficient3 x**2
  129.1127948,                            !- Coefficient4 y
  0.874116171,                            !- Coefficient5 y**2
  1.958117256,                            !- Coefficient6 x*y
  0.030293311,                            !- Coefficient7 x**3
  0.005754678,                            !- Coefficient8 y**3
  0.004653957,                            !- Coefficient9 x**2*y
  -0.000749905,                           !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {ef81a2e0-21f9-4cd2-aa3b-e9fe135d2741}, !- Handle
  New_Low_Temp_Comp_Cap_Curve 1,          !- Name
  58336.86118,                            !- Coefficient1 Constant
  1561.7435,                              !- Coefficient2 x
  6.606812861,                            !- Coefficient3 x**2
  -283.6500679,                           !- Coefficient4 y
  -0.120234941,                           !- Coefficient5 y**2
  -12.49574858,                           !- Coefficient6 x*y
  -0.116278559,                           !- Coefficient7 x**3
  0.002277001,                            !- Coefficient8 y**3
  -0.118148325,                           !- Coefficient9 x**2*y
  0.032839613,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Refrigeration:Compressor,
  {134f8ccf-b3c2-422d-9f81-e734f1a56da3}, !- Handle
  LT Refrigeration System Compressor 2,   !- Name
  {55d06e81-db71-406c-8e2e-0d70dd6be4d0}, !- Refrigeration Compressor Power Curve Name
  {ef81a2e0-21f9-4cd2-aa3b-e9fe135d2741}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {3054bcde-5a7b-4f16-b712-5686a1cbef27}, !- Handle
  Refrigeration Compressor Power Curve 7, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {d32352b5-ff7c-4c3e-9718-2aefb4e1d245}, !- Handle
  Refrigeration Compressor Capacity Curve 7, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Curve:Bicubic,
  {b7f75ab0-7d8e-4211-9a82-ba39e1dd3939}, !- Handle
  New_Low_Temp_Comp_Pwr_Curve 2,          !- Name
  6274.990362,                            !- Coefficient1 Constant
  61.39066125,                            !- Coefficient2 x
  1.620853748,                            !- Coefficient3 x**2
  129.1127948,                            !- Coefficient4 y
  0.874116171,                            !- Coefficient5 y**2
  1.958117256,                            !- Coefficient6 x*y
  0.030293311,                            !- Coefficient7 x**3
  0.005754678,                            !- Coefficient8 y**3
  0.004653957,                            !- Coefficient9 x**2*y
  -0.000749905,                           !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {f1494729-e095-4b53-ac2d-8c30c0533a27}, !- Handle
  New_Low_Temp_Comp_Cap_Curve 2,          !- Name
  58336.86118,                            !- Coefficient1 Constant
  1561.7435,                              !- Coefficient2 x
  6.606812861,                            !- Coefficient3 x**2
  -283.6500679,                           !- Coefficient4 y
  -0.120234941,                           !- Coefficient5 y**2
  -12.49574858,                           !- Coefficient6 x*y
  -0.116278559,                           !- Coefficient7 x**3
  0.002277001,                            !- Coefficient8 y**3
  -0.118148325,                           !- Coefficient9 x**2*y
  0.032839613,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Refrigeration:Compressor,
  {b452a5af-742f-4acb-9aeb-fca785f43d07}, !- Handle
  LT Refrigeration System Compressor 3,   !- Name
  {b7f75ab0-7d8e-4211-9a82-ba39e1dd3939}, !- Refrigeration Compressor Power Curve Name
  {f1494729-e095-4b53-ac2d-8c30c0533a27}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {25edc31c-9917-4563-b549-57d24aef2692}, !- Handle
  Refrigeration Compressor Power Curve 8, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {c411c7e8-9935-40b7-8b77-f5afd01f1230}, !- Handle
  Refrigeration Compressor Capacity Curve 8, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Curve:Linear,
  {28fc2c23-dd62-4724-bcf1-fc2445052bdf}, !- Handle
  Condenser Heat Rejection Function of Temperature 1, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {0ec50487-2b90-432e-a9db-0836c4d4a76c}, !- Handle
  Refrigeration Condenser Air Cooled 2,   !- Name
  {28fc2c23-dd62-4724-bcf1-fc2445052bdf}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  1925.21074051811,                       !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {f269e589-8eaa-4b82-b630-4a028488986c}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve 1, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:ThermostatSetpoint:DualSetpoint,
  {2ce4d01e-34da-4992-99d5-c657a7f0b068}, !- Handle
  SuperMarket Produce - 90.1-2019 Thermostat, !- Name
  {eee3e3ef-526b-417d-a9af-3c149f0520af}, !- Heating Setpoint Temperature Schedule Name
  {dd9e31d7-3320-45bc-b695-9ad47ccbc023}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {eee3e3ef-526b-417d-a9af-3c149f0520af}, !- Handle
  SuperMarket HtgSetp_Enduse,             !- Name
  {ec9cb218-b6a5-4dc8-9b4a-236b27695db7}, !- Schedule Type Limits Name
  {d283d6cd-82a8-4ba9-b907-b080bac58b57}, !- Default Day Schedule Name
  {3b668221-09cd-42c5-b78c-079849163deb}, !- Summer Design Day Schedule Name
  {c529addf-adcb-4592-8912-d4f89972cc0a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d283d6cd-82a8-4ba9-b907-b080bac58b57}, !- Handle
  SuperMarket HtgSetp_Enduse Default,     !- Name
  {ec9cb218-b6a5-4dc8-9b4a-236b27695db7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.5;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {df7ab270-9993-4c8a-a0da-455883af7c7e}, !- Handle
  Schedule Rule 12,                       !- Name
  {eee3e3ef-526b-417d-a9af-3c149f0520af}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {192870a2-e1f5-4f55-8bd7-493b6464ce6f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {192870a2-e1f5-4f55-8bd7-493b6464ce6f}, !- Handle
  SuperMarket HtgSetp_Enduse Default|Wknd|Wkdy Day, !- Name
  {ec9cb218-b6a5-4dc8-9b4a-236b27695db7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.5;                                   !- Value Until Time 1

OS:Schedule:Day,
  {1ff4328c-161f-432b-a6c1-4c1e05cb43a2}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c529addf-adcb-4592-8912-d4f89972cc0a}, !- Handle
  SuperMarket HtgSetp_Enduse Winter Design Day, !- Name
  {ec9cb218-b6a5-4dc8-9b4a-236b27695db7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.5;                                   !- Value Until Time 1

OS:Schedule:Day,
  {b3fa0331-be76-4389-8e1f-39af22fe36f4}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3b668221-09cd-42c5-b78c-079849163deb}, !- Handle
  SuperMarket HtgSetp_Enduse Summer Design Day, !- Name
  {ec9cb218-b6a5-4dc8-9b4a-236b27695db7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.5;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {dd9e31d7-3320-45bc-b695-9ad47ccbc023}, !- Handle
  SuperMarket ClgSetp_Enduse,             !- Name
  {ec9cb218-b6a5-4dc8-9b4a-236b27695db7}, !- Schedule Type Limits Name
  {dd17c295-07e5-465c-9a7f-037116ba6063}, !- Default Day Schedule Name
  {bbea1080-b3d1-4ccb-b5b0-bf3597a0753d}, !- Summer Design Day Schedule Name
  {560debf4-1b84-49c3-b9c0-f4998106bc11}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dd17c295-07e5-465c-9a7f-037116ba6063}, !- Handle
  SuperMarket ClgSetp_Enduse Default,     !- Name
  {ec9cb218-b6a5-4dc8-9b4a-236b27695db7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.75;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {dc06fba3-d58f-4250-9199-1616b5d58e2a}, !- Handle
  Schedule Rule 13,                       !- Name
  {dd9e31d7-3320-45bc-b695-9ad47ccbc023}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aa87fd48-0c4d-4612-bd78-cb1b98488b6a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa87fd48-0c4d-4612-bd78-cb1b98488b6a}, !- Handle
  SuperMarket ClgSetp_Enduse Default|Wknd|Wkdy Day, !- Name
  {ec9cb218-b6a5-4dc8-9b4a-236b27695db7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.75;                                  !- Value Until Time 1

OS:Schedule:Day,
  {364c6952-a5be-4920-b7c4-6d410200cda4}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {560debf4-1b84-49c3-b9c0-f4998106bc11}, !- Handle
  SuperMarket ClgSetp_Enduse Winter Design Day, !- Name
  {ec9cb218-b6a5-4dc8-9b4a-236b27695db7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.75;                                  !- Value Until Time 1

OS:Schedule:Day,
  {791daf07-ff88-4574-b3a8-524fe49bf53e}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bbea1080-b3d1-4ccb-b5b0-bf3597a0753d}, !- Handle
  SuperMarket ClgSetp_Enduse Summer Design Day, !- Name
  {ec9cb218-b6a5-4dc8-9b4a-236b27695db7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.75;                                  !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {2b679572-4292-4bd8-ad35-998f7dd753b2}, !- Handle
  SuperMarket Produce - 90.1-2019 Thermostat 1, !- Name
  {eee3e3ef-526b-417d-a9af-3c149f0520af}, !- Heating Setpoint Temperature Schedule Name
  {dd9e31d7-3320-45bc-b695-9ad47ccbc023}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ee69114f-8b06-4bc3-a156-4740ab8c8bbb}, !- Handle
  SuperMarket Produce - 90.1-2019 Thermostat 2, !- Name
  {eee3e3ef-526b-417d-a9af-3c149f0520af}, !- Heating Setpoint Temperature Schedule Name
  {dd9e31d7-3320-45bc-b695-9ad47ccbc023}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {21da1dad-4b7d-4e1a-bebb-421a23ab9cd2}, !- Handle
  SuperMarket Produce - 90.1-2019 Thermostat 3, !- Name
  {eee3e3ef-526b-417d-a9af-3c149f0520af}, !- Heating Setpoint Temperature Schedule Name
  {dd9e31d7-3320-45bc-b695-9ad47ccbc023}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {813f090a-db16-4ac3-bde4-a3e661a2b367}, !- Handle
  SuperMarket DryStorage - 90.1-2019 Thermostat, !- Name
  {eee3e3ef-526b-417d-a9af-3c149f0520af}, !- Heating Setpoint Temperature Schedule Name
  {dd9e31d7-3320-45bc-b695-9ad47ccbc023}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d94bd5c1-c461-4862-8c81-b2c2e4a1dd27}, !- Handle
  SuperMarket Deli - 90.1-2019 Thermostat, !- Name
  {eee3e3ef-526b-417d-a9af-3c149f0520af}, !- Heating Setpoint Temperature Schedule Name
  {dd9e31d7-3320-45bc-b695-9ad47ccbc023}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a736e0a8-2ed1-42c5-a87f-e6dfef9331b7}, !- Handle
  SuperMarket Deli - 90.1-2019 Thermostat 1, !- Name
  {eee3e3ef-526b-417d-a9af-3c149f0520af}, !- Heating Setpoint Temperature Schedule Name
  {dd9e31d7-3320-45bc-b695-9ad47ccbc023}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4cc8eae8-0c05-4230-bb79-e1dc0ad53235}, !- Handle
  SuperMarket Bakery - 90.1-2019 Thermostat, !- Name
  {eee3e3ef-526b-417d-a9af-3c149f0520af}, !- Heating Setpoint Temperature Schedule Name
  {dd9e31d7-3320-45bc-b695-9ad47ccbc023}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {866b3a39-cbf4-4ea3-94c2-36a94829a6a9}, !- Handle
  SuperMarket Dining - 90.1-2019 Thermostat, !- Name
  {eee3e3ef-526b-417d-a9af-3c149f0520af}, !- Heating Setpoint Temperature Schedule Name
  {dd9e31d7-3320-45bc-b695-9ad47ccbc023}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {38137036-a163-477a-b5bd-d101eb056fa2}, !- Handle
  SuperMarket Vestibule - 90.1-2019 Thermostat, !- Name
  {5f65ffee-b813-4ccb-8ab8-72f160171cf0}, !- Heating Setpoint Temperature Schedule Name
  {ae062ecb-3b0c-4cef-99e9-15f52281e342}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {5f65ffee-b813-4ccb-8ab8-72f160171cf0}, !- Handle
  SuperMarket Vestibule HtgSetp,          !- Name
  {ec9cb218-b6a5-4dc8-9b4a-236b27695db7}, !- Schedule Type Limits Name
  {005e638a-8eb4-426b-884b-d622249cc1e7}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  {4a065a94-c5ba-41fb-8d9d-7c775dbed4d1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {005e638a-8eb4-426b-884b-d622249cc1e7}, !- Handle
  SuperMarket Vestibule HtgSetp Default,  !- Name
  {ec9cb218-b6a5-4dc8-9b4a-236b27695db7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {85835415-9fd5-4686-8d73-c382cbe462de}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4a065a94-c5ba-41fb-8d9d-7c775dbed4d1}, !- Handle
  SuperMarket Vestibule HtgSetp Winter Design Day, !- Name
  {ec9cb218-b6a5-4dc8-9b4a-236b27695db7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ae062ecb-3b0c-4cef-99e9-15f52281e342}, !- Handle
  SuperMarket Vestibule ClgSetp,          !- Name
  {ec9cb218-b6a5-4dc8-9b4a-236b27695db7}, !- Schedule Type Limits Name
  {cfe0b500-760e-4546-94b6-c6ed8bbb71b1}, !- Default Day Schedule Name
  {f5106a6d-fbf7-4261-89e9-e2fda0e1dad3}, !- Summer Design Day Schedule Name
  {b3065fd0-6f33-4200-823b-419d44a084e4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cfe0b500-760e-4546-94b6-c6ed8bbb71b1}, !- Handle
  SuperMarket Vestibule ClgSetp Default,  !- Name
  {ec9cb218-b6a5-4dc8-9b4a-236b27695db7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  100;                                    !- Value Until Time 1

OS:Schedule:Day,
  {cc66f150-99b2-4d71-9479-713c71e8cce5}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f5106a6d-fbf7-4261-89e9-e2fda0e1dad3}, !- Handle
  SuperMarket Vestibule ClgSetp Summer Design Day, !- Name
  {ec9cb218-b6a5-4dc8-9b4a-236b27695db7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  100;                                    !- Value Until Time 1

OS:Schedule:Day,
  {1206ff99-5c16-4f05-a9d8-68aa0b8dcea3}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b3065fd0-6f33-4200-823b-419d44a084e4}, !- Handle
  SuperMarket Vestibule ClgSetp Winter Design Day, !- Name
  {ec9cb218-b6a5-4dc8-9b4a-236b27695db7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  100;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {74c96c83-12f8-4701-8264-0daf30b678d8}, !- Handle
  SuperMarket Elec/MechRoom - 90.1-2019 Thermostat, !- Name
  {79a5033d-5cee-477c-b391-35267590672d}, !- Heating Setpoint Temperature Schedule Name
  {241c7015-a7cf-40d5-99b0-573664c19a65}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {79a5033d-5cee-477c-b391-35267590672d}, !- Handle
  SuperMarket HtgSetp,                    !- Name
  {ec9cb218-b6a5-4dc8-9b4a-236b27695db7}, !- Schedule Type Limits Name
  {d60fae30-fb87-4128-a43c-e30a03a1b490}, !- Default Day Schedule Name
  {ab9a1eab-b7c2-4e9d-9652-826dd0c31209}, !- Summer Design Day Schedule Name
  {a73d7de8-72a3-460d-9683-128518be0c22}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d60fae30-fb87-4128-a43c-e30a03a1b490}, !- Handle
  SuperMarket HtgSetp Default,            !- Name
  {ec9cb218-b6a5-4dc8-9b4a-236b27695db7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {6dfeb961-637b-4374-90fe-6df386fd37ce}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a73d7de8-72a3-460d-9683-128518be0c22}, !- Handle
  SuperMarket HtgSetp Winter Design Day,  !- Name
  {ec9cb218-b6a5-4dc8-9b4a-236b27695db7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {59b96067-c0b3-4252-985b-0d54e5502f24}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ab9a1eab-b7c2-4e9d-9652-826dd0c31209}, !- Handle
  SuperMarket HtgSetp Summer Design Day,  !- Name
  {ec9cb218-b6a5-4dc8-9b4a-236b27695db7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {241c7015-a7cf-40d5-99b0-573664c19a65}, !- Handle
  SuperMarket ClgSetp,                    !- Name
  {ec9cb218-b6a5-4dc8-9b4a-236b27695db7}, !- Schedule Type Limits Name
  {1d18652f-eda4-4359-a0b4-60bb7b3f4cbb}, !- Default Day Schedule Name
  {05afa5d2-aa95-4b56-8a05-52cfbd150ffd}, !- Summer Design Day Schedule Name
  {613728fc-1157-4bbb-896a-05ddf2c80614}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1d18652f-eda4-4359-a0b4-60bb7b3f4cbb}, !- Handle
  SuperMarket ClgSetp Default,            !- Name
  {ec9cb218-b6a5-4dc8-9b4a-236b27695db7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Day,
  {0b65dbc4-c526-4c0a-a287-ad9bbc0db9c1}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {05afa5d2-aa95-4b56-8a05-52cfbd150ffd}, !- Handle
  SuperMarket ClgSetp Summer Design Day,  !- Name
  {ec9cb218-b6a5-4dc8-9b4a-236b27695db7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Day,
  {d73cf91e-99b9-45c4-bb48-5ba380e9c1e9}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {613728fc-1157-4bbb-896a-05ddf2c80614}, !- Handle
  SuperMarket ClgSetp Winter Design Day,  !- Name
  {ec9cb218-b6a5-4dc8-9b4a-236b27695db7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {a7d1781d-3ac8-421b-a283-fb05cb0c7977}, !- Handle
  SuperMarket Sales - 90.1-2019 Thermostat, !- Name
  {eee3e3ef-526b-417d-a9af-3c149f0520af}, !- Heating Setpoint Temperature Schedule Name
  {dd9e31d7-3320-45bc-b695-9ad47ccbc023}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6fc99cc3-dc39-4107-901b-cb0f80dd5bb6}, !- Handle
  SuperMarket Office - 90.1-2019 Thermostat, !- Name
  {79a5033d-5cee-477c-b391-35267590672d}, !- Heating Setpoint Temperature Schedule Name
  {241c7015-a7cf-40d5-99b0-573664c19a65}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {992ce610-c158-45f3-beab-26a0c8d94aab}, !- Handle
  SuperMarket Produce - 90.1-2019 Thermostat 4, !- Name
  {eee3e3ef-526b-417d-a9af-3c149f0520af}, !- Heating Setpoint Temperature Schedule Name
  {dd9e31d7-3320-45bc-b695-9ad47ccbc023}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {25144ba7-e7d2-42cd-be26-55b813c294cd}, !- Handle
  SuperMarket Vestibule - 90.1-2019 Thermostat 1, !- Name
  {5f65ffee-b813-4ccb-8ab8-72f160171cf0}, !- Heating Setpoint Temperature Schedule Name
  {ae062ecb-3b0c-4cef-99e9-15f52281e342}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f485f0cc-f423-408d-a6ca-c5721d5aa219}, !- Handle
  SuperMarket Meeting - 90.1-2019 Thermostat, !- Name
  {79a5033d-5cee-477c-b391-35267590672d}, !- Heating Setpoint Temperature Schedule Name
  {241c7015-a7cf-40d5-99b0-573664c19a65}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d6076529-8fa8-4bc7-a72a-0c347c8ee20a}, !- Handle
  SuperMarket Meeting - 90.1-2019 Thermostat 1, !- Name
  {79a5033d-5cee-477c-b391-35267590672d}, !- Heating Setpoint Temperature Schedule Name
  {241c7015-a7cf-40d5-99b0-573664c19a65}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e9e38db2-18e4-4c1f-b155-ab12013a9b3b}, !- Handle
  SuperMarket DryStorage - 90.1-2019 Thermostat 1, !- Name
  {eee3e3ef-526b-417d-a9af-3c149f0520af}, !- Heating Setpoint Temperature Schedule Name
  {dd9e31d7-3320-45bc-b695-9ad47ccbc023}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d750da51-e103-4b73-a9c8-382081e9f576}, !- Handle
  SuperMarket Sales - 90.1-2019 Thermostat 1, !- Name
  {eee3e3ef-526b-417d-a9af-3c149f0520af}, !- Heating Setpoint Temperature Schedule Name
  {dd9e31d7-3320-45bc-b695-9ad47ccbc023}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {62dcc3d1-d7f3-4e67-b417-139c7496e77e}, !- Handle
  SuperMarket Office - 90.1-2019 Thermostat 1, !- Name
  {79a5033d-5cee-477c-b391-35267590672d}, !- Heating Setpoint Temperature Schedule Name
  {241c7015-a7cf-40d5-99b0-573664c19a65}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ad5a97d3-4417-4549-9362-7015000b7d47}, !- Handle
  SuperMarket Dining - 90.1-2019 Thermostat 1, !- Name
  {eee3e3ef-526b-417d-a9af-3c149f0520af}, !- Heating Setpoint Temperature Schedule Name
  {dd9e31d7-3320-45bc-b695-9ad47ccbc023}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ac685078-1d61-4661-8747-3c03b67af0da}, !- Handle
  SuperMarket Sales - 90.1-2019 Thermostat 2, !- Name
  {eee3e3ef-526b-417d-a9af-3c149f0520af}, !- Heating Setpoint Temperature Schedule Name
  {dd9e31d7-3320-45bc-b695-9ad47ccbc023}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {88675620-29da-4bee-9153-6e45768d0dcb}, !- Handle
  SuperMarket Sales - 90.1-2019 Thermostat 3, !- Name
  {eee3e3ef-526b-417d-a9af-3c149f0520af}, !- Heating Setpoint Temperature Schedule Name
  {dd9e31d7-3320-45bc-b695-9ad47ccbc023}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {acc89201-831b-4f1b-9c1d-f6152ff81988}, !- Handle
  SuperMarket Sales - 90.1-2019 Thermostat 4, !- Name
  {eee3e3ef-526b-417d-a9af-3c149f0520af}, !- Heating Setpoint Temperature Schedule Name
  {dd9e31d7-3320-45bc-b695-9ad47ccbc023}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aa361d51-2fb4-4d2d-a03e-b48ec7ef272a}, !- Handle
  SuperMarket Sales - 90.1-2019 Thermostat 5, !- Name
  {eee3e3ef-526b-417d-a9af-3c149f0520af}, !- Heating Setpoint Temperature Schedule Name
  {dd9e31d7-3320-45bc-b695-9ad47ccbc023}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {103dc4e9-491f-44d8-b6cb-03b6352f7aba}, !- Handle
  SuperMarket Office - 90.1-2019 Thermostat 2, !- Name
  {79a5033d-5cee-477c-b391-35267590672d}, !- Heating Setpoint Temperature Schedule Name
  {241c7015-a7cf-40d5-99b0-573664c19a65}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f5c939e3-4a41-4a1b-9df5-6c31ea761cb4}, !- Handle
  SuperMarket DryStorage - 90.1-2019 Thermostat 2, !- Name
  {eee3e3ef-526b-417d-a9af-3c149f0520af}, !- Heating Setpoint Temperature Schedule Name
  {dd9e31d7-3320-45bc-b695-9ad47ccbc023}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {34e327c8-5296-403f-adb2-e9b9245a28fa}, !- Handle
  SuperMarket Dining - 90.1-2019 Thermostat 2, !- Name
  {eee3e3ef-526b-417d-a9af-3c149f0520af}, !- Heating Setpoint Temperature Schedule Name
  {dd9e31d7-3320-45bc-b695-9ad47ccbc023}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2aa7ca28-8f39-40bf-b995-a5a5a0f137e4}, !- Handle
  SuperMarket Meeting - 90.1-2019 Thermostat 2, !- Name
  {79a5033d-5cee-477c-b391-35267590672d}, !- Heating Setpoint Temperature Schedule Name
  {241c7015-a7cf-40d5-99b0-573664c19a65}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b183058c-bf0b-4d3a-a73d-8a0c8489ec3b}, !- Handle
  SuperMarket Produce - 90.1-2019 Thermostat 5, !- Name
  {eee3e3ef-526b-417d-a9af-3c149f0520af}, !- Heating Setpoint Temperature Schedule Name
  {dd9e31d7-3320-45bc-b695-9ad47ccbc023}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cbee698d-4da5-4bfa-ba1a-0f9656e74f4f}, !- Handle
  SuperMarket Corridor - 90.1-2019 Thermostat, !- Name
  {79a5033d-5cee-477c-b391-35267590672d}, !- Heating Setpoint Temperature Schedule Name
  {241c7015-a7cf-40d5-99b0-573664c19a65}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b73190c3-5f88-4dde-a4b0-0e51ad0c30ca}, !- Handle
  SuperMarket Elec/MechRoom - 90.1-2019 Thermostat 1, !- Name
  {79a5033d-5cee-477c-b391-35267590672d}, !- Heating Setpoint Temperature Schedule Name
  {241c7015-a7cf-40d5-99b0-573664c19a65}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f7ca807c-d54f-4591-81ee-32935b69656b}, !- Handle
  SuperMarket Vestibule - 90.1-2019 Thermostat 2, !- Name
  {5f65ffee-b813-4ccb-8ab8-72f160171cf0}, !- Heating Setpoint Temperature Schedule Name
  {ae062ecb-3b0c-4cef-99e9-15f52281e342}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fdefe1d2-b6cd-425b-ae6d-372ea5b2cf17}, !- Handle
  SuperMarket Corridor - 90.1-2019 Thermostat 1, !- Name
  {79a5033d-5cee-477c-b391-35267590672d}, !- Heating Setpoint Temperature Schedule Name
  {241c7015-a7cf-40d5-99b0-573664c19a65}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2f53b82d-b6e4-41f7-93bc-6bd105f337e9}, !- Handle
  SuperMarket Corridor - 90.1-2019 Thermostat 2, !- Name
  {79a5033d-5cee-477c-b391-35267590672d}, !- Heating Setpoint Temperature Schedule Name
  {241c7015-a7cf-40d5-99b0-573664c19a65}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8b86bd1d-7d0e-4eb3-9a98-adb820b9207f}, !- Handle
  SuperMarket Deli - 90.1-2019 Thermostat 2, !- Name
  {eee3e3ef-526b-417d-a9af-3c149f0520af}, !- Heating Setpoint Temperature Schedule Name
  {dd9e31d7-3320-45bc-b695-9ad47ccbc023}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0c702f23-620c-4259-bc3b-6c08ae7eefb9}, !- Handle
  SuperMarket Elec/MechRoom - 90.1-2019 Thermostat 2, !- Name
  {79a5033d-5cee-477c-b391-35267590672d}, !- Heating Setpoint Temperature Schedule Name
  {241c7015-a7cf-40d5-99b0-573664c19a65}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {62ea8059-4b26-4bbe-9649-5bf11084630d}, !- Handle
  SuperMarket Restroom - 90.1-2019 Thermostat, !- Name
  {eee3e3ef-526b-417d-a9af-3c149f0520af}, !- Heating Setpoint Temperature Schedule Name
  {dd9e31d7-3320-45bc-b695-9ad47ccbc023}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b1399db1-57f4-44e9-ad5f-62a147525c32}, !- Handle
  SuperMarket Restroom - 90.1-2019 Thermostat 1, !- Name
  {eee3e3ef-526b-417d-a9af-3c149f0520af}, !- Heating Setpoint Temperature Schedule Name
  {dd9e31d7-3320-45bc-b695-9ad47ccbc023}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2d981967-974c-415a-808c-7abccb629507}, !- Handle
  SuperMarket Restroom - 90.1-2019 Thermostat 2, !- Name
  {eee3e3ef-526b-417d-a9af-3c149f0520af}, !- Heating Setpoint Temperature Schedule Name
  {dd9e31d7-3320-45bc-b695-9ad47ccbc023}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {43516043-b07d-418c-912a-6e243d1c423d}, !- Handle
  SuperMarket Bakery - 90.1-2019 Thermostat 1, !- Name
  {eee3e3ef-526b-417d-a9af-3c149f0520af}, !- Heating Setpoint Temperature Schedule Name
  {dd9e31d7-3320-45bc-b695-9ad47ccbc023}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c628f538-65d7-4548-ad60-124301599e38}, !- Handle
  SuperMarket Bakery - 90.1-2019 Thermostat 2, !- Name
  {eee3e3ef-526b-417d-a9af-3c149f0520af}, !- Heating Setpoint Temperature Schedule Name
  {dd9e31d7-3320-45bc-b695-9ad47ccbc023}; !- Cooling Setpoint Temperature Schedule Name

OS:Material,
  {3518ee76-bdef-43ed-a485-14a3d9c8a998}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f0a73e9c-d224-4a93-bb13-c7b28c661d01}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {3518ee76-bdef-43ed-a485-14a3d9c8a998}; !- Layer 1

OS:InternalMass:Definition,
  {44cd3a90-638a-4b16-b102-6b60b3991fec}, !- Handle
  Internal Mass Definition 1,             !- Name
  {f0a73e9c-d224-4a93-bb13-c7b28c661d01}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {2198b9cf-36af-4d69-b19b-237ffa9c0990}, !- Handle
  SuperMarket Produce B end_b - Story ground Mass, !- Name
  {44cd3a90-638a-4b16-b102-6b60b3991fec}, !- Internal Mass Definition Name
  {7ccc0031-76db-409e-b408-4df34ea60970}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4ba9cb10-3be3-4121-8f19-90014a9b27a5}, !- Handle
  SuperMarket Produce A end_b - Story ground Mass, !- Name
  {44cd3a90-638a-4b16-b102-6b60b3991fec}, !- Internal Mass Definition Name
  {99c0ab64-9298-457f-bd1f-c76053c3e36b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e351c4bd-d486-4c0e-b033-33b6e840368e}, !- Handle
  SuperMarket Produce C  - Story ground Mass, !- Name
  {44cd3a90-638a-4b16-b102-6b60b3991fec}, !- Internal Mass Definition Name
  {bfecb14a-0072-4e00-bd88-f64e2fa8e4f2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d3fa012a-98f9-487d-b924-0f89a59057d3}, !- Handle
  SuperMarket DryStorage C  - Story ground Mass, !- Name
  {44cd3a90-638a-4b16-b102-6b60b3991fec}, !- Internal Mass Definition Name
  {1d07412e-96ad-4809-b4d0-c82112fd3a42}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6de5b269-deaa-46c9-a2ab-8d9406e3ad10}, !- Handle
  SuperMarket Produce C end_b - Story ground Mass, !- Name
  {44cd3a90-638a-4b16-b102-6b60b3991fec}, !- Internal Mass Definition Name
  {c718dd49-2419-48b5-bbdf-6f00bf443c5a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1898f05d-02a2-446e-9cbe-167a445729fa}, !- Handle
  SuperMarket DryStorage A  - Story ground Mass, !- Name
  {44cd3a90-638a-4b16-b102-6b60b3991fec}, !- Internal Mass Definition Name
  {e65ff319-6731-4b4b-9dab-4680e026178d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {25cce377-7b49-4980-a6a7-84cec9e8e542}, !- Handle
  SuperMarket Deli C  - Story ground Mass, !- Name
  {44cd3a90-638a-4b16-b102-6b60b3991fec}, !- Internal Mass Definition Name
  {12564acc-479d-4867-bb76-99d2cf189bab}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {76009e71-1edb-423c-83a6-85ba378b3290}, !- Handle
  SuperMarket Deli B  - Story ground Mass, !- Name
  {44cd3a90-638a-4b16-b102-6b60b3991fec}, !- Internal Mass Definition Name
  {2c3ab1b0-4a39-456f-85e9-a2e3076433a4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {57664094-b8d8-439a-8aa8-ac2700f79ac1}, !- Handle
  SuperMarket Deli A  - Story ground Mass, !- Name
  {44cd3a90-638a-4b16-b102-6b60b3991fec}, !- Internal Mass Definition Name
  {0208387f-fb82-424d-abb0-e3911114359a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {281d4767-9049-4b89-a5c3-4911859390a7}, !- Handle
  SuperMarket Produce B  - Story ground Mass, !- Name
  {44cd3a90-638a-4b16-b102-6b60b3991fec}, !- Internal Mass Definition Name
  {eddae090-733d-41a3-98dc-0afba9545e74}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b117ef96-b56e-4115-bc04-5d523dc4eafd}, !- Handle
  SuperMarket Office A  - Story ground Mass, !- Name
  {44cd3a90-638a-4b16-b102-6b60b3991fec}, !- Internal Mass Definition Name
  {c3449c52-7380-4f38-8a27-eaa6b29f8326}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {af2e0d49-7cec-4f1b-a46e-5338cbc35bc0}, !- Handle
  SuperMarket Sales A  - Story ground Mass, !- Name
  {44cd3a90-638a-4b16-b102-6b60b3991fec}, !- Internal Mass Definition Name
  {02d87ef6-6b78-4fb4-86f6-a2031f9830e4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4ecee7c9-15fa-4f4e-a54c-b2bef81b8ccc}, !- Handle
  SuperMarket Sales C  - Story ground Mass, !- Name
  {44cd3a90-638a-4b16-b102-6b60b3991fec}, !- Internal Mass Definition Name
  {86630a7f-2874-4a5a-909b-b6d9bf383909}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4fddd686-cc66-42bb-9ddb-452f2271c5f2}, !- Handle
  SuperMarket DryStorage B  - Story ground Mass, !- Name
  {44cd3a90-638a-4b16-b102-6b60b3991fec}, !- Internal Mass Definition Name
  {a95dd94a-36bd-4fc2-bc9d-090ce46968e8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2758668c-a939-4fd1-aa9d-344111893c12}, !- Handle
  SuperMarket Bakery C  - Story ground Mass, !- Name
  {44cd3a90-638a-4b16-b102-6b60b3991fec}, !- Internal Mass Definition Name
  {29789494-2cd8-45b0-a46f-754eb871a649}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bc1113af-58f5-4d32-a1e6-0751cfd1be43}, !- Handle
  SuperMarket Sales C end_a - Story ground Mass, !- Name
  {44cd3a90-638a-4b16-b102-6b60b3991fec}, !- Internal Mass Definition Name
  {dc4a7965-ee75-4e0b-abeb-f95b3f1b5fd3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f014f98a-0d28-46e0-890d-e7bdb5614d29}, !- Handle
  SuperMarket Office C  - Story ground Mass, !- Name
  {44cd3a90-638a-4b16-b102-6b60b3991fec}, !- Internal Mass Definition Name
  {d045d343-e6f4-4a90-916e-7409156964d1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {341b8010-b8a8-428c-9993-336f89ef34ba}, !- Handle
  SuperMarket Restroom B  - Story ground Mass, !- Name
  {44cd3a90-638a-4b16-b102-6b60b3991fec}, !- Internal Mass Definition Name
  {97133d3e-a32b-4f11-aa0b-53255623dec1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2837aee9-ad52-45d6-ba39-d2607a4dfbf8}, !- Handle
  SuperMarket Dining A  - Story ground Mass, !- Name
  {44cd3a90-638a-4b16-b102-6b60b3991fec}, !- Internal Mass Definition Name
  {5746892e-1a6d-43fd-96bd-910194e992d1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9a5dcd2e-a0ca-44fa-8854-f65fd1094812}, !- Handle
  SuperMarket Office B  - Story ground Mass, !- Name
  {44cd3a90-638a-4b16-b102-6b60b3991fec}, !- Internal Mass Definition Name
  {b99b6851-f645-4cc7-bbfc-62f2b8a397e2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {926039b3-3351-42bd-a521-3474d7db2f34}, !- Handle
  SuperMarket Produce A  - Story ground Mass, !- Name
  {44cd3a90-638a-4b16-b102-6b60b3991fec}, !- Internal Mass Definition Name
  {15906bf3-d1cd-4c68-a828-1887cdd429e7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0bc6ece5-f393-4956-b578-9b4d01a36465}, !- Handle
  SuperMarket Sales B  - Story ground Mass, !- Name
  {44cd3a90-638a-4b16-b102-6b60b3991fec}, !- Internal Mass Definition Name
  {85b91ab6-5387-4788-b683-61429c121fcb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7881f650-6479-48c9-87e9-0f339511ca9b}, !- Handle
  SuperMarket Corridor A  - Story ground Mass, !- Name
  {44cd3a90-638a-4b16-b102-6b60b3991fec}, !- Internal Mass Definition Name
  {e5b760fe-7db0-4ca4-a844-92ffc1544a67}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5afd23ea-9262-4fb1-920c-6d1fadbb04a5}, !- Handle
  SuperMarket Elec/MechRoom B  - Story ground Mass, !- Name
  {44cd3a90-638a-4b16-b102-6b60b3991fec}, !- Internal Mass Definition Name
  {fa6ca115-3f0b-43c4-acdd-b6f44b035e56}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
