  {f4af5453-bb3b-4c99-a251-2892a7c1a34b}, !- Handle
  SuperMarket Sales A end_a - Story ground Mass, !- Name
  {44cd3a90-638a-4b16-b102-6b60b3991fec}, !- Internal Mass Definition Name
  {c6b595e8-cf20-4dca-af84-72af3cf35faa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a61d0ce2-b95f-4263-b006-c6b343458317}, !- Handle
  SuperMarket Dining C  - Story ground Mass, !- Name
  {44cd3a90-638a-4b16-b102-6b60b3991fec}, !- Internal Mass Definition Name
  {fabb9db0-9a3b-428f-aca4-422065a90dc9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e3faebf7-6310-4037-b85b-a55cc274c49d}, !- Handle
  SuperMarket Corridor C  - Story ground Mass, !- Name
  {44cd3a90-638a-4b16-b102-6b60b3991fec}, !- Internal Mass Definition Name
  {db9c6249-a639-419a-a724-a143d3323c7c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e981b6e7-a715-400f-a153-fd5ad3e539ee}, !- Handle
  SuperMarket Dining B  - Story ground Mass, !- Name
  {44cd3a90-638a-4b16-b102-6b60b3991fec}, !- Internal Mass Definition Name
  {39fd5c54-6e8f-4b4a-bba9-4f03144e6790}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7fb313d4-2f10-43fc-8d7b-3312acb5dbc1}, !- Handle
  SuperMarket Meeting C  - Story ground Mass, !- Name
  {44cd3a90-638a-4b16-b102-6b60b3991fec}, !- Internal Mass Definition Name
  {a20658d4-28e9-4b58-b1da-f4f367452d43}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bb4cca2a-1c4e-442f-bf81-f8c759ccc5de}, !- Handle
  SuperMarket Restroom C  - Story ground Mass, !- Name
  {44cd3a90-638a-4b16-b102-6b60b3991fec}, !- Internal Mass Definition Name
  {7b734ec8-932d-45e2-8d13-1b20dd4676a7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8e6a7bc8-ae13-4e6a-9930-b1af761d5e01}, !- Handle
  SuperMarket Sales B end_a - Story ground Mass, !- Name
  {44cd3a90-638a-4b16-b102-6b60b3991fec}, !- Internal Mass Definition Name
  {da2832a2-b8ef-4767-89a9-ca2ed0c05ab2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5beaf8f7-88cf-494e-8258-c78423937e5c}, !- Handle
  SuperMarket Meeting B  - Story ground Mass, !- Name
  {44cd3a90-638a-4b16-b102-6b60b3991fec}, !- Internal Mass Definition Name
  {0869dea5-d140-4ad8-8c5f-9f9bfc05d56f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {350afec6-5bfd-4385-a13a-838ce51ddd4e}, !- Handle
  SuperMarket Corridor B  - Story ground Mass, !- Name
  {44cd3a90-638a-4b16-b102-6b60b3991fec}, !- Internal Mass Definition Name
  {77237a5b-6a57-4a57-90cb-2e249f928df0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dfa0b920-9179-4b74-97eb-e78bf6b7c9a5}, !- Handle
  SuperMarket Elec/MechRoom A  - Story ground Mass, !- Name
  {44cd3a90-638a-4b16-b102-6b60b3991fec}, !- Internal Mass Definition Name
  {2b824ba7-1886-41be-974c-ad3e694c63a5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {23770787-dd91-42a6-819f-658b05a51e5f}, !- Handle
  SuperMarket Elec/MechRoom C  - Story ground Mass, !- Name
  {44cd3a90-638a-4b16-b102-6b60b3991fec}, !- Internal Mass Definition Name
  {fda27308-e4de-4c60-99a2-1b12926818b7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {39f889c0-76e6-4f7a-a746-fe07d432a8dc}, !- Handle
  SuperMarket Restroom A  - Story ground Mass, !- Name
  {44cd3a90-638a-4b16-b102-6b60b3991fec}, !- Internal Mass Definition Name
  {9433e5b7-36b0-498b-ae0b-b90da5e8706f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {da494a41-d036-4102-94cb-52792ce6a624}, !- Handle
  SuperMarket Bakery A  - Story ground Mass, !- Name
  {44cd3a90-638a-4b16-b102-6b60b3991fec}, !- Internal Mass Definition Name
  {ee904ea9-4ddf-46de-9d4d-8fdf2e979e1a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6d81a685-9369-44ed-8526-86fb3319e250}, !- Handle
  SuperMarket Meeting A  - Story ground Mass, !- Name
  {44cd3a90-638a-4b16-b102-6b60b3991fec}, !- Internal Mass Definition Name
  {b46211be-a5ef-4ee0-9a0c-2c5ec3fc55e3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {802967dc-da99-42e6-9e05-c43203ca6696}, !- Handle
  SuperMarket Bakery B  - Story ground Mass, !- Name
  {44cd3a90-638a-4b16-b102-6b60b3991fec}, !- Internal Mass Definition Name
  {234cd714-7e21-429a-b36f-40c9385050f9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:YearDescription,
  {6496a03f-7f64-49fa-a0a3-aab00d2c554c}; !- Handle

OS:PlantLoop,
  {31925454-f4db-449c-b88f-010f6c72950f}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {43565cfd-1798-47ac-b8f9-e869e779effd}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {a6182411-3af7-40f5-97b1-39399cf2ab38}, !- Plant Side Inlet Node Name
  {4d0be109-d531-47ab-a5ce-abc9741f63ad}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {7d5cf510-98d9-4156-963a-4f22495ae3cd}, !- Demand Side Inlet Node Name
  {3efedca7-e87e-4426-9a9b-7fc69ac3a863}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {9a3ad930-e034-4cd7-a178-7158d998e082}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Demand Mixer Name
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Demand Splitter Name
  {a7e1d5ac-68a8-4029-b746-ae21338d41ee}, !- Supply Mixer Name
  {fde39f32-9084-4e0e-8f8e-75080371e22c}; !- Supply Splitter Name

OS:Node,
  {44023b3d-6cb5-41e2-81c4-3ad0e638c07f}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {a6182411-3af7-40f5-97b1-39399cf2ab38}, !- Inlet Port
  {652b7e5d-13c0-4e94-9743-0341e5f368d9}; !- Outlet Port

OS:Node,
  {43565cfd-1798-47ac-b8f9-e869e779effd}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {6ebc96c9-c6c6-4672-90a2-e57c66777a80}, !- Inlet Port
  {4d0be109-d531-47ab-a5ce-abc9741f63ad}; !- Outlet Port

OS:Node,
  {6bf1f5fb-2578-42bc-a9e2-ff486d0f9a69}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {95fb9015-b1d5-4bd8-8caa-dee8184cb127}, !- Inlet Port
  {6102bbbe-fc25-46f7-95a2-11e1dfe25d24}; !- Outlet Port

OS:Connector:Mixer,
  {a7e1d5ac-68a8-4029-b746-ae21338d41ee}, !- Handle
  Connector Mixer 3,                      !- Name
  {77d98557-fdd3-4c24-a0e0-1bea5f89e5e9}, !- Outlet Branch Name
  {dc83f039-3db2-4696-b09a-3db66ecd99b0}, !- Inlet Branch Name 1
  {78175733-f3d7-435a-b075-acb5ad7a0d94}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {fde39f32-9084-4e0e-8f8e-75080371e22c}, !- Handle
  Connector Splitter 3,                   !- Name
  {78a5f241-a598-4e2d-ab56-beaba44aa866}, !- Inlet Branch Name
  {95fb9015-b1d5-4bd8-8caa-dee8184cb127}, !- Outlet Branch Name 1
  {65a154cf-d3c9-4159-a17b-4afe87f4bdb6}; !- Outlet Branch Name 2

OS:Connection,
  {a6182411-3af7-40f5-97b1-39399cf2ab38}, !- Handle
  {31925454-f4db-449c-b88f-010f6c72950f}, !- Source Object
  14,                                     !- Outlet Port
  {44023b3d-6cb5-41e2-81c4-3ad0e638c07f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95fb9015-b1d5-4bd8-8caa-dee8184cb127}, !- Handle
  {fde39f32-9084-4e0e-8f8e-75080371e22c}, !- Source Object
  3,                                      !- Outlet Port
  {6bf1f5fb-2578-42bc-a9e2-ff486d0f9a69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d0be109-d531-47ab-a5ce-abc9741f63ad}, !- Handle
  {43565cfd-1798-47ac-b8f9-e869e779effd}, !- Source Object
  3,                                      !- Outlet Port
  {31925454-f4db-449c-b88f-010f6c72950f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {cfc98f87-198b-4adc-a089-6df91a973c94}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {7d5cf510-98d9-4156-963a-4f22495ae3cd}, !- Inlet Port
  {2feb0ae7-d1f6-49b7-9063-f84c793962a7}; !- Outlet Port

OS:Node,
  {12c6d6de-2fa4-452b-b099-b3a96b0a33b6}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {2aec65b6-b076-4ab5-98ae-a596ac56b437}, !- Inlet Port
  {3efedca7-e87e-4426-9a9b-7fc69ac3a863}; !- Outlet Port

OS:Node,
  {36b72f23-fd2e-4a8f-bdfd-2cbfb3602996}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {6738568b-e10b-4356-9c49-b8f5add7b72c}, !- Inlet Port
  {26eb987a-24f4-4d75-a7cc-2d2bcc8df005}; !- Outlet Port

OS:Connector:Mixer,
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Handle
  Connector Mixer 4,                      !- Name
  {67f3deaa-c611-45ce-982e-c8eb221837f0}, !- Outlet Branch Name
  {3b3b303b-414a-4a67-8b83-90ab771812a2}, !- Inlet Branch Name 1
  {7e4ac8ea-d3c6-4ea9-ae48-8e05acde81c6}, !- Inlet Branch Name 2
  {6ff91e27-962d-41c9-a33d-9152d0bb4e9d}, !- Inlet Branch Name 3
  {ba3f377b-e383-4b07-9371-a2a7fb25407a}, !- Inlet Branch Name 4
  {588ceb95-187e-4ca9-9a47-82d5048a438a}, !- Inlet Branch Name 5
  {52cdfa40-d7cf-4664-a17a-e70844347b01}, !- Inlet Branch Name 6
  {1219fa6b-f1a0-40f3-aec7-c19fc5dc64d8}, !- Inlet Branch Name 7
  {5902e9c3-a621-4040-b61d-f999bdacc26b}, !- Inlet Branch Name 8
  {f85fc54e-cdf0-42ac-92db-520bb767d477}, !- Inlet Branch Name 9
  {49065104-8be2-4c33-b427-5a583787700b}, !- Inlet Branch Name 10
  {6ea98cd7-5ca9-4717-b2a3-1466d94e4388}, !- Inlet Branch Name 11
  {ec9d7dc2-968e-4803-a111-c95da96ce955}, !- Inlet Branch Name 12
  {0b26db32-2c59-4167-8f6b-85cd855550cd}, !- Inlet Branch Name 13
  {47cedf2f-71fa-42ab-944d-8aee81131fc1}, !- Inlet Branch Name 14
  {3386c50c-5c88-46b0-9168-bf5c30448234}, !- Inlet Branch Name 15
  {f2cb823e-e2d9-4946-8d7b-c7e418eda7f4}, !- Inlet Branch Name 16
  {28b9aae6-a953-48d4-947b-e3956736edf6}, !- Inlet Branch Name 17
  {0a3bd6c8-7ce8-4a7e-bfc0-5d7686755854}, !- Inlet Branch Name 18
  {88e489fd-da1c-496f-a146-877c14b8e423}, !- Inlet Branch Name 19
  {548cdcdc-aeae-4813-a7b5-8bcb058da42b}, !- Inlet Branch Name 20
  {638b1c40-be36-49fe-be19-589164bde3a7}, !- Inlet Branch Name 21
  {059a0a55-8c61-492e-b99a-1c86a25b29ca}, !- Inlet Branch Name 22
  {1a437e50-1c2a-48da-99e0-52aa6c1bae5f}, !- Inlet Branch Name 23
  {54994deb-f227-412d-b0ab-1227c7880053}, !- Inlet Branch Name 24
  {7d07f4e0-fb37-4d87-95b1-a7d90ca3680b}, !- Inlet Branch Name 25
  {f5017218-26dc-4461-8d4f-aa6a015572e4}, !- Inlet Branch Name 26
  {c19ccf4b-dc1d-4fee-ba55-3c50bee44ac6}, !- Inlet Branch Name 27
  {18e969e6-7e2a-44e8-ac87-ed2b3e80b711}, !- Inlet Branch Name 28
  {fecadec0-416d-4d45-b82e-fcfac8889475}, !- Inlet Branch Name 29
  {784f1bde-0da7-4d83-835b-db660764482a}, !- Inlet Branch Name 30
  {c8dd4864-3c66-4e63-aef6-f78198933dcd}, !- Inlet Branch Name 31
  {5724b895-d2b8-42d8-98ed-dd998de453d3}, !- Inlet Branch Name 32
  {07580b47-d294-4e3d-b22c-8b8652a6ac2a}, !- Inlet Branch Name 33
  {120569e8-b366-4f42-b64f-25e703cc156c}, !- Inlet Branch Name 34
  {1665c685-b7ee-4a67-8a94-93ade7158c19}, !- Inlet Branch Name 35
  {7caead29-aaed-417a-a3e0-3dd075f8bff2}, !- Inlet Branch Name 36
  {33bffd3a-0811-4c7e-908c-bcabb40fd1fb}, !- Inlet Branch Name 37
  {94208e53-427b-4e25-8fdc-9ae76d82b449}, !- Inlet Branch Name 38
  {2346f9f0-3eef-43ea-98c5-5ce15d41fbd7}, !- Inlet Branch Name 39
  {8da33321-fffc-4925-bf53-e585fe7bad9d}, !- Inlet Branch Name 40
  {5c70e450-37c5-40b1-b949-db0daf280fb9}, !- Inlet Branch Name 41
  {8fd328f3-510b-4df9-bfac-808460d74804}, !- Inlet Branch Name 42
  {830d2b60-ee15-4262-b8ee-7aec300e2fad}; !- Inlet Branch Name 43

OS:Connector:Splitter,
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Handle
  Connector Splitter 4,                   !- Name
  {907b7a1b-6844-4d06-be8e-bb777de4b82e}, !- Inlet Branch Name
  {6738568b-e10b-4356-9c49-b8f5add7b72c}, !- Outlet Branch Name 1
  {be36db2a-5e7e-4a09-b77a-6a607b87468f}, !- Outlet Branch Name 2
  {da3d6c7a-3417-4ea0-9494-0a7e029c4ef0}, !- Outlet Branch Name 3
  {41a46349-c444-4928-9621-9e9248b59940}, !- Outlet Branch Name 4
  {132c7dab-4f98-4f22-ae99-6f05e23d0e5c}, !- Outlet Branch Name 5
  {fed9eae2-4849-4fc6-83aa-2e92ca5454ea}, !- Outlet Branch Name 6
  {29f9a216-fa57-4e65-a64d-8f077376658b}, !- Outlet Branch Name 7
  {86f2f6e1-1747-4aea-aec1-87f829d8f438}, !- Outlet Branch Name 8
  {a7259506-7947-405c-a4ae-70a98fee28a6}, !- Outlet Branch Name 9
  {4d179a39-4e65-4e5b-b784-a57b2b5f23ab}, !- Outlet Branch Name 10
  {517ee3ab-bc93-4448-89ed-b6c5703586f9}, !- Outlet Branch Name 11
  {1975d06f-5ec2-4a48-81e5-4f19a42a9ac8}, !- Outlet Branch Name 12
  {8d4f8192-0867-41b3-9dfb-08fc63a5f125}, !- Outlet Branch Name 13
  {f2fa7435-b85a-461e-b92c-41c0cebbe833}, !- Outlet Branch Name 14
  {46c1d935-35e0-4716-8456-b4cbeb722bbc}, !- Outlet Branch Name 15
  {6be166bc-a3ae-4636-961c-981ac46b4745}, !- Outlet Branch Name 16
  {c6445eaa-35d9-4c45-b918-54fd47d121cf}, !- Outlet Branch Name 17
  {a56fe408-761d-4a25-bea5-9ca3a39e9197}, !- Outlet Branch Name 18
  {48bae923-1dbb-4a74-bfbd-a981c5043c02}, !- Outlet Branch Name 19
  {50bc5274-6846-49da-bdc9-54d0b4b5869a}, !- Outlet Branch Name 20
  {0fd94d03-2fda-4bd8-8af8-5dcf46a35fc4}, !- Outlet Branch Name 21
  {2cd67dda-fd65-4f48-a805-94ce4ab0da34}, !- Outlet Branch Name 22
  {6d48815f-aa27-4597-8f87-654b75c4df8d}, !- Outlet Branch Name 23
  {0b6f7661-bb6d-46a9-bce3-736338b65b84}, !- Outlet Branch Name 24
  {08fefae3-c2d0-4126-8ea2-e1c95859ae68}, !- Outlet Branch Name 25
  {8aae59a3-9181-4efb-93dc-e9f60712152d}, !- Outlet Branch Name 26
  {1398abee-e797-40d7-951e-4e3985953446}, !- Outlet Branch Name 27
  {e1f777d9-80a7-497c-9071-6542f5698031}, !- Outlet Branch Name 28
  {0085e32c-9623-402d-a5f9-cc975416422b}, !- Outlet Branch Name 29
  {aa4d1240-282f-4505-820e-bd60544e346b}, !- Outlet Branch Name 30
  {a47e2508-7549-474c-b551-7c7fa6ac8d06}, !- Outlet Branch Name 31
  {6fdd28ec-8fb9-40c2-889c-83d88641beb1}, !- Outlet Branch Name 32
  {469b88d9-b850-4f4a-bf75-d5712b18db8a}, !- Outlet Branch Name 33
  {c5388f2f-e413-4652-a604-6536174565eb}, !- Outlet Branch Name 34
  {b703c870-86b1-4472-a473-a0bb01a8c419}, !- Outlet Branch Name 35
  {b07e4a60-ebb9-495f-82bc-814ad3dfe929}, !- Outlet Branch Name 36
  {e6d40a17-549b-4ab9-a0d7-1b1cd8ffd13b}, !- Outlet Branch Name 37
  {acea17b0-ed41-4de2-82a4-dfb2c640f1b8}, !- Outlet Branch Name 38
  {e6d80a57-7ce0-4366-aa61-89eb8ca95c2b}, !- Outlet Branch Name 39
  {b426c8cf-64c6-43af-8522-93be3c2845d9}, !- Outlet Branch Name 40
  {74ae7e64-57f9-481f-bc00-c083591fb44d}, !- Outlet Branch Name 41
  {4880102a-effe-46b1-848a-369d6936253a}, !- Outlet Branch Name 42
  {fefec332-5585-4c75-878a-9a8343a5f608}; !- Outlet Branch Name 43

OS:Connection,
  {7d5cf510-98d9-4156-963a-4f22495ae3cd}, !- Handle
  {31925454-f4db-449c-b88f-010f6c72950f}, !- Source Object
  17,                                     !- Outlet Port
  {cfc98f87-198b-4adc-a089-6df91a973c94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6738568b-e10b-4356-9c49-b8f5add7b72c}, !- Handle
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Source Object
  3,                                      !- Outlet Port
  {36b72f23-fd2e-4a8f-bdfd-2cbfb3602996}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3efedca7-e87e-4426-9a9b-7fc69ac3a863}, !- Handle
  {12c6d6de-2fa4-452b-b099-b3a96b0a33b6}, !- Source Object
  3,                                      !- Outlet Port
  {31925454-f4db-449c-b88f-010f6c72950f}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {26e72781-927a-4961-a123-0e51b76fe73e}, !- Handle
  {31925454-f4db-449c-b88f-010f6c72950f}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {9a3ad930-e034-4cd7-a178-7158d998e082}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {1a2dad5e-3e48-437f-ab8b-c84f9612e732}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {ec9cb218-b6a5-4dc8-9b4a-236b27695db7}, !- Schedule Type Limits Name
  {981b0357-15bb-423a-ad17-5ed866830415}; !- Default Day Schedule Name

OS:Schedule:Day,
  {981b0357-15bb-423a-ad17-5ed866830415}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {ec9cb218-b6a5-4dc8-9b4a-236b27695db7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {f8e3b8b0-aa72-4acb-8526-882786d8432d}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {1a2dad5e-3e48-437f-ab8b-c84f9612e732}, !- Schedule Name
  {43565cfd-1798-47ac-b8f9-e869e779effd}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {07cab4e8-162a-4ea8-9228-eab021b83ffa}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {652b7e5d-13c0-4e94-9743-0341e5f368d9}, !- Inlet Node Name
  {b708d2dd-9709-4072-8541-7ba9822be1b7}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {01c3da4b-0d3a-404d-84e0-85857d4c6504}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {b708d2dd-9709-4072-8541-7ba9822be1b7}, !- Inlet Port
  {78a5f241-a598-4e2d-ab56-beaba44aa866}; !- Outlet Port

OS:Connection,
  {652b7e5d-13c0-4e94-9743-0341e5f368d9}, !- Handle
  {44023b3d-6cb5-41e2-81c4-3ad0e638c07f}, !- Source Object
  3,                                      !- Outlet Port
  {07cab4e8-162a-4ea8-9228-eab021b83ffa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b708d2dd-9709-4072-8541-7ba9822be1b7}, !- Handle
  {07cab4e8-162a-4ea8-9228-eab021b83ffa}, !- Source Object
  3,                                      !- Outlet Port
  {01c3da4b-0d3a-404d-84e0-85857d4c6504}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78a5f241-a598-4e2d-ab56-beaba44aa866}, !- Handle
  {01c3da4b-0d3a-404d-84e0-85857d4c6504}, !- Source Object
  3,                                      !- Outlet Port
  {fde39f32-9084-4e0e-8f8e-75080371e22c}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {0e61dd05-5edf-449a-9af6-2c64dd293ca2}, !- Handle
  Boiler,                                 !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.78,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {6102bbbe-fc25-46f7-95a2-11e1dfe25d24}, !- Boiler Water Inlet Node Name
  {624ab6ab-2707-4aca-8e39-57766e0098f9}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {902929af-ed2a-40ee-874a-e113f2215400}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {624ab6ab-2707-4aca-8e39-57766e0098f9}, !- Inlet Port
  {dc83f039-3db2-4696-b09a-3db66ecd99b0}; !- Outlet Port

OS:Connection,
  {6102bbbe-fc25-46f7-95a2-11e1dfe25d24}, !- Handle
  {6bf1f5fb-2578-42bc-a9e2-ff486d0f9a69}, !- Source Object
  3,                                      !- Outlet Port
  {0e61dd05-5edf-449a-9af6-2c64dd293ca2}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {624ab6ab-2707-4aca-8e39-57766e0098f9}, !- Handle
  {0e61dd05-5edf-449a-9af6-2c64dd293ca2}, !- Source Object
  12,                                     !- Outlet Port
  {902929af-ed2a-40ee-874a-e113f2215400}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc83f039-3db2-4696-b09a-3db66ecd99b0}, !- Handle
  {902929af-ed2a-40ee-874a-e113f2215400}, !- Source Object
  3,                                      !- Outlet Port
  {a7e1d5ac-68a8-4029-b746-ae21338d41ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6e7347f6-5760-42ef-938b-67ae5fc8e2af}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {412b9fa3-007e-490d-bd7c-f888cd5013d7}, !- Inlet Node Name
  {5f69e548-a808-4617-a2e7-775f098364d4}; !- Outlet Node Name

OS:Node,
  {06fb61f5-3cd0-43d0-86a0-9f0afa0e2dff}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {65a154cf-d3c9-4159-a17b-4afe87f4bdb6}, !- Inlet Port
  {412b9fa3-007e-490d-bd7c-f888cd5013d7}; !- Outlet Port

OS:Connection,
  {65a154cf-d3c9-4159-a17b-4afe87f4bdb6}, !- Handle
  {fde39f32-9084-4e0e-8f8e-75080371e22c}, !- Source Object
  4,                                      !- Outlet Port
  {06fb61f5-3cd0-43d0-86a0-9f0afa0e2dff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1d32d7e8-94fa-4f88-9163-efa11bc0418e}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {5f69e548-a808-4617-a2e7-775f098364d4}, !- Inlet Port
  {78175733-f3d7-435a-b075-acb5ad7a0d94}; !- Outlet Port

OS:Connection,
  {412b9fa3-007e-490d-bd7c-f888cd5013d7}, !- Handle
  {06fb61f5-3cd0-43d0-86a0-9f0afa0e2dff}, !- Source Object
  3,                                      !- Outlet Port
  {6e7347f6-5760-42ef-938b-67ae5fc8e2af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f69e548-a808-4617-a2e7-775f098364d4}, !- Handle
  {6e7347f6-5760-42ef-938b-67ae5fc8e2af}, !- Source Object
  3,                                      !- Outlet Port
  {1d32d7e8-94fa-4f88-9163-efa11bc0418e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78175733-f3d7-435a-b075-acb5ad7a0d94}, !- Handle
  {1d32d7e8-94fa-4f88-9163-efa11bc0418e}, !- Source Object
  3,                                      !- Outlet Port
  {a7e1d5ac-68a8-4029-b746-ae21338d41ee}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {83b0cb8a-6b96-4075-9ff1-6ecb303f9300}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {26eb987a-24f4-4d75-a7cc-2d2bcc8df005}, !- Inlet Node Name
  {d42bdb52-ccd0-42f3-b7be-b1e0ec16da17}; !- Outlet Node Name

OS:Node,
  {224fbe7f-a3fa-4cb8-9a12-8e7b6a4c9afd}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {d42bdb52-ccd0-42f3-b7be-b1e0ec16da17}, !- Inlet Port
  {3b3b303b-414a-4a67-8b83-90ab771812a2}; !- Outlet Port

OS:Connection,
  {26eb987a-24f4-4d75-a7cc-2d2bcc8df005}, !- Handle
  {36b72f23-fd2e-4a8f-bdfd-2cbfb3602996}, !- Source Object
  3,                                      !- Outlet Port
  {83b0cb8a-6b96-4075-9ff1-6ecb303f9300}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d42bdb52-ccd0-42f3-b7be-b1e0ec16da17}, !- Handle
  {83b0cb8a-6b96-4075-9ff1-6ecb303f9300}, !- Source Object
  3,                                      !- Outlet Port
  {224fbe7f-a3fa-4cb8-9a12-8e7b6a4c9afd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b3b303b-414a-4a67-8b83-90ab771812a2}, !- Handle
  {224fbe7f-a3fa-4cb8-9a12-8e7b6a4c9afd}, !- Source Object
  3,                                      !- Outlet Port
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {95cf6ee5-8683-433e-b496-4ceb16035569}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {9735523b-e375-456a-8e92-149781cb762e}, !- Inlet Node Name
  {6ebc96c9-c6c6-4672-90a2-e57c66777a80}; !- Outlet Node Name

OS:Node,
  {def28f67-22a7-4940-a8ba-3f831b5834d3}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {77d98557-fdd3-4c24-a0e0-1bea5f89e5e9}, !- Inlet Port
  {9735523b-e375-456a-8e92-149781cb762e}; !- Outlet Port

OS:Connection,
  {77d98557-fdd3-4c24-a0e0-1bea5f89e5e9}, !- Handle
  {a7e1d5ac-68a8-4029-b746-ae21338d41ee}, !- Source Object
  2,                                      !- Outlet Port
  {def28f67-22a7-4940-a8ba-3f831b5834d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9735523b-e375-456a-8e92-149781cb762e}, !- Handle
  {def28f67-22a7-4940-a8ba-3f831b5834d3}, !- Source Object
  3,                                      !- Outlet Port
  {95cf6ee5-8683-433e-b496-4ceb16035569}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ebc96c9-c6c6-4672-90a2-e57c66777a80}, !- Handle
  {95cf6ee5-8683-433e-b496-4ceb16035569}, !- Source Object
  3,                                      !- Outlet Port
  {43565cfd-1798-47ac-b8f9-e869e779effd}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {94e5a203-523c-4aa8-a0c9-92a73ed7046a}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {2feb0ae7-d1f6-49b7-9063-f84c793962a7}, !- Inlet Node Name
  {f5501f97-b687-4f79-993c-152b46b10bb3}; !- Outlet Node Name

OS:Node,
  {8f29f39a-3b9b-486a-9fb9-9d7652bbfafb}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {f5501f97-b687-4f79-993c-152b46b10bb3}, !- Inlet Port
  {907b7a1b-6844-4d06-be8e-bb777de4b82e}; !- Outlet Port

OS:Connection,
  {2feb0ae7-d1f6-49b7-9063-f84c793962a7}, !- Handle
  {cfc98f87-198b-4adc-a089-6df91a973c94}, !- Source Object
  3,                                      !- Outlet Port
  {94e5a203-523c-4aa8-a0c9-92a73ed7046a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5501f97-b687-4f79-993c-152b46b10bb3}, !- Handle
  {94e5a203-523c-4aa8-a0c9-92a73ed7046a}, !- Source Object
  3,                                      !- Outlet Port
  {8f29f39a-3b9b-486a-9fb9-9d7652bbfafb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {907b7a1b-6844-4d06-be8e-bb777de4b82e}, !- Handle
  {8f29f39a-3b9b-486a-9fb9-9d7652bbfafb}, !- Source Object
  3,                                      !- Outlet Port
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d7b03201-0ba0-480f-b873-30d3cd1af588}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {01b6ec74-7014-40ec-a3df-502b312530b5}, !- Inlet Node Name
  {2aec65b6-b076-4ab5-98ae-a596ac56b437}; !- Outlet Node Name

OS:Node,
  {37b4d517-6ab8-4a86-a3e4-26eaace1f044}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {67f3deaa-c611-45ce-982e-c8eb221837f0}, !- Inlet Port
  {01b6ec74-7014-40ec-a3df-502b312530b5}; !- Outlet Port

OS:Connection,
  {67f3deaa-c611-45ce-982e-c8eb221837f0}, !- Handle
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Source Object
  2,                                      !- Outlet Port
  {37b4d517-6ab8-4a86-a3e4-26eaace1f044}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01b6ec74-7014-40ec-a3df-502b312530b5}, !- Handle
  {37b4d517-6ab8-4a86-a3e4-26eaace1f044}, !- Source Object
  3,                                      !- Outlet Port
  {d7b03201-0ba0-480f-b873-30d3cd1af588}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2aec65b6-b076-4ab5-98ae-a596ac56b437}, !- Handle
  {d7b03201-0ba0-480f-b873-30d3cd1af588}, !- Source Object
  3,                                      !- Outlet Port
  {12c6d6de-2fa4-452b-b099-b3a96b0a33b6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {af2b747e-abeb-409b-a26f-68a1d1103d25}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  {8258d893-80bc-43e9-9e1e-08d970374a68}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b77aec4e-e4a6-4f09-8c92-a9b1ab1b0257}, !- Supply Side Inlet Node Name
  {c81125b2-5160-4923-b305-2069901102ad}, !- Demand Side Outlet Node Name
  {32736e71-c737-4c87-b416-c25ed542163b}, !- Demand Side Inlet Node A
  {debf3546-c813-4aba-ad5d-423fefd294e1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bf282f82-4255-4319-b9b3-3346bdf517fa}, !- Demand Mixer Name
  {62ed99c4-3cbf-43e6-a4f1-ab878aaf968c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {254eddd0-d6f5-4bcd-91c8-115c2879abca}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {b77aec4e-e4a6-4f09-8c92-a9b1ab1b0257}, !- Inlet Port
  {3ded73d6-fe2d-4709-88e1-52f90cb58b7c}; !- Outlet Port

OS:Node,
  {1f0b393f-ff85-40d9-84d0-4ffbc16288a4}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {78796553-15dd-4c38-ab3b-94c527792383}, !- Inlet Port
  {debf3546-c813-4aba-ad5d-423fefd294e1}; !- Outlet Port

OS:Connection,
  {b77aec4e-e4a6-4f09-8c92-a9b1ab1b0257}, !- Handle
  {af2b747e-abeb-409b-a26f-68a1d1103d25}, !- Source Object
  9,                                      !- Outlet Port
  {254eddd0-d6f5-4bcd-91c8-115c2879abca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {debf3546-c813-4aba-ad5d-423fefd294e1}, !- Handle
  {1f0b393f-ff85-40d9-84d0-4ffbc16288a4}, !- Source Object
  3,                                      !- Outlet Port
  {af2b747e-abeb-409b-a26f-68a1d1103d25}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d79a7207-9ec8-415d-9413-a065110fcc63}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {32736e71-c737-4c87-b416-c25ed542163b}, !- Inlet Port
  {67ead29a-ed28-4acf-b2b9-e7007d5de033}; !- Outlet Port

OS:Node,
  {c34c7e9b-eb0d-4642-97d7-3b36cc8a76c7}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {025702b2-db5f-44f7-a0a2-a088d8d6347e}, !- Inlet Port
  {c81125b2-5160-4923-b305-2069901102ad}; !- Outlet Port

OS:Node,
  {bb7e19da-6fbe-476f-bd3b-ab9d3792bb30}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {3811158e-2300-4385-a910-35590ccfc8d0}, !- Inlet Port
  {97150c9a-5fb3-4523-8cc2-1d30870edbae}; !- Outlet Port

OS:Connection,
  {32736e71-c737-4c87-b416-c25ed542163b}, !- Handle
  {af2b747e-abeb-409b-a26f-68a1d1103d25}, !- Source Object
  11,                                     !- Outlet Port
  {d79a7207-9ec8-415d-9413-a065110fcc63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c81125b2-5160-4923-b305-2069901102ad}, !- Handle
  {c34c7e9b-eb0d-4642-97d7-3b36cc8a76c7}, !- Source Object
  3,                                      !- Outlet Port
  {af2b747e-abeb-409b-a26f-68a1d1103d25}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {62ed99c4-3cbf-43e6-a4f1-ab878aaf968c}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {67ead29a-ed28-4acf-b2b9-e7007d5de033}, !- Inlet Node Name
  {ddc1cc52-7ae3-4161-98fe-288189e00e95}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bf282f82-4255-4319-b9b3-3346bdf517fa}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {025702b2-db5f-44f7-a0a2-a088d8d6347e}, !- Outlet Node Name
  {47f4a701-7e2f-46dd-ac9e-61d9db60c63a}; !- Inlet Node Name 1

OS:Connection,
  {67ead29a-ed28-4acf-b2b9-e7007d5de033}, !- Handle
  {d79a7207-9ec8-415d-9413-a065110fcc63}, !- Source Object
  3,                                      !- Outlet Port
  {62ed99c4-3cbf-43e6-a4f1-ab878aaf968c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {025702b2-db5f-44f7-a0a2-a088d8d6347e}, !- Handle
  {bf282f82-4255-4319-b9b3-3346bdf517fa}, !- Source Object
  2,                                      !- Outlet Port
  {c34c7e9b-eb0d-4642-97d7-3b36cc8a76c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {60170c0f-e0d7-4d56-9ea7-796dea9d42eb}, !- Handle
  {af2b747e-abeb-409b-a26f-68a1d1103d25}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {8258d893-80bc-43e9-9e1e-08d970374a68}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {cd5ec714-953a-43be-982d-bd36ca5f8692}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {7684193d-ca78-4076-8e1d-5c3d0f641499}, !- Handle
  Zone SuperMarket Corridor A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8d70a03d-b33c-466e-b8bb-4b15a07ea776}, !- Control Zone Name
  {1f0b393f-ff85-40d9-84d0-4ffbc16288a4}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {c95ea9b8-22ec-4e1b-9338-64447859c1f4}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Water Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {34847043-285a-40f6-b278-a7cdb5024534}, !- Water Inlet Node Name
  {c82eaebb-c488-44b9-861d-84f20af2559c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {907937e1-a528-46bb-a87d-94339fcd7e4a}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {be36db2a-5e7e-4a09-b77a-6a607b87468f}, !- Inlet Port
  {34847043-285a-40f6-b278-a7cdb5024534}; !- Outlet Port

OS:Connection,
  {be36db2a-5e7e-4a09-b77a-6a607b87468f}, !- Handle
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Source Object
  4,                                      !- Outlet Port
  {907937e1-a528-46bb-a87d-94339fcd7e4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b4ff7d2d-4ab6-4e72-bef1-622acce4e96d}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {c82eaebb-c488-44b9-861d-84f20af2559c}, !- Inlet Port
  {7e4ac8ea-d3c6-4ea9-ae48-8e05acde81c6}; !- Outlet Port

OS:Connection,
  {34847043-285a-40f6-b278-a7cdb5024534}, !- Handle
  {907937e1-a528-46bb-a87d-94339fcd7e4a}, !- Source Object
  3,                                      !- Outlet Port
  {c95ea9b8-22ec-4e1b-9338-64447859c1f4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c82eaebb-c488-44b9-861d-84f20af2559c}, !- Handle
  {c95ea9b8-22ec-4e1b-9338-64447859c1f4}, !- Source Object
  6,                                      !- Outlet Port
  {b4ff7d2d-4ab6-4e72-bef1-622acce4e96d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e4ac8ea-d3c6-4ea9-ae48-8e05acde81c6}, !- Handle
  {b4ff7d2d-4ab6-4e72-bef1-622acce4e96d}, !- Source Object
  3,                                      !- Outlet Port
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5cfcb84d-d824-40af-adcb-aede82a43bbd}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {c95ea9b8-22ec-4e1b-9338-64447859c1f4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {d90e6260-4f7d-4d2d-9e7b-fda05b894dce}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {4bd0051c-efd4-4baf-b702-c8679515d7a6}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {93a84912-e690-4877-b379-46f7af695930}, !- Total Cooling Capacity Function of Temperature Curve Name
  {999c6fb8-7fb2-4bb8-a7fc-2127bd245245}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {391a2789-3187-4412-81d0-0d2cb0146931}, !- Energy Input Ratio Function of Temperature Curve Name
  {9dbb3643-d543-48f2-bf67-e6d1ac9215c1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1414faeb-cb1f-47c5-be43-8da86a193176}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {95bcd902-0d3a-4d50-9e86-012384bbedba}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cdf89cbf-a842-4117-a5b2-b220ab2cf41a}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {40ebcb38-eb6a-4cd2-9ba6-80c89ffd54c6}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {940043be-98d1-46f3-b5da-f7a378dde81b}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {98c05481-ca1d-4b73-b6ee-e86823eb900e}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {93a84912-e690-4877-b379-46f7af695930}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {999c6fb8-7fb2-4bb8-a7fc-2127bd245245}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {391a2789-3187-4412-81d0-0d2cb0146931}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {9dbb3643-d543-48f2-bf67-e6d1ac9215c1}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1414faeb-cb1f-47c5-be43-8da86a193176}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {55e03d09-088a-4501-a3a3-b7d2d76fd707}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {202018ce-8b66-452b-b0e9-156a3740c21b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8dccf3ed-68e7-4f10-bb59-9c7eb5cbd3ea}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {202018ce-8b66-452b-b0e9-156a3740c21b}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8dccf3ed-68e7-4f10-bb59-9c7eb5cbd3ea}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0abed335-0291-42a3-aaf7-b2eddac8a998}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {8d70a03d-b33c-466e-b8bb-4b15a07ea776}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {826abf3a-4e2d-4e86-a40b-11cc7016f08b}, !- Air Inlet Node Name
  {78796553-15dd-4c38-ab3b-94c527792383}, !- Air Outlet Node Name
  {55e03d09-088a-4501-a3a3-b7d2d76fd707}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Supply Air Fan Operating Mode Schedule Name
  {c95ea9b8-22ec-4e1b-9338-64447859c1f4}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {4bd0051c-efd4-4baf-b702-c8679515d7a6}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d90e6260-4f7d-4d2d-9e7b-fda05b894dce}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {78796553-15dd-4c38-ab3b-94c527792383}, !- Handle
  {0abed335-0291-42a3-aaf7-b2eddac8a998}, !- Source Object
  7,                                      !- Outlet Port
  {1f0b393f-ff85-40d9-84d0-4ffbc16288a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {43121e38-59bf-4ff0-add2-7ffc75506f83}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {dd65c2b6-2ac6-488f-a879-a55975262781}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {dd65c2b6-2ac6-488f-a879-a55975262781}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {288c05eb-f1fa-43f9-a238-b494d16e55ff}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC OA System, !- Name
  {43121e38-59bf-4ff0-add2-7ffc75506f83}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cd595d23-0b28-4123-8d3c-9a5185339bd4}, !- Mixed Air Node Name
  {edd36cb1-cb43-4afb-8934-a35079f63d62}, !- Outdoor Air Stream Node Name
  {8634508f-234f-467c-ade6-89325239d8c8}, !- Relief Air Stream Node Name
  {3ded73d6-fe2d-4709-88e1-52f90cb58b7c}; !- Return Air Stream Node Name

OS:Node,
  {b78ecfe6-ae01-46ab-9299-49c8e007902e}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {edd36cb1-cb43-4afb-8934-a35079f63d62}; !- Outlet Port

OS:Connection,
  {edd36cb1-cb43-4afb-8934-a35079f63d62}, !- Handle
  {b78ecfe6-ae01-46ab-9299-49c8e007902e}, !- Source Object
  3,                                      !- Outlet Port
  {288c05eb-f1fa-43f9-a238-b494d16e55ff}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8438081d-1585-437b-9950-3758adcda993}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Relief Air Node, !- Name
  {8634508f-234f-467c-ade6-89325239d8c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8634508f-234f-467c-ade6-89325239d8c8}, !- Handle
  {288c05eb-f1fa-43f9-a238-b494d16e55ff}, !- Source Object
  7,                                      !- Outlet Port
  {8438081d-1585-437b-9950-3758adcda993}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d9aa960f-8f27-440d-99f5-42de6c10a796}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {cd595d23-0b28-4123-8d3c-9a5185339bd4}, !- Inlet Port
  {826abf3a-4e2d-4e86-a40b-11cc7016f08b}; !- Outlet Port

OS:Connection,
  {3ded73d6-fe2d-4709-88e1-52f90cb58b7c}, !- Handle
  {254eddd0-d6f5-4bcd-91c8-115c2879abca}, !- Source Object
  3,                                      !- Outlet Port
  {288c05eb-f1fa-43f9-a238-b494d16e55ff}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cd595d23-0b28-4123-8d3c-9a5185339bd4}, !- Handle
  {288c05eb-f1fa-43f9-a238-b494d16e55ff}, !- Source Object
  5,                                      !- Outlet Port
  {d9aa960f-8f27-440d-99f5-42de6c10a796}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {826abf3a-4e2d-4e86-a40b-11cc7016f08b}, !- Handle
  {d9aa960f-8f27-440d-99f5-42de6c10a796}, !- Source Object
  3,                                      !- Outlet Port
  {0abed335-0291-42a3-aaf7-b2eddac8a998}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {cd5ec714-953a-43be-982d-bd36ca5f8692}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {bae045f9-6063-484f-bc64-8fcfa7f4b770}, !- Control Zone or Zone List Name
  {fa28afa4-be63-4ef7-973c-4c2bbf661e2e}, !- Cooling Control Zone or Zone List Name
  {2bbceb8c-f5d3-4523-b83b-6510e9684edd}, !- Heating Control Zone or Zone List Name
  {01696804-37f4-4d32-b2ca-0360c56b7dcb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bae045f9-6063-484f-bc64-8fcfa7f4b770}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {fa28afa4-be63-4ef7-973c-4c2bbf661e2e}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2bbceb8c-f5d3-4523-b83b-6510e9684edd}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {01696804-37f4-4d32-b2ca-0360c56b7dcb}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d845905a-328c-4dfc-93b3-b1049c3edd62}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Diffuser, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {3881d569-2528-452c-8881-d3bcb882dba2}, !- Air Inlet Node Name
  {3811158e-2300-4385-a910-35590ccfc8d0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {009719ca-dacf-4afa-9f05-ddb074f326e2}, !- Handle
  Zone SuperMarket Corridor A  - Story ground Return Air Node, !- Name
  {f6fe1c1e-35b2-46bb-9ed0-232acd38e498}, !- Inlet Port
  {47f4a701-7e2f-46dd-ac9e-61d9db60c63a}; !- Outlet Port

OS:Connection,
  {97150c9a-5fb3-4523-8cc2-1d30870edbae}, !- Handle
  {bb7e19da-6fbe-476f-bd3b-ab9d3792bb30}, !- Source Object
  3,                                      !- Outlet Port
  {a8592f2c-134d-4319-88c8-f54511bae7db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6fe1c1e-35b2-46bb-9ed0-232acd38e498}, !- Handle
  {8fb2f922-32c0-4d56-bda9-3a2848471011}, !- Source Object
  2,                                      !- Outlet Port
  {009719ca-dacf-4afa-9f05-ddb074f326e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47f4a701-7e2f-46dd-ac9e-61d9db60c63a}, !- Handle
  {009719ca-dacf-4afa-9f05-ddb074f326e2}, !- Source Object
  3,                                      !- Outlet Port
  {bf282f82-4255-4319-b9b3-3346bdf517fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f7d600b5-8c53-4e0d-8199-53118575a374}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {ddc1cc52-7ae3-4161-98fe-288189e00e95}, !- Inlet Port
  {3881d569-2528-452c-8881-d3bcb882dba2}; !- Outlet Port

OS:Connection,
  {ddc1cc52-7ae3-4161-98fe-288189e00e95}, !- Handle
  {62ed99c4-3cbf-43e6-a4f1-ab878aaf968c}, !- Source Object
  3,                                      !- Outlet Port
  {f7d600b5-8c53-4e0d-8199-53118575a374}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3881d569-2528-452c-8881-d3bcb882dba2}, !- Handle
  {f7d600b5-8c53-4e0d-8199-53118575a374}, !- Source Object
  3,                                      !- Outlet Port
  {d845905a-328c-4dfc-93b3-b1049c3edd62}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3811158e-2300-4385-a910-35590ccfc8d0}, !- Handle
  {d845905a-328c-4dfc-93b3-b1049c3edd62}, !- Source Object
  4,                                      !- Outlet Port
  {bb7e19da-6fbe-476f-bd3b-ab9d3792bb30}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0d547ad6-1fc9-438b-91a9-9d3941e552b9}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  {d8593f27-3c87-4068-9d08-c80a70b806cf}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f83b2f63-efd1-4320-8f12-d70795ebb24c}, !- Supply Side Inlet Node Name
  {16f7d55b-59b1-4bb6-98dd-2d8c5f7bb86f}, !- Demand Side Outlet Node Name
  {54de66c2-b9ef-4400-a651-7dd02a683fb2}, !- Demand Side Inlet Node A
  {b0dd9efc-caca-4ef7-897b-461d44538ff2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c310272b-35a8-4fda-9cd4-51b3de66a19a}, !- Demand Mixer Name
  {c5b57552-ab35-4bdf-aa61-a846e5986820}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cccd5f35-56ab-408c-8cd0-d23d4d1e6fef}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {f83b2f63-efd1-4320-8f12-d70795ebb24c}, !- Inlet Port
  {f027e8c9-a341-4e4e-a6dd-6265daa93077}; !- Outlet Port

OS:Node,
  {d8e8b766-0edd-4173-81b9-68f29eae7711}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {d58be6ca-30ae-4681-a06e-e77669ed3e65}, !- Inlet Port
  {b0dd9efc-caca-4ef7-897b-461d44538ff2}; !- Outlet Port

OS:Connection,
  {f83b2f63-efd1-4320-8f12-d70795ebb24c}, !- Handle
  {0d547ad6-1fc9-438b-91a9-9d3941e552b9}, !- Source Object
  9,                                      !- Outlet Port
  {cccd5f35-56ab-408c-8cd0-d23d4d1e6fef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0dd9efc-caca-4ef7-897b-461d44538ff2}, !- Handle
  {d8e8b766-0edd-4173-81b9-68f29eae7711}, !- Source Object
  3,                                      !- Outlet Port
  {0d547ad6-1fc9-438b-91a9-9d3941e552b9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c2e49ae1-8474-4a82-b04b-0f6495fa0ddb}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {54de66c2-b9ef-4400-a651-7dd02a683fb2}, !- Inlet Port
  {b32aba7a-2177-429d-a1f4-47562540457a}; !- Outlet Port

OS:Node,
  {2589cabe-62d8-49c7-9725-305af522ace5}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {045b2ba2-8b82-4944-bb16-3026da634cc1}, !- Inlet Port
  {16f7d55b-59b1-4bb6-98dd-2d8c5f7bb86f}; !- Outlet Port

OS:Node,
  {ad7ed940-8816-467b-92ff-c02d6503d43a}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {b41a2395-654c-400a-be5d-84c338a162e9}, !- Inlet Port
  {88ae3320-35c7-4aa9-aba3-aea08d645c56}; !- Outlet Port

OS:Connection,
  {54de66c2-b9ef-4400-a651-7dd02a683fb2}, !- Handle
  {0d547ad6-1fc9-438b-91a9-9d3941e552b9}, !- Source Object
  11,                                     !- Outlet Port
  {c2e49ae1-8474-4a82-b04b-0f6495fa0ddb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16f7d55b-59b1-4bb6-98dd-2d8c5f7bb86f}, !- Handle
  {2589cabe-62d8-49c7-9725-305af522ace5}, !- Source Object
  3,                                      !- Outlet Port
  {0d547ad6-1fc9-438b-91a9-9d3941e552b9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c5b57552-ab35-4bdf-aa61-a846e5986820}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {b32aba7a-2177-429d-a1f4-47562540457a}, !- Inlet Node Name
  {2161fb55-9844-4ee6-8641-5f31e8f1a1f7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c310272b-35a8-4fda-9cd4-51b3de66a19a}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {045b2ba2-8b82-4944-bb16-3026da634cc1}, !- Outlet Node Name
  {0a708755-c6f0-4e26-8752-fba36de5864c}; !- Inlet Node Name 1

OS:Connection,
  {b32aba7a-2177-429d-a1f4-47562540457a}, !- Handle
  {c2e49ae1-8474-4a82-b04b-0f6495fa0ddb}, !- Source Object
  3,                                      !- Outlet Port
  {c5b57552-ab35-4bdf-aa61-a846e5986820}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {045b2ba2-8b82-4944-bb16-3026da634cc1}, !- Handle
  {c310272b-35a8-4fda-9cd4-51b3de66a19a}, !- Source Object
  2,                                      !- Outlet Port
  {2589cabe-62d8-49c7-9725-305af522ace5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4e7d27f5-ba04-45fa-81cb-849fd2aa57a0}, !- Handle
  {0d547ad6-1fc9-438b-91a9-9d3941e552b9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {d8593f27-3c87-4068-9d08-c80a70b806cf}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {8515b4aa-63c1-4812-9147-055021bc5cc6}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {97ed24fa-1451-4be5-b1a3-459128e2b726}, !- Handle
  Zone SuperMarket Corridor B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {949aa18b-0cca-4a8e-9921-c8a4f2e3103b}, !- Control Zone Name
  {d8e8b766-0edd-4173-81b9-68f29eae7711}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {eda9b4ae-6926-4d95-a599-283503c027a5}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Water Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {343ad2a3-f833-4746-8242-b71ad95e20d4}, !- Water Inlet Node Name
  {e510a940-6894-4868-8fbb-fc7752833b02}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e4c60320-f62e-4708-9924-0dda89a72269}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {da3d6c7a-3417-4ea0-9494-0a7e029c4ef0}, !- Inlet Port
  {343ad2a3-f833-4746-8242-b71ad95e20d4}; !- Outlet Port

OS:Connection,
  {da3d6c7a-3417-4ea0-9494-0a7e029c4ef0}, !- Handle
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Source Object
  5,                                      !- Outlet Port
  {e4c60320-f62e-4708-9924-0dda89a72269}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c569cc9f-1802-4ae9-a137-310943e677ed}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {e510a940-6894-4868-8fbb-fc7752833b02}, !- Inlet Port
  {6ff91e27-962d-41c9-a33d-9152d0bb4e9d}; !- Outlet Port

OS:Connection,
  {343ad2a3-f833-4746-8242-b71ad95e20d4}, !- Handle
  {e4c60320-f62e-4708-9924-0dda89a72269}, !- Source Object
  3,                                      !- Outlet Port
  {eda9b4ae-6926-4d95-a599-283503c027a5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e510a940-6894-4868-8fbb-fc7752833b02}, !- Handle
  {eda9b4ae-6926-4d95-a599-283503c027a5}, !- Source Object
  6,                                      !- Outlet Port
  {c569cc9f-1802-4ae9-a137-310943e677ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ff91e27-962d-41c9-a33d-9152d0bb4e9d}, !- Handle
  {c569cc9f-1802-4ae9-a137-310943e677ed}, !- Source Object
  3,                                      !- Outlet Port
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c450cf5b-cde4-4930-9920-a4b95171b6c1}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {eda9b4ae-6926-4d95-a599-283503c027a5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {fe0e8070-9f49-48df-96b3-6735a8fc26e9}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8b3eb06a-5eac-443a-bfd2-d26a76ea6885}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bac243b7-191d-427b-965f-de318d65b804}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bbf33482-ea2a-42ac-b72f-b5dd284e3cdb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {77175021-5ba3-48ba-9938-68c66a7b0f01}, !- Energy Input Ratio Function of Temperature Curve Name
  {47d8d4c9-6277-4323-a52f-efab2c64c12a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d8350cd5-93b2-4980-82c3-fc899669af30}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {aa54ce6b-0ea1-46d3-8ec7-00d836cccd1f}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6976cdf2-c899-471e-a29c-0a57618998da}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8469108e-4d47-488e-aadf-333ea23bd584}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d7584c80-d369-40a0-9eae-638777015f0c}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2fda0c14-ec44-46bc-abfc-fa623e033161}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bac243b7-191d-427b-965f-de318d65b804}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {bbf33482-ea2a-42ac-b72f-b5dd284e3cdb}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {77175021-5ba3-48ba-9938-68c66a7b0f01}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {47d8d4c9-6277-4323-a52f-efab2c64c12a}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d8350cd5-93b2-4980-82c3-fc899669af30}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {7c39652c-9622-4f9a-98ec-32e2a14ab0da}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b7a5e4c9-f7cd-4ffb-8c81-475a8bf0f7af}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f354af00-8999-4845-a612-ab3b3f7ad25e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b7a5e4c9-f7cd-4ffb-8c81-475a8bf0f7af}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f354af00-8999-4845-a612-ab3b3f7ad25e}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ff395707-e85c-43e0-a3b5-3978974b39aa}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {949aa18b-0cca-4a8e-9921-c8a4f2e3103b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {eec15af8-5cad-4d18-b98a-065b07fadb9a}, !- Air Inlet Node Name
  {d58be6ca-30ae-4681-a06e-e77669ed3e65}, !- Air Outlet Node Name
  {7c39652c-9622-4f9a-98ec-32e2a14ab0da}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Supply Air Fan Operating Mode Schedule Name
  {eda9b4ae-6926-4d95-a599-283503c027a5}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {8b3eb06a-5eac-443a-bfd2-d26a76ea6885}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {fe0e8070-9f49-48df-96b3-6735a8fc26e9}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d58be6ca-30ae-4681-a06e-e77669ed3e65}, !- Handle
  {ff395707-e85c-43e0-a3b5-3978974b39aa}, !- Source Object
  7,                                      !- Outlet Port
  {d8e8b766-0edd-4173-81b9-68f29eae7711}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {fd34e77c-2ae3-4b2e-b113-88a214e659e0}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {40fbcad9-a7f7-46a2-807a-81d0c514d46f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {40fbcad9-a7f7-46a2-807a-81d0c514d46f}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ae6a7082-04af-4e14-be8b-700c5b2d9ba1}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC OA System, !- Name
  {fd34e77c-2ae3-4b2e-b113-88a214e659e0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {89bc018a-588b-4b2f-b182-f607defa0329}, !- Mixed Air Node Name
  {3e57ff16-20af-43c9-908c-4d96a9c945b3}, !- Outdoor Air Stream Node Name
  {a96bd921-f612-4051-87a8-ce5d81ff51da}, !- Relief Air Stream Node Name
  {f027e8c9-a341-4e4e-a6dd-6265daa93077}; !- Return Air Stream Node Name

OS:Node,
  {a07be72b-2d2d-49a0-95bc-c78261bc6667}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3e57ff16-20af-43c9-908c-4d96a9c945b3}; !- Outlet Port

OS:Connection,
  {3e57ff16-20af-43c9-908c-4d96a9c945b3}, !- Handle
  {a07be72b-2d2d-49a0-95bc-c78261bc6667}, !- Source Object
  3,                                      !- Outlet Port
  {ae6a7082-04af-4e14-be8b-700c5b2d9ba1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0c8a3804-5725-43a8-b354-8025027556f4}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Relief Air Node, !- Name
  {a96bd921-f612-4051-87a8-ce5d81ff51da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a96bd921-f612-4051-87a8-ce5d81ff51da}, !- Handle
  {ae6a7082-04af-4e14-be8b-700c5b2d9ba1}, !- Source Object
  7,                                      !- Outlet Port
  {0c8a3804-5725-43a8-b354-8025027556f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f075268e-06ee-4c93-b6e9-4c0dc4bedc8f}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {89bc018a-588b-4b2f-b182-f607defa0329}, !- Inlet Port
  {eec15af8-5cad-4d18-b98a-065b07fadb9a}; !- Outlet Port

OS:Connection,
  {f027e8c9-a341-4e4e-a6dd-6265daa93077}, !- Handle
  {cccd5f35-56ab-408c-8cd0-d23d4d1e6fef}, !- Source Object
  3,                                      !- Outlet Port
  {ae6a7082-04af-4e14-be8b-700c5b2d9ba1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {89bc018a-588b-4b2f-b182-f607defa0329}, !- Handle
  {ae6a7082-04af-4e14-be8b-700c5b2d9ba1}, !- Source Object
  5,                                      !- Outlet Port
  {f075268e-06ee-4c93-b6e9-4c0dc4bedc8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eec15af8-5cad-4d18-b98a-065b07fadb9a}, !- Handle
  {f075268e-06ee-4c93-b6e9-4c0dc4bedc8f}, !- Source Object
  3,                                      !- Outlet Port
  {ff395707-e85c-43e0-a3b5-3978974b39aa}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8515b4aa-63c1-4812-9147-055021bc5cc6}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {e94652a6-ddfd-4013-8674-bfbd3e2abbe3}, !- Control Zone or Zone List Name
  {489b5424-0ee1-4119-921c-30a0cb82a0d1}, !- Cooling Control Zone or Zone List Name
  {358ab16c-e3be-47b8-98ec-4c5b4e5e2e1f}, !- Heating Control Zone or Zone List Name
  {cb332af7-5e1d-44cd-9f4b-49fa98575d77}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e94652a6-ddfd-4013-8674-bfbd3e2abbe3}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {489b5424-0ee1-4119-921c-30a0cb82a0d1}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {358ab16c-e3be-47b8-98ec-4c5b4e5e2e1f}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {cb332af7-5e1d-44cd-9f4b-49fa98575d77}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6f43efd8-aeb6-41dd-9ca2-194c02a2d014}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Diffuser, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {8af66ef0-1cd2-4e2c-8339-cd3a5452378b}, !- Air Inlet Node Name
  {b41a2395-654c-400a-be5d-84c338a162e9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5a9c48db-577c-46ec-8107-3b42a630518e}, !- Handle
  Zone SuperMarket Corridor B  - Story ground Return Air Node, !- Name
  {adbcec8a-4349-4f5d-9bc6-ac43128150b4}, !- Inlet Port
  {0a708755-c6f0-4e26-8752-fba36de5864c}; !- Outlet Port

OS:Connection,
  {88ae3320-35c7-4aa9-aba3-aea08d645c56}, !- Handle
  {ad7ed940-8816-467b-92ff-c02d6503d43a}, !- Source Object
  3,                                      !- Outlet Port
  {215d2b07-a9c2-465b-85b4-7ae2f33f3dbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adbcec8a-4349-4f5d-9bc6-ac43128150b4}, !- Handle
  {f921d589-0d37-4db1-94d4-f356bceaaf35}, !- Source Object
  2,                                      !- Outlet Port
  {5a9c48db-577c-46ec-8107-3b42a630518e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a708755-c6f0-4e26-8752-fba36de5864c}, !- Handle
  {5a9c48db-577c-46ec-8107-3b42a630518e}, !- Source Object
  3,                                      !- Outlet Port
  {c310272b-35a8-4fda-9cd4-51b3de66a19a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c3d24fc1-1103-4a72-8b64-d98548538276}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {2161fb55-9844-4ee6-8641-5f31e8f1a1f7}, !- Inlet Port
  {8af66ef0-1cd2-4e2c-8339-cd3a5452378b}; !- Outlet Port

OS:Connection,
  {2161fb55-9844-4ee6-8641-5f31e8f1a1f7}, !- Handle
  {c5b57552-ab35-4bdf-aa61-a846e5986820}, !- Source Object
  3,                                      !- Outlet Port
  {c3d24fc1-1103-4a72-8b64-d98548538276}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8af66ef0-1cd2-4e2c-8339-cd3a5452378b}, !- Handle
  {c3d24fc1-1103-4a72-8b64-d98548538276}, !- Source Object
  3,                                      !- Outlet Port
  {6f43efd8-aeb6-41dd-9ca2-194c02a2d014}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b41a2395-654c-400a-be5d-84c338a162e9}, !- Handle
  {6f43efd8-aeb6-41dd-9ca2-194c02a2d014}, !- Source Object
  4,                                      !- Outlet Port
  {ad7ed940-8816-467b-92ff-c02d6503d43a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c37b0c98-d480-48aa-9752-f020607ffad4}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  {cab2de70-0565-40f8-889a-7a1eb3760b8c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {757ad1c0-73c2-4b6d-9b89-9b37bab8a8c7}, !- Supply Side Inlet Node Name
  {2aaa2dd4-fc40-4979-baa0-05e0a587e0e0}, !- Demand Side Outlet Node Name
  {6f199402-ecd6-43aa-bb5b-d2b3aaa668e9}, !- Demand Side Inlet Node A
  {aef02c35-8210-4125-86c1-91baca1f4ec5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6e22e1ad-5ffa-4637-9b17-173c1732a3d5}, !- Demand Mixer Name
  {dbb6a687-5c8a-4e39-ba9d-6fd3dd63065c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {840fde50-ff62-42bd-aca8-a086fb6ce654}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {757ad1c0-73c2-4b6d-9b89-9b37bab8a8c7}, !- Inlet Port
  {b3a4be62-d054-490a-bd05-8aecb192b1de}; !- Outlet Port

OS:Node,
  {c9f2e9af-02d1-41cb-a205-9f03469c517b}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {f2a23db0-fd6f-47dd-a2eb-2600df401618}, !- Inlet Port
  {aef02c35-8210-4125-86c1-91baca1f4ec5}; !- Outlet Port

OS:Connection,
  {757ad1c0-73c2-4b6d-9b89-9b37bab8a8c7}, !- Handle
  {c37b0c98-d480-48aa-9752-f020607ffad4}, !- Source Object
  9,                                      !- Outlet Port
  {840fde50-ff62-42bd-aca8-a086fb6ce654}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aef02c35-8210-4125-86c1-91baca1f4ec5}, !- Handle
  {c9f2e9af-02d1-41cb-a205-9f03469c517b}, !- Source Object
  3,                                      !- Outlet Port
  {c37b0c98-d480-48aa-9752-f020607ffad4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1cc6b193-678d-49dc-9788-64821d5f0186}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {6f199402-ecd6-43aa-bb5b-d2b3aaa668e9}, !- Inlet Port
  {c25e996f-8fab-4ec2-9dc9-f295065b7086}; !- Outlet Port

OS:Node,
  {f1df8bf1-75a6-4138-8959-6c34827cf3e8}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {20a60f25-d765-4dc2-8311-ce9548da3b94}, !- Inlet Port
  {2aaa2dd4-fc40-4979-baa0-05e0a587e0e0}; !- Outlet Port

OS:Node,
  {093c9373-454c-416b-86d6-3a5d70d16f55}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {5e689882-604c-4e7e-82ff-6d8b37bc0584}, !- Inlet Port
  {9ff93b8c-5e97-4d60-997f-3d0d7edd7d6b}; !- Outlet Port

OS:Connection,
  {6f199402-ecd6-43aa-bb5b-d2b3aaa668e9}, !- Handle
  {c37b0c98-d480-48aa-9752-f020607ffad4}, !- Source Object
  11,                                     !- Outlet Port
  {1cc6b193-678d-49dc-9788-64821d5f0186}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2aaa2dd4-fc40-4979-baa0-05e0a587e0e0}, !- Handle
  {f1df8bf1-75a6-4138-8959-6c34827cf3e8}, !- Source Object
  3,                                      !- Outlet Port
  {c37b0c98-d480-48aa-9752-f020607ffad4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dbb6a687-5c8a-4e39-ba9d-6fd3dd63065c}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {c25e996f-8fab-4ec2-9dc9-f295065b7086}, !- Inlet Node Name
  {b282181b-556d-4e4b-b445-4a5ed052de08}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6e22e1ad-5ffa-4637-9b17-173c1732a3d5}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {20a60f25-d765-4dc2-8311-ce9548da3b94}, !- Outlet Node Name
  {facdea1a-a581-4286-9906-b0163fba87bb}; !- Inlet Node Name 1

OS:Connection,
  {c25e996f-8fab-4ec2-9dc9-f295065b7086}, !- Handle
  {1cc6b193-678d-49dc-9788-64821d5f0186}, !- Source Object
  3,                                      !- Outlet Port
  {dbb6a687-5c8a-4e39-ba9d-6fd3dd63065c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20a60f25-d765-4dc2-8311-ce9548da3b94}, !- Handle
  {6e22e1ad-5ffa-4637-9b17-173c1732a3d5}, !- Source Object
  2,                                      !- Outlet Port
  {f1df8bf1-75a6-4138-8959-6c34827cf3e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fd42d911-63dc-4b3b-ab07-fe473f4eb218}, !- Handle
  {c37b0c98-d480-48aa-9752-f020607ffad4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {cab2de70-0565-40f8-889a-7a1eb3760b8c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {ca8b98e5-278c-4558-975e-aad78162738c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {41b799a1-6932-4a6a-89d3-b182b0e838ec}, !- Handle
  Zone SuperMarket Corridor C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {78d5e92f-af7c-470d-9b56-09aeecf02aa1}, !- Control Zone Name
  {c9f2e9af-02d1-41cb-a205-9f03469c517b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {8bff8f49-47f0-437d-99e6-b1170ab0a2a8}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Water Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c1ef4b76-77c8-4d2b-8f0c-e2f238bf024e}, !- Water Inlet Node Name
  {172b7bfc-ae9e-428b-8948-5610100438aa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bc61c427-b553-42a4-84dc-7de46343e25b}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {41a46349-c444-4928-9621-9e9248b59940}, !- Inlet Port
  {c1ef4b76-77c8-4d2b-8f0c-e2f238bf024e}; !- Outlet Port

OS:Connection,
  {41a46349-c444-4928-9621-9e9248b59940}, !- Handle
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Source Object
  6,                                      !- Outlet Port
  {bc61c427-b553-42a4-84dc-7de46343e25b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51560655-eb1e-4604-af63-88c33c62bcb1}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {172b7bfc-ae9e-428b-8948-5610100438aa}, !- Inlet Port
  {ba3f377b-e383-4b07-9371-a2a7fb25407a}; !- Outlet Port

OS:Connection,
  {c1ef4b76-77c8-4d2b-8f0c-e2f238bf024e}, !- Handle
  {bc61c427-b553-42a4-84dc-7de46343e25b}, !- Source Object
  3,                                      !- Outlet Port
  {8bff8f49-47f0-437d-99e6-b1170ab0a2a8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {172b7bfc-ae9e-428b-8948-5610100438aa}, !- Handle
  {8bff8f49-47f0-437d-99e6-b1170ab0a2a8}, !- Source Object
  6,                                      !- Outlet Port
  {51560655-eb1e-4604-af63-88c33c62bcb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba3f377b-e383-4b07-9371-a2a7fb25407a}, !- Handle
  {51560655-eb1e-4604-af63-88c33c62bcb1}, !- Source Object
  3,                                      !- Outlet Port
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a785b5f2-9469-467b-b841-eb1e9bea1fd4}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {8bff8f49-47f0-437d-99e6-b1170ab0a2a8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {456ed36e-3f0b-4114-af12-da173ca159b0}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {151ac0d1-065a-4e31-820b-a88709712d68}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {166b8373-0155-4873-8600-b88d46e9644b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2b9ac227-1f3a-4b3e-bf31-d78c79aa7198}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {10be2b71-3cc6-4491-9877-22e7071e7088}, !- Energy Input Ratio Function of Temperature Curve Name
  {71e9391a-d66f-4fa5-a30e-9ddeefcc0459}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3f639e9e-f43e-4b2a-9b33-d066233b41a8}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {b0a65a39-b8c2-4e42-ba99-03d4cbcfc62a}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fa39ad7d-f915-4f80-b6b6-3647c06e0c27}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {50a738c6-9a26-4673-9151-9ec11fc86af1}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1ada0f35-4ac9-4ab5-8aac-615f89425f2e}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f8d8a0e3-bc4e-4f8b-94ec-c83f9ba552eb}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {166b8373-0155-4873-8600-b88d46e9644b}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {2b9ac227-1f3a-4b3e-bf31-d78c79aa7198}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {10be2b71-3cc6-4491-9877-22e7071e7088}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {71e9391a-d66f-4fa5-a30e-9ddeefcc0459}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3f639e9e-f43e-4b2a-9b33-d066233b41a8}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {4efaea82-9669-4a98-a7d9-ec72f5b103a7}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {49e9675e-ab2a-447d-a674-853b66c5bb5d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {66c80f75-b2fe-43b4-a368-f3e4b79e2a90}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {49e9675e-ab2a-447d-a674-853b66c5bb5d}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {66c80f75-b2fe-43b4-a368-f3e4b79e2a90}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {39cfdedf-a383-40ba-b138-94c9e6da9325}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {78d5e92f-af7c-470d-9b56-09aeecf02aa1}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {6b706e54-3971-4067-8d0a-5fc09167b535}, !- Air Inlet Node Name
  {f2a23db0-fd6f-47dd-a2eb-2600df401618}, !- Air Outlet Node Name
  {4efaea82-9669-4a98-a7d9-ec72f5b103a7}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Supply Air Fan Operating Mode Schedule Name
  {8bff8f49-47f0-437d-99e6-b1170ab0a2a8}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {151ac0d1-065a-4e31-820b-a88709712d68}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {456ed36e-3f0b-4114-af12-da173ca159b0}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f2a23db0-fd6f-47dd-a2eb-2600df401618}, !- Handle
  {39cfdedf-a383-40ba-b138-94c9e6da9325}, !- Source Object
  7,                                      !- Outlet Port
  {c9f2e9af-02d1-41cb-a205-9f03469c517b}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {be0ebde7-0121-413f-b247-35d7ca261004}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c6f2a86b-3e16-4db1-906b-c9408aa8d62c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {c6f2a86b-3e16-4db1-906b-c9408aa8d62c}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {75d6230d-3b85-4447-b271-abc152277408}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC OA System, !- Name
  {be0ebde7-0121-413f-b247-35d7ca261004}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {977124b4-53ad-4dac-8af3-0197a270e2ff}, !- Mixed Air Node Name
  {6597c040-0e11-4efa-b59a-6fe4b28522c2}, !- Outdoor Air Stream Node Name
  {8bfbfe7a-48b4-4985-ad8a-746d7ecf90d1}, !- Relief Air Stream Node Name
  {b3a4be62-d054-490a-bd05-8aecb192b1de}; !- Return Air Stream Node Name

OS:Node,
  {33faae64-4e0d-4a65-83f4-68d5c95afb7c}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {6597c040-0e11-4efa-b59a-6fe4b28522c2}; !- Outlet Port

OS:Connection,
  {6597c040-0e11-4efa-b59a-6fe4b28522c2}, !- Handle
  {33faae64-4e0d-4a65-83f4-68d5c95afb7c}, !- Source Object
  3,                                      !- Outlet Port
  {75d6230d-3b85-4447-b271-abc152277408}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {49e782b4-d7e3-4639-a3f1-e1c8ca5f9350}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Relief Air Node, !- Name
  {8bfbfe7a-48b4-4985-ad8a-746d7ecf90d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8bfbfe7a-48b4-4985-ad8a-746d7ecf90d1}, !- Handle
  {75d6230d-3b85-4447-b271-abc152277408}, !- Source Object
  7,                                      !- Outlet Port
  {49e782b4-d7e3-4639-a3f1-e1c8ca5f9350}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {98f95236-720c-4be3-8007-4dea96b78d18}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {977124b4-53ad-4dac-8af3-0197a270e2ff}, !- Inlet Port
  {6b706e54-3971-4067-8d0a-5fc09167b535}; !- Outlet Port

OS:Connection,
  {b3a4be62-d054-490a-bd05-8aecb192b1de}, !- Handle
  {840fde50-ff62-42bd-aca8-a086fb6ce654}, !- Source Object
  3,                                      !- Outlet Port
  {75d6230d-3b85-4447-b271-abc152277408}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {977124b4-53ad-4dac-8af3-0197a270e2ff}, !- Handle
  {75d6230d-3b85-4447-b271-abc152277408}, !- Source Object
  5,                                      !- Outlet Port
  {98f95236-720c-4be3-8007-4dea96b78d18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b706e54-3971-4067-8d0a-5fc09167b535}, !- Handle
  {98f95236-720c-4be3-8007-4dea96b78d18}, !- Source Object
  3,                                      !- Outlet Port
  {39cfdedf-a383-40ba-b138-94c9e6da9325}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ca8b98e5-278c-4558-975e-aad78162738c}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {815a241e-4366-41a1-9c76-fcfae3932ff7}, !- Control Zone or Zone List Name
  {60122754-2640-4516-95a8-027d12901318}, !- Cooling Control Zone or Zone List Name
  {e1eb6cc1-685d-42e0-90b3-9ec41afdedbd}, !- Heating Control Zone or Zone List Name
  {e8133553-f9fd-4085-9aa6-5b21565a3d3c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {815a241e-4366-41a1-9c76-fcfae3932ff7}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {60122754-2640-4516-95a8-027d12901318}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e1eb6cc1-685d-42e0-90b3-9ec41afdedbd}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e8133553-f9fd-4085-9aa6-5b21565a3d3c}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {070ba4a9-615e-445b-8631-6fe08f945124}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Diffuser, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {b33d9b03-d4d9-462d-a288-7ce823e935c9}, !- Air Inlet Node Name
  {5e689882-604c-4e7e-82ff-6d8b37bc0584}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ac8ff258-ae3f-429b-8a40-a95ab4d64521}, !- Handle
  Zone SuperMarket Corridor C  - Story ground Return Air Node, !- Name
  {7f034be1-9ad0-4548-b47d-2fa0d66f0bf4}, !- Inlet Port
  {facdea1a-a581-4286-9906-b0163fba87bb}; !- Outlet Port

OS:Connection,
  {9ff93b8c-5e97-4d60-997f-3d0d7edd7d6b}, !- Handle
  {093c9373-454c-416b-86d6-3a5d70d16f55}, !- Source Object
  3,                                      !- Outlet Port
  {e3ad79de-f374-4723-945e-c59a6542aa5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f034be1-9ad0-4548-b47d-2fa0d66f0bf4}, !- Handle
  {34b8e6f6-3b64-49ea-92c4-007680088d7b}, !- Source Object
  2,                                      !- Outlet Port
  {ac8ff258-ae3f-429b-8a40-a95ab4d64521}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {facdea1a-a581-4286-9906-b0163fba87bb}, !- Handle
  {ac8ff258-ae3f-429b-8a40-a95ab4d64521}, !- Source Object
  3,                                      !- Outlet Port
  {6e22e1ad-5ffa-4637-9b17-173c1732a3d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f0e88a9a-4e2b-4ab7-8635-b5e04f5cc2b3}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {b282181b-556d-4e4b-b445-4a5ed052de08}, !- Inlet Port
  {b33d9b03-d4d9-462d-a288-7ce823e935c9}; !- Outlet Port

OS:Connection,
  {b282181b-556d-4e4b-b445-4a5ed052de08}, !- Handle
  {dbb6a687-5c8a-4e39-ba9d-6fd3dd63065c}, !- Source Object
  3,                                      !- Outlet Port
  {f0e88a9a-4e2b-4ab7-8635-b5e04f5cc2b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b33d9b03-d4d9-462d-a288-7ce823e935c9}, !- Handle
  {f0e88a9a-4e2b-4ab7-8635-b5e04f5cc2b3}, !- Source Object
  3,                                      !- Outlet Port
  {070ba4a9-615e-445b-8631-6fe08f945124}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e689882-604c-4e7e-82ff-6d8b37bc0584}, !- Handle
  {070ba4a9-615e-445b-8631-6fe08f945124}, !- Source Object
  4,                                      !- Outlet Port
  {093c9373-454c-416b-86d6-3a5d70d16f55}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f88ab308-8147-441e-80a2-e09aa61f83ce}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  {b073a181-6d61-476f-b388-7700d657f610}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4122f339-6116-4a7e-a0de-181419094804}, !- Supply Side Inlet Node Name
  {a0129321-8986-4f5d-9388-c58a94af261f}, !- Demand Side Outlet Node Name
  {058a8702-fb34-4b27-acfd-32f3dfc3a998}, !- Demand Side Inlet Node A
  {0157b189-49dd-4b44-aaad-86c81aa76b92}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5b9c3a33-d848-41eb-b098-87ba4641ef8f}, !- Demand Mixer Name
  {fd4a3b12-28f3-41a6-a666-87de321e0332}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cf9ba299-1d8b-481d-aade-1a7d7e8ad0e4}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {4122f339-6116-4a7e-a0de-181419094804}, !- Inlet Port
  {b40ec219-98f3-43bf-98ec-32ab4d6ac866}; !- Outlet Port

OS:Node,
  {2d6375a5-d4fd-40be-9cbf-19533c9090bc}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {77790445-e9a4-417e-ad81-9f9c229ed59a}, !- Inlet Port
  {0157b189-49dd-4b44-aaad-86c81aa76b92}; !- Outlet Port

OS:Connection,
  {4122f339-6116-4a7e-a0de-181419094804}, !- Handle
  {f88ab308-8147-441e-80a2-e09aa61f83ce}, !- Source Object
  9,                                      !- Outlet Port
  {cf9ba299-1d8b-481d-aade-1a7d7e8ad0e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0157b189-49dd-4b44-aaad-86c81aa76b92}, !- Handle
  {2d6375a5-d4fd-40be-9cbf-19533c9090bc}, !- Source Object
  3,                                      !- Outlet Port
  {f88ab308-8147-441e-80a2-e09aa61f83ce}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9cf41543-d3a9-4568-9371-ca0398e4b8c3}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {058a8702-fb34-4b27-acfd-32f3dfc3a998}, !- Inlet Port
  {7ad4e999-3494-4e7c-9c8c-b4700c62dc13}; !- Outlet Port

OS:Node,
  {7e76da17-6697-4aa2-9e56-fe78eaeb3a42}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {05cf7922-fbc9-4c28-aecb-57b143460e53}, !- Inlet Port
  {a0129321-8986-4f5d-9388-c58a94af261f}; !- Outlet Port

OS:Node,
  {6c463d39-d14a-4ddd-89db-f4531a15170c}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {ced2798d-c4d3-44dd-ab70-4c64d678ad12}, !- Inlet Port
  {592b1211-d50f-4a4e-8272-46af2b22a892}; !- Outlet Port

OS:Connection,
  {058a8702-fb34-4b27-acfd-32f3dfc3a998}, !- Handle
  {f88ab308-8147-441e-80a2-e09aa61f83ce}, !- Source Object
  11,                                     !- Outlet Port
  {9cf41543-d3a9-4568-9371-ca0398e4b8c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0129321-8986-4f5d-9388-c58a94af261f}, !- Handle
  {7e76da17-6697-4aa2-9e56-fe78eaeb3a42}, !- Source Object
  3,                                      !- Outlet Port
  {f88ab308-8147-441e-80a2-e09aa61f83ce}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fd4a3b12-28f3-41a6-a666-87de321e0332}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {7ad4e999-3494-4e7c-9c8c-b4700c62dc13}, !- Inlet Node Name
  {8bd415db-fede-4dc0-adca-f12c87a9615b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5b9c3a33-d848-41eb-b098-87ba4641ef8f}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {05cf7922-fbc9-4c28-aecb-57b143460e53}, !- Outlet Node Name
  {ef50a7e1-7457-40cc-b3c2-7f2067c02021}; !- Inlet Node Name 1

OS:Connection,
  {7ad4e999-3494-4e7c-9c8c-b4700c62dc13}, !- Handle
  {9cf41543-d3a9-4568-9371-ca0398e4b8c3}, !- Source Object
  3,                                      !- Outlet Port
  {fd4a3b12-28f3-41a6-a666-87de321e0332}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05cf7922-fbc9-4c28-aecb-57b143460e53}, !- Handle
  {5b9c3a33-d848-41eb-b098-87ba4641ef8f}, !- Source Object
  2,                                      !- Outlet Port
  {7e76da17-6697-4aa2-9e56-fe78eaeb3a42}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c8e9d2e6-5c5a-4c1e-a7ff-5c580d0a1148}, !- Handle
  {f88ab308-8147-441e-80a2-e09aa61f83ce}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {b073a181-6d61-476f-b388-7700d657f610}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {1a46a2ab-dd70-4f35-8401-4ebf3a01f5d1}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0afb70f8-c3b6-4604-9d1e-7b6cd8e5ae92}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f03fdc2f-2afa-41c0-be93-ccbb78fa616c}, !- Control Zone Name
  {2d6375a5-d4fd-40be-9cbf-19533c9090bc}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {c8cd7bde-6465-4c71-9d44-73feba9d6230}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Water Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4474afd5-60d6-4b92-afd0-a975bbb9f121}, !- Water Inlet Node Name
  {d6f81875-3413-4ba4-8f36-561ba388aeeb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {320da2a2-180f-4e5a-b55d-17a0e1dd1523}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {132c7dab-4f98-4f22-ae99-6f05e23d0e5c}, !- Inlet Port
  {4474afd5-60d6-4b92-afd0-a975bbb9f121}; !- Outlet Port

OS:Connection,
  {132c7dab-4f98-4f22-ae99-6f05e23d0e5c}, !- Handle
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Source Object
  7,                                      !- Outlet Port
  {320da2a2-180f-4e5a-b55d-17a0e1dd1523}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd47191a-439c-4b0e-a6d5-3eac15997d9b}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {d6f81875-3413-4ba4-8f36-561ba388aeeb}, !- Inlet Port
  {588ceb95-187e-4ca9-9a47-82d5048a438a}; !- Outlet Port

OS:Connection,
  {4474afd5-60d6-4b92-afd0-a975bbb9f121}, !- Handle
  {320da2a2-180f-4e5a-b55d-17a0e1dd1523}, !- Source Object
  3,                                      !- Outlet Port
  {c8cd7bde-6465-4c71-9d44-73feba9d6230}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d6f81875-3413-4ba4-8f36-561ba388aeeb}, !- Handle
  {c8cd7bde-6465-4c71-9d44-73feba9d6230}, !- Source Object
  6,                                      !- Outlet Port
  {bd47191a-439c-4b0e-a6d5-3eac15997d9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {588ceb95-187e-4ca9-9a47-82d5048a438a}, !- Handle
  {bd47191a-439c-4b0e-a6d5-3eac15997d9b}, !- Source Object
  3,                                      !- Outlet Port
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {dba81501-51e6-4b1a-9b37-66393dcdd1fc}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {c8cd7bde-6465-4c71-9d44-73feba9d6230}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {65974ace-8503-4e66-877c-0bdb67911f66}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5ee1f38c-9a8a-4d24-bf63-fbece3332adf}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bed5605a-d56f-432e-8fc4-01651bdaa034}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e8b8a49d-04c5-430a-9d25-27ce731a7aea}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e917ae6-e555-48fe-b15c-7da750eb33c0}, !- Energy Input Ratio Function of Temperature Curve Name
  {83bf73d2-b8e6-49b9-aa09-db9ec674d218}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {61cc26ab-c443-488f-af69-a61e5751f8b6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {61be178e-2484-4c20-ba57-ce0ce77286b8}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1c130c6a-a9b6-44c5-96b8-49a4f93bb7ab}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ae8b1aac-a449-4b32-a238-43cf21dc2e7f}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3e031887-340a-46e9-aafa-519ca4269bbe}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {88232617-b5a4-4091-b627-e14cbfc7be11}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bed5605a-d56f-432e-8fc4-01651bdaa034}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {e8b8a49d-04c5-430a-9d25-27ce731a7aea}, !- Handle
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3e917ae6-e555-48fe-b15c-7da750eb33c0}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {83bf73d2-b8e6-49b9-aa09-db9ec674d218}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {61cc26ab-c443-488f-af69-a61e5751f8b6}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {5409abd4-2ae7-4b7e-ae7a-6650b426d714}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5d57d26-ad0b-41d7-a638-8161197550d2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f28dff7f-b1b2-412d-9eee-843d01bdd8d8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e5d57d26-ad0b-41d7-a638-8161197550d2}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f28dff7f-b1b2-412d-9eee-843d01bdd8d8}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f7197a13-0d94-488c-b713-e925838678c8}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {f03fdc2f-2afa-41c0-be93-ccbb78fa616c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {17b3f4cb-e902-4594-8015-c3df6ef7a47c}, !- Air Inlet Node Name
  {77790445-e9a4-417e-ad81-9f9c229ed59a}, !- Air Outlet Node Name
  {5409abd4-2ae7-4b7e-ae7a-6650b426d714}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Supply Air Fan Operating Mode Schedule Name
  {c8cd7bde-6465-4c71-9d44-73feba9d6230}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {5ee1f38c-9a8a-4d24-bf63-fbece3332adf}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {65974ace-8503-4e66-877c-0bdb67911f66}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {77790445-e9a4-417e-ad81-9f9c229ed59a}, !- Handle
  {f7197a13-0d94-488c-b713-e925838678c8}, !- Source Object
  7,                                      !- Outlet Port
  {2d6375a5-d4fd-40be-9cbf-19533c9090bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6ca1c629-2aa0-4618-a40e-32397a71d1c9}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7e0ea2d1-07be-4900-83c3-eed2873893f5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {7e0ea2d1-07be-4900-83c3-eed2873893f5}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cd3eef4f-e6a2-4776-815a-5ab620469b4f}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC OA System, !- Name
  {6ca1c629-2aa0-4618-a40e-32397a71d1c9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {970d0869-5060-4255-8f0d-fe9cf27a8b4f}, !- Mixed Air Node Name
  {7f68ae42-1107-41aa-8d4b-8533acfe32d0}, !- Outdoor Air Stream Node Name
  {653fd8a7-6908-4f99-b5e2-761facd88c32}, !- Relief Air Stream Node Name
  {b40ec219-98f3-43bf-98ec-32ab4d6ac866}; !- Return Air Stream Node Name

OS:Node,
  {e23210fd-94f6-4e2e-8d4d-c9dd278b3dd7}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7f68ae42-1107-41aa-8d4b-8533acfe32d0}; !- Outlet Port

OS:Connection,
  {7f68ae42-1107-41aa-8d4b-8533acfe32d0}, !- Handle
  {e23210fd-94f6-4e2e-8d4d-c9dd278b3dd7}, !- Source Object
  3,                                      !- Outlet Port
  {cd3eef4f-e6a2-4776-815a-5ab620469b4f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d9e829f3-e622-44c8-8357-dca0a1968603}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Relief Air Node, !- Name
  {653fd8a7-6908-4f99-b5e2-761facd88c32}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {653fd8a7-6908-4f99-b5e2-761facd88c32}, !- Handle
  {cd3eef4f-e6a2-4776-815a-5ab620469b4f}, !- Source Object
  7,                                      !- Outlet Port
  {d9e829f3-e622-44c8-8357-dca0a1968603}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3faa4326-70b2-4e0b-9aa9-ebdfc939a1bd}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {970d0869-5060-4255-8f0d-fe9cf27a8b4f}, !- Inlet Port
  {17b3f4cb-e902-4594-8015-c3df6ef7a47c}; !- Outlet Port

OS:Connection,
  {b40ec219-98f3-43bf-98ec-32ab4d6ac866}, !- Handle
  {cf9ba299-1d8b-481d-aade-1a7d7e8ad0e4}, !- Source Object
  3,                                      !- Outlet Port
  {cd3eef4f-e6a2-4776-815a-5ab620469b4f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {970d0869-5060-4255-8f0d-fe9cf27a8b4f}, !- Handle
  {cd3eef4f-e6a2-4776-815a-5ab620469b4f}, !- Source Object
  5,                                      !- Outlet Port
  {3faa4326-70b2-4e0b-9aa9-ebdfc939a1bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17b3f4cb-e902-4594-8015-c3df6ef7a47c}, !- Handle
  {3faa4326-70b2-4e0b-9aa9-ebdfc939a1bd}, !- Source Object
  3,                                      !- Outlet Port
  {f7197a13-0d94-488c-b713-e925838678c8}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1a46a2ab-dd70-4f35-8401-4ebf3a01f5d1}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {83a52e70-29e2-4679-88c3-e8990a1a2f29}, !- Control Zone or Zone List Name
  {08ba901a-3f0e-4ffc-a4b5-72f8981fed94}, !- Cooling Control Zone or Zone List Name
  {c06bdabc-8b2c-42d7-a4ad-08892a94ce27}, !- Heating Control Zone or Zone List Name
  {79c620a5-4cda-4fcd-ac12-1fe331620832}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {83a52e70-29e2-4679-88c3-e8990a1a2f29}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {08ba901a-3f0e-4ffc-a4b5-72f8981fed94}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c06bdabc-8b2c-42d7-a4ad-08892a94ce27}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {79c620a5-4cda-4fcd-ac12-1fe331620832}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {42fcb428-e472-4c62-b7e2-f822a2b387b4}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Diffuser, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {b2fb3e2a-b945-4413-be49-0e2f3e8dbd68}, !- Air Inlet Node Name
  {ced2798d-c4d3-44dd-ab70-4c64d678ad12}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d09642d9-2f4d-4f69-afdc-02df167aeb67}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground Return Air Node, !- Name
  {413a41fb-dc17-4862-a41f-a605cca4dcc5}, !- Inlet Port
  {ef50a7e1-7457-40cc-b3c2-7f2067c02021}; !- Outlet Port

OS:Connection,
  {592b1211-d50f-4a4e-8272-46af2b22a892}, !- Handle
  {6c463d39-d14a-4ddd-89db-f4531a15170c}, !- Source Object
  3,                                      !- Outlet Port
  {4ef0dec2-1787-42c2-a372-e38e4bdb933c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {413a41fb-dc17-4862-a41f-a605cca4dcc5}, !- Handle
  {39067891-a770-42bd-894c-c7d40765f336}, !- Source Object
  2,                                      !- Outlet Port
  {d09642d9-2f4d-4f69-afdc-02df167aeb67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef50a7e1-7457-40cc-b3c2-7f2067c02021}, !- Handle
  {d09642d9-2f4d-4f69-afdc-02df167aeb67}, !- Source Object
  3,                                      !- Outlet Port
  {5b9c3a33-d848-41eb-b098-87ba4641ef8f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {12303565-e0aa-44b9-8430-7fb38f79c0c3}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {8bd415db-fede-4dc0-adca-f12c87a9615b}, !- Inlet Port
  {b2fb3e2a-b945-4413-be49-0e2f3e8dbd68}; !- Outlet Port

OS:Connection,
  {8bd415db-fede-4dc0-adca-f12c87a9615b}, !- Handle
  {fd4a3b12-28f3-41a6-a666-87de321e0332}, !- Source Object
  3,                                      !- Outlet Port
  {12303565-e0aa-44b9-8430-7fb38f79c0c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2fb3e2a-b945-4413-be49-0e2f3e8dbd68}, !- Handle
  {12303565-e0aa-44b9-8430-7fb38f79c0c3}, !- Source Object
  3,                                      !- Outlet Port
  {42fcb428-e472-4c62-b7e2-f822a2b387b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ced2798d-c4d3-44dd-ab70-4c64d678ad12}, !- Handle
  {42fcb428-e472-4c62-b7e2-f822a2b387b4}, !- Source Object
  4,                                      !- Outlet Port
  {6c463d39-d14a-4ddd-89db-f4531a15170c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a73b89b9-0c00-4257-8b01-afb2084a2162}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  {afa8731a-6ec6-4c6a-9337-593a9a0d93a0}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {aa36d043-3b66-49d3-abc8-abe6fae8a927}, !- Supply Side Inlet Node Name
  {86cf2b93-4f3b-42e6-aeec-88c180629291}, !- Demand Side Outlet Node Name
  {434bd195-48b3-407b-97a9-8a632e8414b7}, !- Demand Side Inlet Node A
  {afb5fc5d-87f6-462e-a489-433e5d031803}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {16fccd18-351f-4d46-8166-15c2293d0f5c}, !- Demand Mixer Name
  {86af8c58-8504-43cb-aa14-33dffcd5497d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {44a4b334-6add-491a-b5de-d4271c7ab2e3}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {aa36d043-3b66-49d3-abc8-abe6fae8a927}, !- Inlet Port
  {5e951971-29b3-4be2-8b8f-161de7743249}; !- Outlet Port

OS:Node,
  {f531240f-6fb5-48bf-80b2-53cebb9f9d27}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {d77d9086-8ed7-4c9a-9b34-e1e1602cd0db}, !- Inlet Port
  {afb5fc5d-87f6-462e-a489-433e5d031803}; !- Outlet Port

OS:Connection,
  {aa36d043-3b66-49d3-abc8-abe6fae8a927}, !- Handle
  {a73b89b9-0c00-4257-8b01-afb2084a2162}, !- Source Object
  9,                                      !- Outlet Port
  {44a4b334-6add-491a-b5de-d4271c7ab2e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afb5fc5d-87f6-462e-a489-433e5d031803}, !- Handle
  {f531240f-6fb5-48bf-80b2-53cebb9f9d27}, !- Source Object
  3,                                      !- Outlet Port
  {a73b89b9-0c00-4257-8b01-afb2084a2162}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {190f0663-a3ab-444c-ab46-eb5dac463810}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {434bd195-48b3-407b-97a9-8a632e8414b7}, !- Inlet Port
  {6cea5512-c41e-422b-8bbd-b50927e9bcd0}; !- Outlet Port

OS:Node,
  {747fa6a6-1191-4931-aac8-3c76f64549ef}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {1da3b0c4-980d-4405-8de7-3a8afc579a04}, !- Inlet Port
  {86cf2b93-4f3b-42e6-aeec-88c180629291}; !- Outlet Port

OS:Node,
  {c5571da6-c3dd-4397-b62a-8f9ba102a204}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {f2df234b-c220-4e3d-8bb4-0400fb2a0905}, !- Inlet Port
  {05dc169c-3b90-46f5-b670-151d6cc2e252}; !- Outlet Port

OS:Connection,
  {434bd195-48b3-407b-97a9-8a632e8414b7}, !- Handle
  {a73b89b9-0c00-4257-8b01-afb2084a2162}, !- Source Object
  11,                                     !- Outlet Port
  {190f0663-a3ab-444c-ab46-eb5dac463810}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86cf2b93-4f3b-42e6-aeec-88c180629291}, !- Handle
  {747fa6a6-1191-4931-aac8-3c76f64549ef}, !- Source Object
  3,                                      !- Outlet Port
  {a73b89b9-0c00-4257-8b01-afb2084a2162}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {86af8c58-8504-43cb-aa14-33dffcd5497d}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {6cea5512-c41e-422b-8bbd-b50927e9bcd0}, !- Inlet Node Name
  {98ea1c12-cd19-4df7-8e21-628b0c78bbaa}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {16fccd18-351f-4d46-8166-15c2293d0f5c}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {1da3b0c4-980d-4405-8de7-3a8afc579a04}, !- Outlet Node Name
  {091a24e1-7389-465f-9e0d-ee8d33b2e456}; !- Inlet Node Name 1

OS:Connection,
  {6cea5512-c41e-422b-8bbd-b50927e9bcd0}, !- Handle
  {190f0663-a3ab-444c-ab46-eb5dac463810}, !- Source Object
  3,                                      !- Outlet Port
  {86af8c58-8504-43cb-aa14-33dffcd5497d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1da3b0c4-980d-4405-8de7-3a8afc579a04}, !- Handle
  {16fccd18-351f-4d46-8166-15c2293d0f5c}, !- Source Object
  2,                                      !- Outlet Port
  {747fa6a6-1191-4931-aac8-3c76f64549ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {36551798-83f8-44c0-93d0-f6f4c3e6c46b}, !- Handle
  {a73b89b9-0c00-4257-8b01-afb2084a2162}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {afa8731a-6ec6-4c6a-9337-593a9a0d93a0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {b2fffbdb-be2c-49b6-8f5d-8f5ab3af0391}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {1fa7d1b8-d783-4cde-9ccc-67d2d334f6fd}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8e1ec902-4d22-4367-aa91-74be02ce1342}, !- Control Zone Name
  {f531240f-6fb5-48bf-80b2-53cebb9f9d27}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {917b2fb2-7ca1-4cab-a9c6-4eb4cbf6fe61}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Water Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e6ad2ec7-75ca-4ed6-a700-13cd870d9dfb}, !- Water Inlet Node Name
  {c284b28b-d450-4ad6-bb01-647ef47c50e0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a3e14032-8a1d-4e40-8d77-5d16a54bbeb8}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {fed9eae2-4849-4fc6-83aa-2e92ca5454ea}, !- Inlet Port
  {e6ad2ec7-75ca-4ed6-a700-13cd870d9dfb}; !- Outlet Port

OS:Connection,
  {fed9eae2-4849-4fc6-83aa-2e92ca5454ea}, !- Handle
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Source Object
  8,                                      !- Outlet Port
  {a3e14032-8a1d-4e40-8d77-5d16a54bbeb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ca7d4be-2086-43b2-925b-66e38d1bf001}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {c284b28b-d450-4ad6-bb01-647ef47c50e0}, !- Inlet Port
  {52cdfa40-d7cf-4664-a17a-e70844347b01}; !- Outlet Port

OS:Connection,
  {e6ad2ec7-75ca-4ed6-a700-13cd870d9dfb}, !- Handle
  {a3e14032-8a1d-4e40-8d77-5d16a54bbeb8}, !- Source Object
  3,                                      !- Outlet Port
  {917b2fb2-7ca1-4cab-a9c6-4eb4cbf6fe61}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c284b28b-d450-4ad6-bb01-647ef47c50e0}, !- Handle
  {917b2fb2-7ca1-4cab-a9c6-4eb4cbf6fe61}, !- Source Object
  6,                                      !- Outlet Port
  {9ca7d4be-2086-43b2-925b-66e38d1bf001}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52cdfa40-d7cf-4664-a17a-e70844347b01}, !- Handle
  {9ca7d4be-2086-43b2-925b-66e38d1bf001}, !- Source Object
  3,                                      !- Outlet Port
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1ebe8943-99f2-49ad-aaaa-07817f8822a4}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {917b2fb2-7ca1-4cab-a9c6-4eb4cbf6fe61}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {63fbf1ee-d395-46d3-9778-bab70292f022}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {10f4527c-ee17-4e54-9f12-adc34bf7b54e}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1e9b7b7c-7cfb-41ab-b8a6-048ad2beb141}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c8e9652-8b79-493d-af2a-ea9fb94f039b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0da6d67e-5469-437a-97fe-c0c24257f330}, !- Energy Input Ratio Function of Temperature Curve Name
  {54b116bf-2363-4b4a-8044-46bd73956522}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e9071d84-f60f-4eaf-8405-ac117013b1e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {d0bf7609-725e-4088-b55b-774a3bbfd696}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d90f0746-a43f-45b7-b3ce-3553fbe82131}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {14d3bf6a-c4b0-4d7c-a741-6ac2407cc777}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4c045282-c7b0-4a15-9cc8-f1ecd1e2d0c5}, !- Handle
  Curve Quadratic 26,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8ee12760-e429-4454-bdaa-f55556d43713}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1e9b7b7c-7cfb-41ab-b8a6-048ad2beb141}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {6c8e9652-8b79-493d-af2a-ea9fb94f039b}, !- Handle
  Curve Quadratic 28,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0da6d67e-5469-437a-97fe-c0c24257f330}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {54b116bf-2363-4b4a-8044-46bd73956522}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e9071d84-f60f-4eaf-8405-ac117013b1e7}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {e662ccd5-1cd1-473f-8641-bb820aea2a51}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a6e6a545-5549-4c1f-9f89-c7c9e559bb40}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9ccc30ff-856e-4d3d-a699-103a7020a9e2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a6e6a545-5549-4c1f-9f89-c7c9e559bb40}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9ccc30ff-856e-4d3d-a699-103a7020a9e2}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e670efed-ad61-4861-8555-e254019561cf}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {8e1ec902-4d22-4367-aa91-74be02ce1342}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {2a6903f5-db43-4ed2-b232-8982203ea0a6}, !- Air Inlet Node Name
  {d77d9086-8ed7-4c9a-9b34-e1e1602cd0db}, !- Air Outlet Node Name
  {e662ccd5-1cd1-473f-8641-bb820aea2a51}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Supply Air Fan Operating Mode Schedule Name
  {917b2fb2-7ca1-4cab-a9c6-4eb4cbf6fe61}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {10f4527c-ee17-4e54-9f12-adc34bf7b54e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {63fbf1ee-d395-46d3-9778-bab70292f022}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d77d9086-8ed7-4c9a-9b34-e1e1602cd0db}, !- Handle
  {e670efed-ad61-4861-8555-e254019561cf}, !- Source Object
  7,                                      !- Outlet Port
  {f531240f-6fb5-48bf-80b2-53cebb9f9d27}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {680eed66-63c0-4c26-80ee-9ba8f6828aa2}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {28bc1b39-6bda-401d-a192-a7d48ac3ffb5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {28bc1b39-6bda-401d-a192-a7d48ac3ffb5}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e4fbfe89-6895-416d-9146-5ddf289a7436}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC OA System, !- Name
  {680eed66-63c0-4c26-80ee-9ba8f6828aa2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d1597804-2fd3-48d1-85e0-f6a1d4e04845}, !- Mixed Air Node Name
  {b8095dba-77a8-4f1d-9915-f3794a7bc6b0}, !- Outdoor Air Stream Node Name
  {f1b083db-9015-4dc5-ba74-07134687c629}, !- Relief Air Stream Node Name
  {5e951971-29b3-4be2-8b8f-161de7743249}; !- Return Air Stream Node Name

OS:Node,
  {5d2c4b29-8e14-4faa-800f-fc4c54411280}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b8095dba-77a8-4f1d-9915-f3794a7bc6b0}; !- Outlet Port

OS:Connection,
  {b8095dba-77a8-4f1d-9915-f3794a7bc6b0}, !- Handle
  {5d2c4b29-8e14-4faa-800f-fc4c54411280}, !- Source Object
  3,                                      !- Outlet Port
  {e4fbfe89-6895-416d-9146-5ddf289a7436}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2ca8c243-52a9-452c-a5b9-96b7a411e852}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Relief Air Node, !- Name
  {f1b083db-9015-4dc5-ba74-07134687c629}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1b083db-9015-4dc5-ba74-07134687c629}, !- Handle
  {e4fbfe89-6895-416d-9146-5ddf289a7436}, !- Source Object
  7,                                      !- Outlet Port
  {2ca8c243-52a9-452c-a5b9-96b7a411e852}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a47aa0b3-6ca0-4e34-8a7d-3ad39c10aa64}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {d1597804-2fd3-48d1-85e0-f6a1d4e04845}, !- Inlet Port
  {2a6903f5-db43-4ed2-b232-8982203ea0a6}; !- Outlet Port

OS:Connection,
  {5e951971-29b3-4be2-8b8f-161de7743249}, !- Handle
  {44a4b334-6add-491a-b5de-d4271c7ab2e3}, !- Source Object
  3,                                      !- Outlet Port
  {e4fbfe89-6895-416d-9146-5ddf289a7436}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d1597804-2fd3-48d1-85e0-f6a1d4e04845}, !- Handle
  {e4fbfe89-6895-416d-9146-5ddf289a7436}, !- Source Object
  5,                                      !- Outlet Port
  {a47aa0b3-6ca0-4e34-8a7d-3ad39c10aa64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a6903f5-db43-4ed2-b232-8982203ea0a6}, !- Handle
  {a47aa0b3-6ca0-4e34-8a7d-3ad39c10aa64}, !- Source Object
  3,                                      !- Outlet Port
  {e670efed-ad61-4861-8555-e254019561cf}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b2fffbdb-be2c-49b6-8f5d-8f5ab3af0391}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5bc1b643-2416-4261-b4f2-e254de0ce248}, !- Control Zone or Zone List Name
  {4206b1f9-4cce-4f8c-9ec6-d022b202c091}, !- Cooling Control Zone or Zone List Name
  {1e76f47d-58f2-4059-b091-395999927d89}, !- Heating Control Zone or Zone List Name
  {f8f1713f-c095-4362-940b-aad972853311}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5bc1b643-2416-4261-b4f2-e254de0ce248}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {4206b1f9-4cce-4f8c-9ec6-d022b202c091}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1e76f47d-58f2-4059-b091-395999927d89}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f8f1713f-c095-4362-940b-aad972853311}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {900fafe7-9192-49e5-ac50-544ef361f956}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Diffuser, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {46d422f8-bfeb-47b7-83ec-aee9d4fb499b}, !- Air Inlet Node Name
  {f2df234b-c220-4e3d-8bb4-0400fb2a0905}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cdb610da-e41b-4327-bab1-400e154242ae}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground Return Air Node, !- Name
  {d5f9e2f2-a41e-4827-a074-9ca805c1675d}, !- Inlet Port
  {091a24e1-7389-465f-9e0d-ee8d33b2e456}; !- Outlet Port

OS:Connection,
  {05dc169c-3b90-46f5-b670-151d6cc2e252}, !- Handle
  {c5571da6-c3dd-4397-b62a-8f9ba102a204}, !- Source Object
  3,                                      !- Outlet Port
  {67c89342-a2b0-4898-b392-6e7d2f5fdb04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5f9e2f2-a41e-4827-a074-9ca805c1675d}, !- Handle
  {84f01e7c-3750-446b-b081-8fddf2154965}, !- Source Object
  2,                                      !- Outlet Port
  {cdb610da-e41b-4327-bab1-400e154242ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {091a24e1-7389-465f-9e0d-ee8d33b2e456}, !- Handle
  {cdb610da-e41b-4327-bab1-400e154242ae}, !- Source Object
  3,                                      !- Outlet Port
  {16fccd18-351f-4d46-8166-15c2293d0f5c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e1e674b7-b3f8-4c12-ae44-bee6eddd3f95}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {98ea1c12-cd19-4df7-8e21-628b0c78bbaa}, !- Inlet Port
  {46d422f8-bfeb-47b7-83ec-aee9d4fb499b}; !- Outlet Port

OS:Connection,
  {98ea1c12-cd19-4df7-8e21-628b0c78bbaa}, !- Handle
  {86af8c58-8504-43cb-aa14-33dffcd5497d}, !- Source Object
  3,                                      !- Outlet Port
  {e1e674b7-b3f8-4c12-ae44-bee6eddd3f95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46d422f8-bfeb-47b7-83ec-aee9d4fb499b}, !- Handle
  {e1e674b7-b3f8-4c12-ae44-bee6eddd3f95}, !- Source Object
  3,                                      !- Outlet Port
  {900fafe7-9192-49e5-ac50-544ef361f956}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f2df234b-c220-4e3d-8bb4-0400fb2a0905}, !- Handle
  {900fafe7-9192-49e5-ac50-544ef361f956}, !- Source Object
  4,                                      !- Outlet Port
  {c5571da6-c3dd-4397-b62a-8f9ba102a204}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b8c3106a-7d6c-42fa-b296-19b31803ebe1}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  {4706bb38-177c-440d-b14a-56ade6aa8bc4}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {90e84ea0-cf1a-4d90-89a5-676fae5025d3}, !- Supply Side Inlet Node Name
  {6caa7d88-c50b-4405-b47e-d33b75d75409}, !- Demand Side Outlet Node Name
  {9131fc5a-a9da-4c67-a54d-d719cea0ee19}, !- Demand Side Inlet Node A
  {90c8bb51-c5ea-455d-997b-153412f80248}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {943ca87d-8183-48cc-b6d9-9895cd06658a}, !- Demand Mixer Name
  {18f87634-fed0-466a-b77b-59f0b78fa6f1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7941ed0e-494d-4c2f-a21e-a0e60fb3519c}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {90e84ea0-cf1a-4d90-89a5-676fae5025d3}, !- Inlet Port
  {7d544b46-c466-42db-b1d1-8bc4bbdd28cc}; !- Outlet Port

OS:Node,
  {cc35c0b7-9b4c-4b12-bd94-f590fd07d060}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {a97fe36b-d675-49ed-8109-42c680fe019a}, !- Inlet Port
  {90c8bb51-c5ea-455d-997b-153412f80248}; !- Outlet Port

OS:Connection,
  {90e84ea0-cf1a-4d90-89a5-676fae5025d3}, !- Handle
  {b8c3106a-7d6c-42fa-b296-19b31803ebe1}, !- Source Object
  9,                                      !- Outlet Port
  {7941ed0e-494d-4c2f-a21e-a0e60fb3519c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90c8bb51-c5ea-455d-997b-153412f80248}, !- Handle
  {cc35c0b7-9b4c-4b12-bd94-f590fd07d060}, !- Source Object
  3,                                      !- Outlet Port
  {b8c3106a-7d6c-42fa-b296-19b31803ebe1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1d1c0f97-bc45-42a5-8356-0d87c1bb329b}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {9131fc5a-a9da-4c67-a54d-d719cea0ee19}, !- Inlet Port
  {4044665e-8297-4ed2-ab4e-cfffbd4fc297}; !- Outlet Port

OS:Node,
  {15cfd9a6-1944-4c8e-b97a-b8f40789e1da}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {91911076-fbd7-4ca0-aef8-863e647b985e}, !- Inlet Port
  {6caa7d88-c50b-4405-b47e-d33b75d75409}; !- Outlet Port

OS:Node,
  {cf6a7086-a9af-472c-a056-bdd801756866}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {75e452de-bfe1-4c37-946b-3f492d5f833e}, !- Inlet Port
  {4de68520-6f30-4262-beb6-14b14f8e2833}; !- Outlet Port

OS:Connection,
  {9131fc5a-a9da-4c67-a54d-d719cea0ee19}, !- Handle
  {b8c3106a-7d6c-42fa-b296-19b31803ebe1}, !- Source Object
  11,                                     !- Outlet Port
  {1d1c0f97-bc45-42a5-8356-0d87c1bb329b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6caa7d88-c50b-4405-b47e-d33b75d75409}, !- Handle
  {15cfd9a6-1944-4c8e-b97a-b8f40789e1da}, !- Source Object
  3,                                      !- Outlet Port
  {b8c3106a-7d6c-42fa-b296-19b31803ebe1}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {18f87634-fed0-466a-b77b-59f0b78fa6f1}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {4044665e-8297-4ed2-ab4e-cfffbd4fc297}, !- Inlet Node Name
  {4cae86fe-f7ab-4b36-9c33-819e8062361e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {943ca87d-8183-48cc-b6d9-9895cd06658a}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {91911076-fbd7-4ca0-aef8-863e647b985e}, !- Outlet Node Name
  {f6db6738-fd40-4f26-a984-9472530420f0}; !- Inlet Node Name 1

OS:Connection,
  {4044665e-8297-4ed2-ab4e-cfffbd4fc297}, !- Handle
  {1d1c0f97-bc45-42a5-8356-0d87c1bb329b}, !- Source Object
  3,                                      !- Outlet Port
  {18f87634-fed0-466a-b77b-59f0b78fa6f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91911076-fbd7-4ca0-aef8-863e647b985e}, !- Handle
  {943ca87d-8183-48cc-b6d9-9895cd06658a}, !- Source Object
  2,                                      !- Outlet Port
  {15cfd9a6-1944-4c8e-b97a-b8f40789e1da}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c55211b4-80fd-4960-acbb-d80d7fedc046}, !- Handle
  {b8c3106a-7d6c-42fa-b296-19b31803ebe1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {4706bb38-177c-440d-b14a-56ade6aa8bc4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {b383aa1f-baa0-4dee-a1a5-d76c7834b3e8}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d308a054-3aa2-45f7-a13f-17592f64819b}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {7f93e5e5-07a2-44d3-8d7f-91827ccf36ac}, !- Control Zone Name
  {cc35c0b7-9b4c-4b12-bd94-f590fd07d060}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {14265edd-f1b9-4b77-bc8c-83830e431599}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Water Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1cdea937-98fd-4bc0-a7b5-1c06b6f77bba}, !- Water Inlet Node Name
  {6f8788fd-44f8-472e-b384-6c6915ef0086}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {164502c0-4041-4808-b42c-11af4667af41}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {29f9a216-fa57-4e65-a64d-8f077376658b}, !- Inlet Port
  {1cdea937-98fd-4bc0-a7b5-1c06b6f77bba}; !- Outlet Port

OS:Connection,
  {29f9a216-fa57-4e65-a64d-8f077376658b}, !- Handle
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Source Object
  9,                                      !- Outlet Port
  {164502c0-4041-4808-b42c-11af4667af41}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eae9dbe0-2afb-41be-a1b4-4e415922a0f7}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {6f8788fd-44f8-472e-b384-6c6915ef0086}, !- Inlet Port
  {1219fa6b-f1a0-40f3-aec7-c19fc5dc64d8}; !- Outlet Port

OS:Connection,
  {1cdea937-98fd-4bc0-a7b5-1c06b6f77bba}, !- Handle
  {164502c0-4041-4808-b42c-11af4667af41}, !- Source Object
  3,                                      !- Outlet Port
  {14265edd-f1b9-4b77-bc8c-83830e431599}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6f8788fd-44f8-472e-b384-6c6915ef0086}, !- Handle
  {14265edd-f1b9-4b77-bc8c-83830e431599}, !- Source Object
  6,                                      !- Outlet Port
  {eae9dbe0-2afb-41be-a1b4-4e415922a0f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1219fa6b-f1a0-40f3-aec7-c19fc5dc64d8}, !- Handle
  {eae9dbe0-2afb-41be-a1b4-4e415922a0f7}, !- Source Object
  3,                                      !- Outlet Port
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8f9d3c52-0e36-431a-b76d-7b1dbc7b25c1}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {14265edd-f1b9-4b77-bc8c-83830e431599}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {2d3410cd-77f1-4f44-b169-351b487d718a}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {4964fef5-0879-4493-b81e-c5cdc4de0187}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {07482966-684d-444a-9c5f-fe4c7b3f3c2b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {522bfae8-5f41-440c-840e-b8105d05e325}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3dc5b6d1-a44f-4f39-9f80-dbc5c61f70fd}, !- Energy Input Ratio Function of Temperature Curve Name
  {4eda73b3-3a69-463d-ab80-d2fd66abd0ff}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7376ef8a-8b55-40dc-8f11-3ea7f85912e8}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {1cf2440a-0b9c-4e9c-97d7-ea9dd58f2ff7}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f701ab10-dd58-4666-a928-46ec755cf958}, !- Handle
  Curve Quadratic 31,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1c9d955a-e657-4205-91e2-43cf3b0597ac}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {da766f0f-63da-4dda-bdc5-9268749ff969}, !- Handle
  Curve Quadratic 32,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f99afff6-3e4c-478b-aae9-649aaec0f6f3}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {07482966-684d-444a-9c5f-fe4c7b3f3c2b}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {522bfae8-5f41-440c-840e-b8105d05e325}, !- Handle
  Curve Quadratic 34,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3dc5b6d1-a44f-4f39-9f80-dbc5c61f70fd}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {4eda73b3-3a69-463d-ab80-d2fd66abd0ff}, !- Handle
  Curve Quadratic 35,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7376ef8a-8b55-40dc-8f11-3ea7f85912e8}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {92498421-e793-4eda-802a-7ebf97473c9f}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {33ae587b-2690-4a2b-a654-230310dce4cf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {11c4158b-2e3b-427d-bd05-8ce8eb669324}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {33ae587b-2690-4a2b-a654-230310dce4cf}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {11c4158b-2e3b-427d-bd05-8ce8eb669324}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {2c97d3f9-bfa6-45ed-abcb-3e0b4f9f2653}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {7f93e5e5-07a2-44d3-8d7f-91827ccf36ac}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {c56a171f-5a93-48cb-b2bc-a0915229b203}, !- Air Inlet Node Name
  {a97fe36b-d675-49ed-8109-42c680fe019a}, !- Air Outlet Node Name
  {92498421-e793-4eda-802a-7ebf97473c9f}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Supply Air Fan Operating Mode Schedule Name
  {14265edd-f1b9-4b77-bc8c-83830e431599}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {4964fef5-0879-4493-b81e-c5cdc4de0187}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {2d3410cd-77f1-4f44-b169-351b487d718a}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a97fe36b-d675-49ed-8109-42c680fe019a}, !- Handle
  {2c97d3f9-bfa6-45ed-abcb-3e0b4f9f2653}, !- Source Object
  7,                                      !- Outlet Port
  {cc35c0b7-9b4c-4b12-bd94-f590fd07d060}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {97eb5d61-a89b-46e2-aaec-ec703f6b674c}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {207bed85-34ee-4364-96e5-46feaee1e2a6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {207bed85-34ee-4364-96e5-46feaee1e2a6}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5bb443b2-eb38-4446-8ead-91949f08f9f3}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC OA System, !- Name
  {97eb5d61-a89b-46e2-aaec-ec703f6b674c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {666ecf48-a23c-4b88-a67b-0cb1446d37c5}, !- Mixed Air Node Name
  {9ce8c662-3b76-4123-bdf5-7380524e50ee}, !- Outdoor Air Stream Node Name
  {6b67f8a4-9fd5-4f7b-8404-e8d8c38d8fca}, !- Relief Air Stream Node Name
  {7d544b46-c466-42db-b1d1-8bc4bbdd28cc}; !- Return Air Stream Node Name

OS:Node,
  {8cdf18b1-2fde-4f93-a4da-e2f51981dbc4}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9ce8c662-3b76-4123-bdf5-7380524e50ee}; !- Outlet Port

OS:Connection,
  {9ce8c662-3b76-4123-bdf5-7380524e50ee}, !- Handle
  {8cdf18b1-2fde-4f93-a4da-e2f51981dbc4}, !- Source Object
  3,                                      !- Outlet Port
  {5bb443b2-eb38-4446-8ead-91949f08f9f3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {304125fa-4c5b-4755-9e98-b730c6bbbcce}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Relief Air Node, !- Name
  {6b67f8a4-9fd5-4f7b-8404-e8d8c38d8fca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b67f8a4-9fd5-4f7b-8404-e8d8c38d8fca}, !- Handle
  {5bb443b2-eb38-4446-8ead-91949f08f9f3}, !- Source Object
  7,                                      !- Outlet Port
  {304125fa-4c5b-4755-9e98-b730c6bbbcce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54e9648c-398a-4cf4-acc3-8bf1944d10f6}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {666ecf48-a23c-4b88-a67b-0cb1446d37c5}, !- Inlet Port
  {c56a171f-5a93-48cb-b2bc-a0915229b203}; !- Outlet Port

OS:Connection,
  {7d544b46-c466-42db-b1d1-8bc4bbdd28cc}, !- Handle
  {7941ed0e-494d-4c2f-a21e-a0e60fb3519c}, !- Source Object
  3,                                      !- Outlet Port
  {5bb443b2-eb38-4446-8ead-91949f08f9f3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {666ecf48-a23c-4b88-a67b-0cb1446d37c5}, !- Handle
  {5bb443b2-eb38-4446-8ead-91949f08f9f3}, !- Source Object
  5,                                      !- Outlet Port
  {54e9648c-398a-4cf4-acc3-8bf1944d10f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c56a171f-5a93-48cb-b2bc-a0915229b203}, !- Handle
  {54e9648c-398a-4cf4-acc3-8bf1944d10f6}, !- Source Object
  3,                                      !- Outlet Port
  {2c97d3f9-bfa6-45ed-abcb-3e0b4f9f2653}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b383aa1f-baa0-4dee-a1a5-d76c7834b3e8}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ca60db01-f5a1-4817-96ab-b7f760a1441b}, !- Control Zone or Zone List Name
  {dcde22bb-8dd0-45b3-8f74-e41c0c6948a6}, !- Cooling Control Zone or Zone List Name
  {08d4b864-3ad8-46e7-986b-eeee496be5b9}, !- Heating Control Zone or Zone List Name
  {8bd1cc77-b14b-4782-b577-ea52c8676f65}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ca60db01-f5a1-4817-96ab-b7f760a1441b}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {dcde22bb-8dd0-45b3-8f74-e41c0c6948a6}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {08d4b864-3ad8-46e7-986b-eeee496be5b9}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8bd1cc77-b14b-4782-b577-ea52c8676f65}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a0e7adaa-1de2-4fc4-b2da-299b4df5e98d}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Diffuser, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {a1af106e-abc8-43b7-8e28-bb116bf815fc}, !- Air Inlet Node Name
  {75e452de-bfe1-4c37-946b-3f492d5f833e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a3bb5295-0ab2-4340-a844-631ae177db49}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground Return Air Node, !- Name
  {69fdc055-f93e-4179-bdad-c638f47d0786}, !- Inlet Port
  {f6db6738-fd40-4f26-a984-9472530420f0}; !- Outlet Port

OS:Connection,
  {4de68520-6f30-4262-beb6-14b14f8e2833}, !- Handle
  {cf6a7086-a9af-472c-a056-bdd801756866}, !- Source Object
  3,                                      !- Outlet Port
  {6faf4566-40fe-4c96-93f3-b09ae89ea409}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69fdc055-f93e-4179-bdad-c638f47d0786}, !- Handle
  {df169148-0e5c-47da-b62b-2fb681db4caa}, !- Source Object
  2,                                      !- Outlet Port
  {a3bb5295-0ab2-4340-a844-631ae177db49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6db6738-fd40-4f26-a984-9472530420f0}, !- Handle
  {a3bb5295-0ab2-4340-a844-631ae177db49}, !- Source Object
  3,                                      !- Outlet Port
  {943ca87d-8183-48cc-b6d9-9895cd06658a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fa076910-0716-4c4e-a487-afaccda61943}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {4cae86fe-f7ab-4b36-9c33-819e8062361e}, !- Inlet Port
  {a1af106e-abc8-43b7-8e28-bb116bf815fc}; !- Outlet Port

OS:Connection,
  {4cae86fe-f7ab-4b36-9c33-819e8062361e}, !- Handle
  {18f87634-fed0-466a-b77b-59f0b78fa6f1}, !- Source Object
  3,                                      !- Outlet Port
  {fa076910-0716-4c4e-a487-afaccda61943}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1af106e-abc8-43b7-8e28-bb116bf815fc}, !- Handle
  {fa076910-0716-4c4e-a487-afaccda61943}, !- Source Object
  3,                                      !- Outlet Port
  {a0e7adaa-1de2-4fc4-b2da-299b4df5e98d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {75e452de-bfe1-4c37-946b-3f492d5f833e}, !- Handle
  {a0e7adaa-1de2-4fc4-b2da-299b4df5e98d}, !- Source Object
  4,                                      !- Outlet Port
  {cf6a7086-a9af-472c-a056-bdd801756866}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f8385ddd-e9bb-4598-8d05-51784a2db8b9}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  {d310671a-d3e7-47f7-b943-7a9ebda845de}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {52f6d22f-8601-4785-ae06-0f25bf02d06f}, !- Supply Side Inlet Node Name
  {eac0d4a9-4d5c-47df-8dd5-8eb89147bbdd}, !- Demand Side Outlet Node Name
  {f795b5f1-0607-4d26-a40a-9300a6201ab7}, !- Demand Side Inlet Node A
  {b13da570-7d72-4bf1-b413-269fa929eaef}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a088a83e-c233-469d-b9ac-bce904afe7fb}, !- Demand Mixer Name
  {d1dcdad8-dd04-482c-a8ee-d41796201968}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8d19cbf2-91dd-4519-8a85-8fb5bf7b2c01}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {52f6d22f-8601-4785-ae06-0f25bf02d06f}, !- Inlet Port
  {f1465478-353f-4bb5-9ea1-7f02b2d1988b}; !- Outlet Port

OS:Node,
  {170f6349-5d9e-4462-a5d5-55d95c8c3e34}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {748e60fe-f420-4613-bb3f-c81dcb3cd6d6}, !- Inlet Port
  {b13da570-7d72-4bf1-b413-269fa929eaef}; !- Outlet Port

OS:Connection,
  {52f6d22f-8601-4785-ae06-0f25bf02d06f}, !- Handle
  {f8385ddd-e9bb-4598-8d05-51784a2db8b9}, !- Source Object
  9,                                      !- Outlet Port
  {8d19cbf2-91dd-4519-8a85-8fb5bf7b2c01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b13da570-7d72-4bf1-b413-269fa929eaef}, !- Handle
  {170f6349-5d9e-4462-a5d5-55d95c8c3e34}, !- Source Object
  3,                                      !- Outlet Port
  {f8385ddd-e9bb-4598-8d05-51784a2db8b9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8f5337b8-33e2-4d05-b6f9-cd2c930bcb9b}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {f795b5f1-0607-4d26-a40a-9300a6201ab7}, !- Inlet Port
  {7a1d4a68-8462-4a36-a398-fd34cdf786a3}; !- Outlet Port

OS:Node,
  {af18e93c-614e-42be-bf8e-7ef00efd43f3}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {697f41fa-787e-4549-a967-343553088c9e}, !- Inlet Port
  {eac0d4a9-4d5c-47df-8dd5-8eb89147bbdd}; !- Outlet Port

OS:Node,
  {2c753875-3465-4325-a235-27effb2fa75b}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {7a974ad3-9c92-4b47-a5bd-525638471b1d}, !- Inlet Port
  {c82a720c-0f8a-49a6-9fc4-7ecc699aea49}; !- Outlet Port

OS:Connection,
  {f795b5f1-0607-4d26-a40a-9300a6201ab7}, !- Handle
  {f8385ddd-e9bb-4598-8d05-51784a2db8b9}, !- Source Object
  11,                                     !- Outlet Port
  {8f5337b8-33e2-4d05-b6f9-cd2c930bcb9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eac0d4a9-4d5c-47df-8dd5-8eb89147bbdd}, !- Handle
  {af18e93c-614e-42be-bf8e-7ef00efd43f3}, !- Source Object
  3,                                      !- Outlet Port
  {f8385ddd-e9bb-4598-8d05-51784a2db8b9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d1dcdad8-dd04-482c-a8ee-d41796201968}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {7a1d4a68-8462-4a36-a398-fd34cdf786a3}, !- Inlet Node Name
  {8dcb1992-ea85-4067-a4f2-9ac94c0bae0d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a088a83e-c233-469d-b9ac-bce904afe7fb}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {697f41fa-787e-4549-a967-343553088c9e}, !- Outlet Node Name
  {8d26ff71-af59-444e-99fc-16593789ef06}; !- Inlet Node Name 1

OS:Connection,
  {7a1d4a68-8462-4a36-a398-fd34cdf786a3}, !- Handle
  {8f5337b8-33e2-4d05-b6f9-cd2c930bcb9b}, !- Source Object
  3,                                      !- Outlet Port
  {d1dcdad8-dd04-482c-a8ee-d41796201968}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {697f41fa-787e-4549-a967-343553088c9e}, !- Handle
  {a088a83e-c233-469d-b9ac-bce904afe7fb}, !- Source Object
  2,                                      !- Outlet Port
  {af18e93c-614e-42be-bf8e-7ef00efd43f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {defb8367-0c74-479d-ba5e-13f4fc536315}, !- Handle
  {f8385ddd-e9bb-4598-8d05-51784a2db8b9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {d310671a-d3e7-47f7-b943-7a9ebda845de}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {b6efcc51-2c1f-4890-98cf-69fa35da8625}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {eaafde72-717a-4e89-ae1c-a9ebddb5a6eb}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {11db5449-647f-40cb-b9bc-799ce5b86efc}, !- Control Zone Name
  {170f6349-5d9e-4462-a5d5-55d95c8c3e34}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {115ace77-dad8-45b8-8c7c-aebb538b8e92}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Water Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {20d2ce09-e545-47ab-a9a1-20c971796dfa}, !- Water Inlet Node Name
  {b17b3f85-9f7b-4f2c-a26f-e769358b6660}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8743564d-d593-4628-9b6b-ea559393814a}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {86f2f6e1-1747-4aea-aec1-87f829d8f438}, !- Inlet Port
  {20d2ce09-e545-47ab-a9a1-20c971796dfa}; !- Outlet Port

OS:Connection,
  {86f2f6e1-1747-4aea-aec1-87f829d8f438}, !- Handle
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Source Object
  10,                                     !- Outlet Port
  {8743564d-d593-4628-9b6b-ea559393814a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c8d72381-c026-45e0-8d66-77fe4a86f1ca}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {b17b3f85-9f7b-4f2c-a26f-e769358b6660}, !- Inlet Port
  {5902e9c3-a621-4040-b61d-f999bdacc26b}; !- Outlet Port

OS:Connection,
  {20d2ce09-e545-47ab-a9a1-20c971796dfa}, !- Handle
  {8743564d-d593-4628-9b6b-ea559393814a}, !- Source Object
  3,                                      !- Outlet Port
  {115ace77-dad8-45b8-8c7c-aebb538b8e92}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b17b3f85-9f7b-4f2c-a26f-e769358b6660}, !- Handle
  {115ace77-dad8-45b8-8c7c-aebb538b8e92}, !- Source Object
  6,                                      !- Outlet Port
  {c8d72381-c026-45e0-8d66-77fe4a86f1ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5902e9c3-a621-4040-b61d-f999bdacc26b}, !- Handle
  {c8d72381-c026-45e0-8d66-77fe4a86f1ca}, !- Source Object
  3,                                      !- Outlet Port
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4ca42013-902f-487e-9e08-d091aec41be9}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {115ace77-dad8-45b8-8c7c-aebb538b8e92}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {ceadf5b7-e744-42b7-9892-369b08269834}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a53add29-16ac-4c4b-a61b-16997484b91b}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8cf5bb08-c635-420c-ae73-137c6da4a432}, !- Total Cooling Capacity Function of Temperature Curve Name
  {15b0c628-9688-4698-927c-78cb2a6c8bf7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {feaccfa3-625b-4482-bf6c-cd301c5446d7}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f180bf5-fa11-49e7-b4e1-4a9edaf6f77c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5ef78217-3037-4a2a-ac41-5cd2e7c222e5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {a01edbc7-265b-47f7-b574-bc3ac0076910}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {018d0bd9-7a1b-4fcd-abd6-30b776cc8771}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fbf87edb-55cd-464a-a9d7-e74907e06279}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a03ba845-ecc4-4d81-b04b-7b56e8ecb68c}, !- Handle
  Curve Quadratic 38,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {976e3255-eef6-41d3-b2a8-54dde9bff98c}, !- Handle
  Curve Quadratic 39,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8cf5bb08-c635-420c-ae73-137c6da4a432}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {15b0c628-9688-4698-927c-78cb2a6c8bf7}, !- Handle
  Curve Quadratic 40,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {feaccfa3-625b-4482-bf6c-cd301c5446d7}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {4f180bf5-fa11-49e7-b4e1-4a9edaf6f77c}, !- Handle
  Curve Quadratic 41,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5ef78217-3037-4a2a-ac41-5cd2e7c222e5}, !- Handle
  Curve Quadratic 42,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {d5e34794-de4b-41ef-83d3-fe170acdfb6c}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {68c88c93-c2d6-4720-8ca8-f177ef58ad62}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {af0ba5a5-0bd9-4ff0-8ea8-7e027f0dadf2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {68c88c93-c2d6-4720-8ca8-f177ef58ad62}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {af0ba5a5-0bd9-4ff0-8ea8-7e027f0dadf2}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {93d07d01-1e89-47a2-941b-146b04693924}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {11db5449-647f-40cb-b9bc-799ce5b86efc}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {4721d002-1a4b-4e56-b48f-34e7fbe7359f}, !- Air Inlet Node Name
  {748e60fe-f420-4613-bb3f-c81dcb3cd6d6}, !- Air Outlet Node Name
  {d5e34794-de4b-41ef-83d3-fe170acdfb6c}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Supply Air Fan Operating Mode Schedule Name
  {115ace77-dad8-45b8-8c7c-aebb538b8e92}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a53add29-16ac-4c4b-a61b-16997484b91b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ceadf5b7-e744-42b7-9892-369b08269834}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {748e60fe-f420-4613-bb3f-c81dcb3cd6d6}, !- Handle
  {93d07d01-1e89-47a2-941b-146b04693924}, !- Source Object
  7,                                      !- Outlet Port
  {170f6349-5d9e-4462-a5d5-55d95c8c3e34}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {21ef83b3-acfd-4f34-ad55-1e64b65a3632}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f456e87a-f4fc-481a-bca6-735d9f300228}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f456e87a-f4fc-481a-bca6-735d9f300228}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bfcd8333-5dbe-4a34-b947-bb31276ba837}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC OA System, !- Name
  {21ef83b3-acfd-4f34-ad55-1e64b65a3632}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c719acfd-66a5-45dd-8f0c-6f328fa4a192}, !- Mixed Air Node Name
  {21ec682f-4563-40e9-a4da-556d5f09d5c9}, !- Outdoor Air Stream Node Name
  {459f115b-4764-4ee9-b5a3-8c2c74dd59eb}, !- Relief Air Stream Node Name
  {f1465478-353f-4bb5-9ea1-7f02b2d1988b}; !- Return Air Stream Node Name

OS:Node,
  {1c030b81-b040-4377-9bfd-d2d03df1ca61}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {21ec682f-4563-40e9-a4da-556d5f09d5c9}; !- Outlet Port

OS:Connection,
  {21ec682f-4563-40e9-a4da-556d5f09d5c9}, !- Handle
  {1c030b81-b040-4377-9bfd-d2d03df1ca61}, !- Source Object
  3,                                      !- Outlet Port
  {bfcd8333-5dbe-4a34-b947-bb31276ba837}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {264c4c10-0bef-4fae-b051-9f5ff70624c2}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Relief Air Node, !- Name
  {459f115b-4764-4ee9-b5a3-8c2c74dd59eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {459f115b-4764-4ee9-b5a3-8c2c74dd59eb}, !- Handle
  {bfcd8333-5dbe-4a34-b947-bb31276ba837}, !- Source Object
  7,                                      !- Outlet Port
  {264c4c10-0bef-4fae-b051-9f5ff70624c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed14dc80-f914-4f1e-9e57-703f54daef25}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {c719acfd-66a5-45dd-8f0c-6f328fa4a192}, !- Inlet Port
  {4721d002-1a4b-4e56-b48f-34e7fbe7359f}; !- Outlet Port

OS:Connection,
  {f1465478-353f-4bb5-9ea1-7f02b2d1988b}, !- Handle
  {8d19cbf2-91dd-4519-8a85-8fb5bf7b2c01}, !- Source Object
  3,                                      !- Outlet Port
  {bfcd8333-5dbe-4a34-b947-bb31276ba837}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c719acfd-66a5-45dd-8f0c-6f328fa4a192}, !- Handle
  {bfcd8333-5dbe-4a34-b947-bb31276ba837}, !- Source Object
  5,                                      !- Outlet Port
  {ed14dc80-f914-4f1e-9e57-703f54daef25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4721d002-1a4b-4e56-b48f-34e7fbe7359f}, !- Handle
  {ed14dc80-f914-4f1e-9e57-703f54daef25}, !- Source Object
  3,                                      !- Outlet Port
  {93d07d01-1e89-47a2-941b-146b04693924}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b6efcc51-2c1f-4890-98cf-69fa35da8625}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {79b182b3-d35f-40d6-aee8-c550c04dcc6a}, !- Control Zone or Zone List Name
  {33acbc3c-0845-4edc-9cdf-ee3a539158fc}, !- Cooling Control Zone or Zone List Name
  {19eb6315-9c7f-4421-9a05-b7249e03fa4c}, !- Heating Control Zone or Zone List Name
  {c96041c6-3246-4366-9671-d7791a0aaf36}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {79b182b3-d35f-40d6-aee8-c550c04dcc6a}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {33acbc3c-0845-4edc-9cdf-ee3a539158fc}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {19eb6315-9c7f-4421-9a05-b7249e03fa4c}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c96041c6-3246-4366-9671-d7791a0aaf36}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {20476562-992a-4ae5-8109-665f92b0ca78}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Diffuser, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {463a3aeb-f6f0-4959-94c9-7a18d73f1f32}, !- Air Inlet Node Name
  {7a974ad3-9c92-4b47-a5bd-525638471b1d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8dd474e6-359f-435e-865d-79621eccdeda}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground Return Air Node, !- Name
  {03740e77-90d3-4559-bc9c-e2febdf2a655}, !- Inlet Port
  {8d26ff71-af59-444e-99fc-16593789ef06}; !- Outlet Port

OS:Connection,
  {c82a720c-0f8a-49a6-9fc4-7ecc699aea49}, !- Handle
  {2c753875-3465-4325-a235-27effb2fa75b}, !- Source Object
  3,                                      !- Outlet Port
  {9c8e5014-4a55-4be5-b28e-2d2b5282fe7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03740e77-90d3-4559-bc9c-e2febdf2a655}, !- Handle
  {e45d8c7e-154f-4178-b5f0-7eb9847a0d63}, !- Source Object
  2,                                      !- Outlet Port
  {8dd474e6-359f-435e-865d-79621eccdeda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d26ff71-af59-444e-99fc-16593789ef06}, !- Handle
  {8dd474e6-359f-435e-865d-79621eccdeda}, !- Source Object
  3,                                      !- Outlet Port
  {a088a83e-c233-469d-b9ac-bce904afe7fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {297d6c7f-97b2-4cfb-8559-cd02e079b43a}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {8dcb1992-ea85-4067-a4f2-9ac94c0bae0d}, !- Inlet Port
  {463a3aeb-f6f0-4959-94c9-7a18d73f1f32}; !- Outlet Port

OS:Connection,
  {8dcb1992-ea85-4067-a4f2-9ac94c0bae0d}, !- Handle
  {d1dcdad8-dd04-482c-a8ee-d41796201968}, !- Source Object
  3,                                      !- Outlet Port
  {297d6c7f-97b2-4cfb-8559-cd02e079b43a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {463a3aeb-f6f0-4959-94c9-7a18d73f1f32}, !- Handle
  {297d6c7f-97b2-4cfb-8559-cd02e079b43a}, !- Source Object
  3,                                      !- Outlet Port
  {20476562-992a-4ae5-8109-665f92b0ca78}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a974ad3-9c92-4b47-a5bd-525638471b1d}, !- Handle
  {20476562-992a-4ae5-8109-665f92b0ca78}, !- Source Object
  4,                                      !- Outlet Port
  {2c753875-3465-4325-a235-27effb2fa75b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {87a80e37-3cfe-4d27-8cc7-c6956fb48d51}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  {c795a9a2-a81a-4ef6-8db1-5384ac612698}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d073a3c1-b79c-432a-a2ce-42303b4b0ff9}, !- Supply Side Inlet Node Name
  {9d1254a1-8cab-4865-8b4d-3a6f005bd837}, !- Demand Side Outlet Node Name
  {c7981d03-cd56-47c3-a03c-abe26abed746}, !- Demand Side Inlet Node A
  {89ca18a3-dd98-4055-a2af-2941109df8a3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0765373d-9019-47ef-8dbd-cb94118fcbf3}, !- Demand Mixer Name
  {ce7c97e5-0461-4826-98f4-85abbba1e3c1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8e716efb-a319-4732-a5a7-132eb5e761f3}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {d073a3c1-b79c-432a-a2ce-42303b4b0ff9}, !- Inlet Port
  {c938bff3-030e-4436-b5da-833175dbb2cc}; !- Outlet Port

OS:Node,
  {5a607f0e-d018-4c0d-9136-b1e7d2dacff5}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {d3803d57-390e-4579-ae86-bdc185084597}, !- Inlet Port
  {89ca18a3-dd98-4055-a2af-2941109df8a3}; !- Outlet Port

OS:Connection,
  {d073a3c1-b79c-432a-a2ce-42303b4b0ff9}, !- Handle
  {87a80e37-3cfe-4d27-8cc7-c6956fb48d51}, !- Source Object
  9,                                      !- Outlet Port
  {8e716efb-a319-4732-a5a7-132eb5e761f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89ca18a3-dd98-4055-a2af-2941109df8a3}, !- Handle
  {5a607f0e-d018-4c0d-9136-b1e7d2dacff5}, !- Source Object
  3,                                      !- Outlet Port
  {87a80e37-3cfe-4d27-8cc7-c6956fb48d51}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7c4d071e-95ab-4601-822f-6a038043a94b}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {c7981d03-cd56-47c3-a03c-abe26abed746}, !- Inlet Port
  {8c7d426c-9beb-4c56-9b0e-b73a75381562}; !- Outlet Port

OS:Node,
  {3a483de3-2286-4777-acb3-4fab99f8c328}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {a0294c77-02e1-4b14-871c-22d7df2ef7db}, !- Inlet Port
  {9d1254a1-8cab-4865-8b4d-3a6f005bd837}; !- Outlet Port

OS:Node,
  {d5db59a7-077e-450c-98af-da68652a31b1}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {4bf1a84b-8467-4bf3-9444-b04561481bc8}, !- Inlet Port
  {c1e72543-cdac-4e18-9683-032585fc6abe}; !- Outlet Port

OS:Connection,
  {c7981d03-cd56-47c3-a03c-abe26abed746}, !- Handle
  {87a80e37-3cfe-4d27-8cc7-c6956fb48d51}, !- Source Object
  11,                                     !- Outlet Port
  {7c4d071e-95ab-4601-822f-6a038043a94b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d1254a1-8cab-4865-8b4d-3a6f005bd837}, !- Handle
  {3a483de3-2286-4777-acb3-4fab99f8c328}, !- Source Object
  3,                                      !- Outlet Port
  {87a80e37-3cfe-4d27-8cc7-c6956fb48d51}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ce7c97e5-0461-4826-98f4-85abbba1e3c1}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {8c7d426c-9beb-4c56-9b0e-b73a75381562}, !- Inlet Node Name
  {a7b68209-8fc1-4b60-94fa-744118581576}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0765373d-9019-47ef-8dbd-cb94118fcbf3}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {a0294c77-02e1-4b14-871c-22d7df2ef7db}, !- Outlet Node Name
  {2d3795e1-cc67-4b37-b21e-42aa992ee6eb}; !- Inlet Node Name 1

OS:Connection,
  {8c7d426c-9beb-4c56-9b0e-b73a75381562}, !- Handle
  {7c4d071e-95ab-4601-822f-6a038043a94b}, !- Source Object
  3,                                      !- Outlet Port
  {ce7c97e5-0461-4826-98f4-85abbba1e3c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0294c77-02e1-4b14-871c-22d7df2ef7db}, !- Handle
  {0765373d-9019-47ef-8dbd-cb94118fcbf3}, !- Source Object
  2,                                      !- Outlet Port
  {3a483de3-2286-4777-acb3-4fab99f8c328}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d4594edf-fbab-4ce9-8964-724af0c22a83}, !- Handle
  {87a80e37-3cfe-4d27-8cc7-c6956fb48d51}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {c795a9a2-a81a-4ef6-8db1-5384ac612698}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {44a9b8b1-0129-4aab-9da4-f6da0a7413a8}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {a5133829-0a42-46b6-b967-153358147cce}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a865704d-7b48-4863-9439-e7409251030a}, !- Control Zone Name
  {5a607f0e-d018-4c0d-9136-b1e7d2dacff5}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {6a4d3015-ee80-4796-80ef-7239c6f062c6}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Water Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c3f5e40c-858e-407e-a602-5f6af25b6d11}, !- Water Inlet Node Name
  {27c28020-358a-4419-9ca5-73c1ead7b0cd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {48c06c7f-89ad-420b-94f9-308b39a157da}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {a7259506-7947-405c-a4ae-70a98fee28a6}, !- Inlet Port
  {c3f5e40c-858e-407e-a602-5f6af25b6d11}; !- Outlet Port

OS:Connection,
  {a7259506-7947-405c-a4ae-70a98fee28a6}, !- Handle
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Source Object
  11,                                     !- Outlet Port
  {48c06c7f-89ad-420b-94f9-308b39a157da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {78b2e654-8007-4f11-84cf-3d9bf59eb079}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {27c28020-358a-4419-9ca5-73c1ead7b0cd}, !- Inlet Port
  {f85fc54e-cdf0-42ac-92db-520bb767d477}; !- Outlet Port

OS:Connection,
  {c3f5e40c-858e-407e-a602-5f6af25b6d11}, !- Handle
  {48c06c7f-89ad-420b-94f9-308b39a157da}, !- Source Object
  3,                                      !- Outlet Port
  {6a4d3015-ee80-4796-80ef-7239c6f062c6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {27c28020-358a-4419-9ca5-73c1ead7b0cd}, !- Handle
  {6a4d3015-ee80-4796-80ef-7239c6f062c6}, !- Source Object
  6,                                      !- Outlet Port
  {78b2e654-8007-4f11-84cf-3d9bf59eb079}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f85fc54e-cdf0-42ac-92db-520bb767d477}, !- Handle
  {78b2e654-8007-4f11-84cf-3d9bf59eb079}, !- Source Object
  3,                                      !- Outlet Port
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {53b9a91e-de6e-452a-93e0-ef7d884a092f}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {6a4d3015-ee80-4796-80ef-7239c6f062c6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {f5230993-63cd-4c9e-a47a-8f4f6b643ab4}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {4b776d61-0f1f-40a7-b36e-b63be95dbe1d}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2b3250e8-ba20-46f4-aa91-8e11af94a217}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b8218854-76a7-43dc-b017-8dde1a917658}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9f900b12-4f04-44c0-98be-018858b0578d}, !- Energy Input Ratio Function of Temperature Curve Name
  {8130b7ce-b24e-4018-a10f-c8d132e3216a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5781ba2d-d588-45a9-8a44-73dd689a22c0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {3aaaae30-ca72-4f7a-b9ec-f0329410ae5d}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2f6edf9f-e06c-4c2d-a30b-0a4252fce8c2}, !- Handle
  Curve Quadratic 43,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cb4c6444-aea7-4df1-9a88-ce584746c73e}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {523496a4-cc21-4287-8473-329de62e0415}, !- Handle
  Curve Quadratic 44,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {29ca4ec3-158f-4f3a-873b-c6e67b37bffe}, !- Handle
  Curve Quadratic 45,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2b3250e8-ba20-46f4-aa91-8e11af94a217}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {b8218854-76a7-43dc-b017-8dde1a917658}, !- Handle
  Curve Quadratic 46,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9f900b12-4f04-44c0-98be-018858b0578d}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {8130b7ce-b24e-4018-a10f-c8d132e3216a}, !- Handle
  Curve Quadratic 47,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5781ba2d-d588-45a9-8a44-73dd689a22c0}, !- Handle
  Curve Quadratic 48,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {8b995f0f-77bb-4c0d-a122-41662aafb579}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5847d1f8-9fa6-48ad-83df-54def6c26d19}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {283db862-9121-4a65-822c-947d92efe6f5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5847d1f8-9fa6-48ad-83df-54def6c26d19}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {283db862-9121-4a65-822c-947d92efe6f5}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b1915d20-de0f-4e81-a7ca-986fa44bb42f}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {a865704d-7b48-4863-9439-e7409251030a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {1b3da12b-e04e-4e9e-ac75-192c9299991c}, !- Air Inlet Node Name
  {d3803d57-390e-4579-ae86-bdc185084597}, !- Air Outlet Node Name
  {8b995f0f-77bb-4c0d-a122-41662aafb579}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Supply Air Fan Operating Mode Schedule Name
  {6a4d3015-ee80-4796-80ef-7239c6f062c6}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {4b776d61-0f1f-40a7-b36e-b63be95dbe1d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {f5230993-63cd-4c9e-a47a-8f4f6b643ab4}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d3803d57-390e-4579-ae86-bdc185084597}, !- Handle
  {b1915d20-de0f-4e81-a7ca-986fa44bb42f}, !- Source Object
  7,                                      !- Outlet Port
  {5a607f0e-d018-4c0d-9136-b1e7d2dacff5}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {721b2169-ee79-4563-ab14-a3d0767299d9}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {00611b3a-4acf-4da5-839b-b23a1a49095c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {00611b3a-4acf-4da5-839b-b23a1a49095c}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {65be21cf-fded-4235-9b7a-c0a71eae0652}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC OA System, !- Name
  {721b2169-ee79-4563-ab14-a3d0767299d9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7d1f1871-663b-4265-a874-14f7f9e26f14}, !- Mixed Air Node Name
  {dfeb0966-33ae-4966-8c04-a0f7742cba39}, !- Outdoor Air Stream Node Name
  {352ff53d-0e3a-485d-923a-9d25cb54c1d0}, !- Relief Air Stream Node Name
  {c938bff3-030e-4436-b5da-833175dbb2cc}; !- Return Air Stream Node Name

OS:Node,
  {b15c38db-e8b8-472a-b460-4e2a401457f4}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {dfeb0966-33ae-4966-8c04-a0f7742cba39}; !- Outlet Port

OS:Connection,
  {dfeb0966-33ae-4966-8c04-a0f7742cba39}, !- Handle
  {b15c38db-e8b8-472a-b460-4e2a401457f4}, !- Source Object
  3,                                      !- Outlet Port
  {65be21cf-fded-4235-9b7a-c0a71eae0652}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2d4d9ad2-cc82-49e1-aaff-bc7cd16b82b9}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Relief Air Node, !- Name
  {352ff53d-0e3a-485d-923a-9d25cb54c1d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {352ff53d-0e3a-485d-923a-9d25cb54c1d0}, !- Handle
  {65be21cf-fded-4235-9b7a-c0a71eae0652}, !- Source Object
  7,                                      !- Outlet Port
  {2d4d9ad2-cc82-49e1-aaff-bc7cd16b82b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf2e2977-0852-486b-97b0-66867a3b58c6}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {7d1f1871-663b-4265-a874-14f7f9e26f14}, !- Inlet Port
  {1b3da12b-e04e-4e9e-ac75-192c9299991c}; !- Outlet Port

OS:Connection,
  {c938bff3-030e-4436-b5da-833175dbb2cc}, !- Handle
  {8e716efb-a319-4732-a5a7-132eb5e761f3}, !- Source Object
  3,                                      !- Outlet Port
  {65be21cf-fded-4235-9b7a-c0a71eae0652}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7d1f1871-663b-4265-a874-14f7f9e26f14}, !- Handle
  {65be21cf-fded-4235-9b7a-c0a71eae0652}, !- Source Object
  5,                                      !- Outlet Port
  {bf2e2977-0852-486b-97b0-66867a3b58c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b3da12b-e04e-4e9e-ac75-192c9299991c}, !- Handle
  {bf2e2977-0852-486b-97b0-66867a3b58c6}, !- Source Object
  3,                                      !- Outlet Port
  {b1915d20-de0f-4e81-a7ca-986fa44bb42f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {44a9b8b1-0129-4aab-9da4-f6da0a7413a8}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5469b35e-d8e7-4a25-a7b2-e1a3b8ba2e89}, !- Control Zone or Zone List Name
  {2f95ddfc-b4fa-451d-a8c9-5a07ee401602}, !- Cooling Control Zone or Zone List Name
  {f3fe143e-4a17-4364-b331-36b04d072813}, !- Heating Control Zone or Zone List Name
  {87812174-0e0e-4efc-b580-dee8591d1134}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5469b35e-d8e7-4a25-a7b2-e1a3b8ba2e89}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {2f95ddfc-b4fa-451d-a8c9-5a07ee401602}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f3fe143e-4a17-4364-b331-36b04d072813}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {87812174-0e0e-4efc-b580-dee8591d1134}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d1b40732-1ead-4c29-8099-5e7c0bb9c4e9}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Diffuser, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {019b1a06-5dbe-4c33-94f7-bd3ccc7f9b3f}, !- Air Inlet Node Name
  {4bf1a84b-8467-4bf3-9444-b04561481bc8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {64f74d0e-bdb4-4f32-995b-900a8615642a}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground Return Air Node, !- Name
  {db566c36-a332-495b-9e25-f480e3e56d6c}, !- Inlet Port
  {2d3795e1-cc67-4b37-b21e-42aa992ee6eb}; !- Outlet Port

OS:Connection,
  {c1e72543-cdac-4e18-9683-032585fc6abe}, !- Handle
  {d5db59a7-077e-450c-98af-da68652a31b1}, !- Source Object
  3,                                      !- Outlet Port
  {0f411ae7-8b50-4aee-826f-37f1b33106f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db566c36-a332-495b-9e25-f480e3e56d6c}, !- Handle
  {a74dc0ce-ece2-4a70-b888-2e5f6f2d1e14}, !- Source Object
  2,                                      !- Outlet Port
  {64f74d0e-bdb4-4f32-995b-900a8615642a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d3795e1-cc67-4b37-b21e-42aa992ee6eb}, !- Handle
  {64f74d0e-bdb4-4f32-995b-900a8615642a}, !- Source Object
  3,                                      !- Outlet Port
  {0765373d-9019-47ef-8dbd-cb94118fcbf3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cedc1680-f4d0-4e1e-9990-c9a8a6b491ba}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {a7b68209-8fc1-4b60-94fa-744118581576}, !- Inlet Port
  {019b1a06-5dbe-4c33-94f7-bd3ccc7f9b3f}; !- Outlet Port

OS:Connection,
  {a7b68209-8fc1-4b60-94fa-744118581576}, !- Handle
  {ce7c97e5-0461-4826-98f4-85abbba1e3c1}, !- Source Object
  3,                                      !- Outlet Port
  {cedc1680-f4d0-4e1e-9990-c9a8a6b491ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {019b1a06-5dbe-4c33-94f7-bd3ccc7f9b3f}, !- Handle
  {cedc1680-f4d0-4e1e-9990-c9a8a6b491ba}, !- Source Object
  3,                                      !- Outlet Port
  {d1b40732-1ead-4c29-8099-5e7c0bb9c4e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4bf1a84b-8467-4bf3-9444-b04561481bc8}, !- Handle
  {d1b40732-1ead-4c29-8099-5e7c0bb9c4e9}, !- Source Object
  4,                                      !- Outlet Port
  {d5db59a7-077e-450c-98af-da68652a31b1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0eeb1241-139f-40f2-94f9-8c638e6877a9}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  {99f4f8db-a117-4336-a40c-dff5bab8eee0}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c565b47a-1399-494d-92f5-608a0940790d}, !- Supply Side Inlet Node Name
  {8192b43e-90a7-4fd6-9cd6-548f7584b92c}, !- Demand Side Outlet Node Name
  {63cff397-e01b-4b6f-8c29-338649fb7346}, !- Demand Side Inlet Node A
  {85f499f8-19bf-4941-977a-5aa18b4b87e4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9f2bcd4d-dccd-4f45-ad08-fd33b1619752}, !- Demand Mixer Name
  {87a290a6-8b61-4fad-ae74-81af2fdd0f54}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cfa63fe4-a508-4992-a777-f70de50eb31b}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {c565b47a-1399-494d-92f5-608a0940790d}, !- Inlet Port
  {490acf2b-01ae-4eca-b923-eeea5e65b780}; !- Outlet Port

OS:Node,
  {bd0a1d31-edae-4a61-a826-a16724fc55ee}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {9c976d12-f34e-4b37-afe9-e287f88b38ea}, !- Inlet Port
  {85f499f8-19bf-4941-977a-5aa18b4b87e4}; !- Outlet Port

OS:Connection,
  {c565b47a-1399-494d-92f5-608a0940790d}, !- Handle
  {0eeb1241-139f-40f2-94f9-8c638e6877a9}, !- Source Object
  9,                                      !- Outlet Port
  {cfa63fe4-a508-4992-a777-f70de50eb31b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85f499f8-19bf-4941-977a-5aa18b4b87e4}, !- Handle
  {bd0a1d31-edae-4a61-a826-a16724fc55ee}, !- Source Object
  3,                                      !- Outlet Port
  {0eeb1241-139f-40f2-94f9-8c638e6877a9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0c61f282-05ef-4be1-9303-d4a1d535d212}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {63cff397-e01b-4b6f-8c29-338649fb7346}, !- Inlet Port
  {18b57315-57a8-4f64-8beb-e3459e074eef}; !- Outlet Port

OS:Node,
  {21d216db-367b-4242-9a4c-60c196f4e52d}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {0e407c13-5de4-4715-b024-4dedf489b52c}, !- Inlet Port
  {8192b43e-90a7-4fd6-9cd6-548f7584b92c}; !- Outlet Port

OS:Node,
  {52bfda31-1794-49ff-9dd2-3824b5341cd7}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {69936781-9a4d-4f2a-9e13-94f17f1a5497}, !- Inlet Port
  {2dbe8e64-3992-41c2-a0a9-1c10f10d85f8}; !- Outlet Port

OS:Connection,
  {63cff397-e01b-4b6f-8c29-338649fb7346}, !- Handle
  {0eeb1241-139f-40f2-94f9-8c638e6877a9}, !- Source Object
  11,                                     !- Outlet Port
  {0c61f282-05ef-4be1-9303-d4a1d535d212}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8192b43e-90a7-4fd6-9cd6-548f7584b92c}, !- Handle
  {21d216db-367b-4242-9a4c-60c196f4e52d}, !- Source Object
  3,                                      !- Outlet Port
  {0eeb1241-139f-40f2-94f9-8c638e6877a9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {87a290a6-8b61-4fad-ae74-81af2fdd0f54}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {18b57315-57a8-4f64-8beb-e3459e074eef}, !- Inlet Node Name
  {66776eb2-03d5-4b9c-a428-8b3ff0b06584}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9f2bcd4d-dccd-4f45-ad08-fd33b1619752}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {0e407c13-5de4-4715-b024-4dedf489b52c}, !- Outlet Node Name
  {8efc941c-71e1-4c71-96eb-48f7f989c3d5}; !- Inlet Node Name 1

OS:Connection,
  {18b57315-57a8-4f64-8beb-e3459e074eef}, !- Handle
  {0c61f282-05ef-4be1-9303-d4a1d535d212}, !- Source Object
  3,                                      !- Outlet Port
  {87a290a6-8b61-4fad-ae74-81af2fdd0f54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e407c13-5de4-4715-b024-4dedf489b52c}, !- Handle
  {9f2bcd4d-dccd-4f45-ad08-fd33b1619752}, !- Source Object
  2,                                      !- Outlet Port
  {21d216db-367b-4242-9a4c-60c196f4e52d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {887c6bc2-4cc5-4918-b2f7-9c3498cda07d}, !- Handle
  {0eeb1241-139f-40f2-94f9-8c638e6877a9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {99f4f8db-a117-4336-a40c-dff5bab8eee0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {fe4bba36-2cff-4392-be3d-852f8f7bc174}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {250c165a-8080-4c7f-8a6d-4b0254fbda46}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {cd9fd028-e935-4060-abc4-517ce342d10b}, !- Control Zone Name
  {bd0a1d31-edae-4a61-a826-a16724fc55ee}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {155f6fd4-09a4-493e-b41e-be1d35c416c5}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Water Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {575f8c66-ecc0-4920-bbe2-92071baf6ec8}, !- Water Inlet Node Name
  {1fda213b-675a-47b5-914a-8ce57baedb5f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f6aed0dc-0eb2-4885-8803-9abf794cdbd9}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {4d179a39-4e65-4e5b-b784-a57b2b5f23ab}, !- Inlet Port
  {575f8c66-ecc0-4920-bbe2-92071baf6ec8}; !- Outlet Port

OS:Connection,
  {4d179a39-4e65-4e5b-b784-a57b2b5f23ab}, !- Handle
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Source Object
  12,                                     !- Outlet Port
  {f6aed0dc-0eb2-4885-8803-9abf794cdbd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eaa43f99-4969-4e39-89f8-1bd9af591c67}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {1fda213b-675a-47b5-914a-8ce57baedb5f}, !- Inlet Port
  {49065104-8be2-4c33-b427-5a583787700b}; !- Outlet Port

OS:Connection,
  {575f8c66-ecc0-4920-bbe2-92071baf6ec8}, !- Handle
  {f6aed0dc-0eb2-4885-8803-9abf794cdbd9}, !- Source Object
  3,                                      !- Outlet Port
  {155f6fd4-09a4-493e-b41e-be1d35c416c5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1fda213b-675a-47b5-914a-8ce57baedb5f}, !- Handle
  {155f6fd4-09a4-493e-b41e-be1d35c416c5}, !- Source Object
  6,                                      !- Outlet Port
  {eaa43f99-4969-4e39-89f8-1bd9af591c67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49065104-8be2-4c33-b427-5a583787700b}, !- Handle
  {eaa43f99-4969-4e39-89f8-1bd9af591c67}, !- Source Object
  3,                                      !- Outlet Port
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f1004462-4d82-4d2d-8a87-0873bc593c99}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {155f6fd4-09a4-493e-b41e-be1d35c416c5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {06574f01-27ff-4058-9a94-cb50f0da7585}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {7bf32c62-e427-4f01-8ee2-f03cd20cfd88}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0f8d815a-9cf1-43f6-baa2-279530640803}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7c3a4d2f-ab18-43aa-805a-466a147026c3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a8bdc94b-1e17-4a22-9567-9718dc878d64}, !- Energy Input Ratio Function of Temperature Curve Name
  {3e517200-872e-45dd-b019-98a4a3d2805a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e247c614-298b-4c54-8564-9c4be4333415}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {57925037-0cb6-44d1-96dd-6d2ccfe1f3a7}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b2c690fc-e4e6-4918-bc3a-c8ee0e3bf428}, !- Handle
  Curve Quadratic 49,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {712f61fe-3035-4bf1-890f-0af40b997d3a}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d42aed59-0b78-4a46-baaa-1411651f1e1b}, !- Handle
  Curve Quadratic 50,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {992b3077-4ec4-4910-94c0-7e684f85f7d6}, !- Handle
  Curve Quadratic 51,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0f8d815a-9cf1-43f6-baa2-279530640803}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {7c3a4d2f-ab18-43aa-805a-466a147026c3}, !- Handle
  Curve Quadratic 52,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a8bdc94b-1e17-4a22-9567-9718dc878d64}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {3e517200-872e-45dd-b019-98a4a3d2805a}, !- Handle
  Curve Quadratic 53,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e247c614-298b-4c54-8564-9c4be4333415}, !- Handle
  Curve Quadratic 54,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {dc1dd84c-61da-497c-a5b3-b5c24fd4cb13}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cac6d806-4332-4d10-80ae-6c09a423f704}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2dda760a-9b96-49df-9a4b-5d96b5081bae}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cac6d806-4332-4d10-80ae-6c09a423f704}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2dda760a-9b96-49df-9a4b-5d96b5081bae}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0a6d1e07-33b5-480c-baad-c1b73a78329e}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {cd9fd028-e935-4060-abc4-517ce342d10b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {53944599-08ee-4513-b2d5-c0ac275e7ca6}, !- Air Inlet Node Name
  {9c976d12-f34e-4b37-afe9-e287f88b38ea}, !- Air Outlet Node Name
  {dc1dd84c-61da-497c-a5b3-b5c24fd4cb13}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Supply Air Fan Operating Mode Schedule Name
  {155f6fd4-09a4-493e-b41e-be1d35c416c5}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7bf32c62-e427-4f01-8ee2-f03cd20cfd88}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {06574f01-27ff-4058-9a94-cb50f0da7585}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {9c976d12-f34e-4b37-afe9-e287f88b38ea}, !- Handle
  {0a6d1e07-33b5-480c-baad-c1b73a78329e}, !- Source Object
  7,                                      !- Outlet Port
  {bd0a1d31-edae-4a61-a826-a16724fc55ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {82ec51b6-b56b-47fc-962c-b29599f1672a}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e570a3e2-6802-4245-8914-d25295232d51}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {e570a3e2-6802-4245-8914-d25295232d51}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {269676b3-39cb-40f3-a3ff-1714e4a9446d}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC OA System, !- Name
  {82ec51b6-b56b-47fc-962c-b29599f1672a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dee5be79-4af7-46ed-b8f6-4e0a0bc894c2}, !- Mixed Air Node Name
  {fd3f2654-62cd-4871-8329-9e934c5efdaf}, !- Outdoor Air Stream Node Name
  {db0a4799-2d6a-4f59-89f9-aa2a76933044}, !- Relief Air Stream Node Name
  {490acf2b-01ae-4eca-b923-eeea5e65b780}; !- Return Air Stream Node Name

OS:Node,
  {6d96e5a6-71a5-4af5-9e93-e61e909d29e7}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {fd3f2654-62cd-4871-8329-9e934c5efdaf}; !- Outlet Port

OS:Connection,
  {fd3f2654-62cd-4871-8329-9e934c5efdaf}, !- Handle
  {6d96e5a6-71a5-4af5-9e93-e61e909d29e7}, !- Source Object
  3,                                      !- Outlet Port
  {269676b3-39cb-40f3-a3ff-1714e4a9446d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cbb2b7bf-500b-4b47-a018-920738516ddf}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Relief Air Node, !- Name
  {db0a4799-2d6a-4f59-89f9-aa2a76933044}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db0a4799-2d6a-4f59-89f9-aa2a76933044}, !- Handle
  {269676b3-39cb-40f3-a3ff-1714e4a9446d}, !- Source Object
  7,                                      !- Outlet Port
  {cbb2b7bf-500b-4b47-a018-920738516ddf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48983cf9-0e01-469a-998d-65477d53a232}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {dee5be79-4af7-46ed-b8f6-4e0a0bc894c2}, !- Inlet Port
  {53944599-08ee-4513-b2d5-c0ac275e7ca6}; !- Outlet Port

OS:Connection,
  {490acf2b-01ae-4eca-b923-eeea5e65b780}, !- Handle
  {cfa63fe4-a508-4992-a777-f70de50eb31b}, !- Source Object
  3,                                      !- Outlet Port
  {269676b3-39cb-40f3-a3ff-1714e4a9446d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {dee5be79-4af7-46ed-b8f6-4e0a0bc894c2}, !- Handle
  {269676b3-39cb-40f3-a3ff-1714e4a9446d}, !- Source Object
  5,                                      !- Outlet Port
  {48983cf9-0e01-469a-998d-65477d53a232}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53944599-08ee-4513-b2d5-c0ac275e7ca6}, !- Handle
  {48983cf9-0e01-469a-998d-65477d53a232}, !- Source Object
  3,                                      !- Outlet Port
  {0a6d1e07-33b5-480c-baad-c1b73a78329e}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {fe4bba36-2cff-4392-be3d-852f8f7bc174}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {bbe57ac1-445b-4e47-85ee-8d3de06a327c}, !- Control Zone or Zone List Name
  {7bbcb7b6-3a89-4cee-898e-bd0f616fa3f1}, !- Cooling Control Zone or Zone List Name
  {1465e7b1-92d4-4294-b82a-271280021663}, !- Heating Control Zone or Zone List Name
  {2f8ab176-8f45-4d97-a4dd-f9097af9c808}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bbe57ac1-445b-4e47-85ee-8d3de06a327c}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {7bbcb7b6-3a89-4cee-898e-bd0f616fa3f1}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1465e7b1-92d4-4294-b82a-271280021663}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2f8ab176-8f45-4d97-a4dd-f9097af9c808}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {069bc435-9440-412f-8967-3531b81ba5b2}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Diffuser, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {9d13d804-99e7-4e3e-b90a-b8de5b3a1516}, !- Air Inlet Node Name
  {69936781-9a4d-4f2a-9e13-94f17f1a5497}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {09edc150-485b-4b99-b365-cee64aa515c2}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground Return Air Node, !- Name
  {4f44c9d9-61a9-4e9f-866f-eea81337b8f9}, !- Inlet Port
  {8efc941c-71e1-4c71-96eb-48f7f989c3d5}; !- Outlet Port

OS:Connection,
  {2dbe8e64-3992-41c2-a0a9-1c10f10d85f8}, !- Handle
  {52bfda31-1794-49ff-9dd2-3824b5341cd7}, !- Source Object
  3,                                      !- Outlet Port
  {da455d7b-ce0d-43ef-9ada-adac65eede8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f44c9d9-61a9-4e9f-866f-eea81337b8f9}, !- Handle
  {bdbb8c38-c986-4e8a-969e-d328dd72b4d3}, !- Source Object
  2,                                      !- Outlet Port
  {09edc150-485b-4b99-b365-cee64aa515c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8efc941c-71e1-4c71-96eb-48f7f989c3d5}, !- Handle
  {09edc150-485b-4b99-b365-cee64aa515c2}, !- Source Object
  3,                                      !- Outlet Port
  {9f2bcd4d-dccd-4f45-ad08-fd33b1619752}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cb5779a3-dec3-4ce2-8292-977d86e15beb}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {66776eb2-03d5-4b9c-a428-8b3ff0b06584}, !- Inlet Port
  {9d13d804-99e7-4e3e-b90a-b8de5b3a1516}; !- Outlet Port

OS:Connection,
  {66776eb2-03d5-4b9c-a428-8b3ff0b06584}, !- Handle
  {87a290a6-8b61-4fad-ae74-81af2fdd0f54}, !- Source Object
  3,                                      !- Outlet Port
  {cb5779a3-dec3-4ce2-8292-977d86e15beb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d13d804-99e7-4e3e-b90a-b8de5b3a1516}, !- Handle
  {cb5779a3-dec3-4ce2-8292-977d86e15beb}, !- Source Object
  3,                                      !- Outlet Port
  {069bc435-9440-412f-8967-3531b81ba5b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {69936781-9a4d-4f2a-9e13-94f17f1a5497}, !- Handle
  {069bc435-9440-412f-8967-3531b81ba5b2}, !- Source Object
  4,                                      !- Outlet Port
  {52bfda31-1794-49ff-9dd2-3824b5341cd7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ccae59d3-f269-4fe4-a097-b71f7c731e8a}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  {38674060-93d7-4631-a2c3-760f2a48ebcd}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6cd3bf95-1fac-427b-b3a8-dca379bd6f4d}, !- Supply Side Inlet Node Name
  {8a7ce436-17c5-4800-a1cb-1595a7f71388}, !- Demand Side Outlet Node Name
  {5d882715-9fd5-45f8-b211-ca7d3eec57d6}, !- Demand Side Inlet Node A
  {9afbf9a2-59c2-42b3-be78-e57d36a4856c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2dc5b148-e5b9-4529-bb80-6105f49ed59d}, !- Demand Mixer Name
  {584cc206-7013-43d6-9342-256699e8ff82}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {86608d87-154c-4a22-82d6-84a50c8f47bc}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {6cd3bf95-1fac-427b-b3a8-dca379bd6f4d}, !- Inlet Port
  {0d7366d4-a034-4ffa-8251-361372c74acc}; !- Outlet Port

OS:Node,
  {1ebd9e4b-0f3e-4c90-9d92-616bf6c2cf77}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {f9ae020e-b3fa-43a7-b0eb-2026658fb445}, !- Inlet Port
  {9afbf9a2-59c2-42b3-be78-e57d36a4856c}; !- Outlet Port

OS:Connection,
  {6cd3bf95-1fac-427b-b3a8-dca379bd6f4d}, !- Handle
  {ccae59d3-f269-4fe4-a097-b71f7c731e8a}, !- Source Object
  9,                                      !- Outlet Port
  {86608d87-154c-4a22-82d6-84a50c8f47bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9afbf9a2-59c2-42b3-be78-e57d36a4856c}, !- Handle
  {1ebd9e4b-0f3e-4c90-9d92-616bf6c2cf77}, !- Source Object
  3,                                      !- Outlet Port
  {ccae59d3-f269-4fe4-a097-b71f7c731e8a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0f2c5f8c-c7bb-488e-8835-9295af30756c}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {5d882715-9fd5-45f8-b211-ca7d3eec57d6}, !- Inlet Port
  {13764114-ee63-4d05-b53a-eb20b51b45be}; !- Outlet Port

OS:Node,
  {9149099a-3483-4245-8e55-b5f36e48a256}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {483a841e-abf3-4c31-8b02-ce011904ceaf}, !- Inlet Port
  {8a7ce436-17c5-4800-a1cb-1595a7f71388}; !- Outlet Port

OS:Node,
  {960cc972-ec7d-4752-bbc2-746fd0e20542}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {097b42e8-b127-46b0-80a7-875087028fb9}, !- Inlet Port
  {d1cae5a0-944c-4bed-b5d2-368e4b7f2f5f}; !- Outlet Port

OS:Connection,
  {5d882715-9fd5-45f8-b211-ca7d3eec57d6}, !- Handle
  {ccae59d3-f269-4fe4-a097-b71f7c731e8a}, !- Source Object
  11,                                     !- Outlet Port
  {0f2c5f8c-c7bb-488e-8835-9295af30756c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a7ce436-17c5-4800-a1cb-1595a7f71388}, !- Handle
  {9149099a-3483-4245-8e55-b5f36e48a256}, !- Source Object
  3,                                      !- Outlet Port
  {ccae59d3-f269-4fe4-a097-b71f7c731e8a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {584cc206-7013-43d6-9342-256699e8ff82}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {13764114-ee63-4d05-b53a-eb20b51b45be}, !- Inlet Node Name
  {f3527a25-77b3-4a57-ab30-8d337351faed}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2dc5b148-e5b9-4529-bb80-6105f49ed59d}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {483a841e-abf3-4c31-8b02-ce011904ceaf}, !- Outlet Node Name
  {ad98dc54-a9e3-434d-9f50-0d27bae62145}; !- Inlet Node Name 1

OS:Connection,
  {13764114-ee63-4d05-b53a-eb20b51b45be}, !- Handle
  {0f2c5f8c-c7bb-488e-8835-9295af30756c}, !- Source Object
  3,                                      !- Outlet Port
  {584cc206-7013-43d6-9342-256699e8ff82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {483a841e-abf3-4c31-8b02-ce011904ceaf}, !- Handle
  {2dc5b148-e5b9-4529-bb80-6105f49ed59d}, !- Source Object
  2,                                      !- Outlet Port
  {9149099a-3483-4245-8e55-b5f36e48a256}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {427109f0-cec4-41b9-a35b-00041e7afd72}, !- Handle
  {ccae59d3-f269-4fe4-a097-b71f7c731e8a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {38674060-93d7-4631-a2c3-760f2a48ebcd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {e127c9d9-65e6-47e2-ac8e-6d3884081751}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e42ff71d-8f1f-4ac4-8c5b-b010b0bb0494}, !- Handle
  Zone SuperMarket Restroom A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {08f9d474-9f93-43ce-9826-3ee3222519df}, !- Control Zone Name
  {1ebd9e4b-0f3e-4c90-9d92-616bf6c2cf77}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {cf0fd6ba-e48c-4e62-b128-7b51f21f40e5}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Water Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1bd33be3-d01b-476e-9ab3-57a8e05dc81f}, !- Water Inlet Node Name
  {ad9b157d-c0c2-4be3-a4c0-bb85163c9b62}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {277124ed-d910-4728-a83e-941354c6fac5}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {517ee3ab-bc93-4448-89ed-b6c5703586f9}, !- Inlet Port
  {1bd33be3-d01b-476e-9ab3-57a8e05dc81f}; !- Outlet Port

OS:Connection,
  {517ee3ab-bc93-4448-89ed-b6c5703586f9}, !- Handle
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Source Object
  13,                                     !- Outlet Port
  {277124ed-d910-4728-a83e-941354c6fac5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a49d0a9-3028-4578-8013-23564cbba6ae}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {ad9b157d-c0c2-4be3-a4c0-bb85163c9b62}, !- Inlet Port
  {6ea98cd7-5ca9-4717-b2a3-1466d94e4388}; !- Outlet Port

OS:Connection,
  {1bd33be3-d01b-476e-9ab3-57a8e05dc81f}, !- Handle
  {277124ed-d910-4728-a83e-941354c6fac5}, !- Source Object
  3,                                      !- Outlet Port
  {cf0fd6ba-e48c-4e62-b128-7b51f21f40e5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ad9b157d-c0c2-4be3-a4c0-bb85163c9b62}, !- Handle
  {cf0fd6ba-e48c-4e62-b128-7b51f21f40e5}, !- Source Object
  6,                                      !- Outlet Port
  {1a49d0a9-3028-4578-8013-23564cbba6ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ea98cd7-5ca9-4717-b2a3-1466d94e4388}, !- Handle
  {1a49d0a9-3028-4578-8013-23564cbba6ae}, !- Source Object
  3,                                      !- Outlet Port
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cd62823f-9a7f-40d7-833b-5a507cd37b08}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {cf0fd6ba-e48c-4e62-b128-7b51f21f40e5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {f5cba5ff-341c-4761-b1f0-9afd35e1651c}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c5eb2c3e-6253-4da0-aa08-56321117b1e7}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {736c5987-8daf-4211-87b0-8699f25f1f1b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6895db2e-4129-4e53-a21a-6973ca22ec81}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c8b84c57-4cb2-4a71-82b1-e9ba218aa0d4}, !- Energy Input Ratio Function of Temperature Curve Name
  {74506c16-4c3c-48b3-950e-ad76cc3b1e90}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9fc1c5c2-7d37-4d9a-b274-b6845c218730}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {2e8fbdc2-7d05-49dc-9b27-49247ca3ab7a}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a3296c59-ee7c-47be-8bfa-f962f2bf4318}, !- Handle
  Curve Quadratic 55,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d0e39e0d-0d97-4424-a065-053e71cd5a33}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5b4860f3-c7ec-4bb6-9b2f-8f011c0d0b7a}, !- Handle
  Curve Quadratic 56,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {34ca94bb-e6d9-4ff3-99a7-4533244a2724}, !- Handle
  Curve Quadratic 57,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {736c5987-8daf-4211-87b0-8699f25f1f1b}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {6895db2e-4129-4e53-a21a-6973ca22ec81}, !- Handle
  Curve Quadratic 58,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c8b84c57-4cb2-4a71-82b1-e9ba218aa0d4}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {74506c16-4c3c-48b3-950e-ad76cc3b1e90}, !- Handle
  Curve Quadratic 59,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9fc1c5c2-7d37-4d9a-b274-b6845c218730}, !- Handle
  Curve Quadratic 60,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {6b7fe23d-8922-495a-aaa9-9f9a5f124e3a}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fae29bb7-c3c4-4d4a-bfec-e824449d8f13}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {086a4a4b-440e-4421-aaeb-57ebc8574a96}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fae29bb7-c3c4-4d4a-bfec-e824449d8f13}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
