  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {086a4a4b-440e-4421-aaeb-57ebc8574a96}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c7368c9e-fbe4-44fe-98aa-e06b27f14fe2}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {08f9d474-9f93-43ce-9826-3ee3222519df}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {1b6785fc-14e9-4b97-8f99-ecb4254e399c}, !- Air Inlet Node Name
  {f9ae020e-b3fa-43a7-b0eb-2026658fb445}, !- Air Outlet Node Name
  {6b7fe23d-8922-495a-aaa9-9f9a5f124e3a}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Supply Air Fan Operating Mode Schedule Name
  {cf0fd6ba-e48c-4e62-b128-7b51f21f40e5}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c5eb2c3e-6253-4da0-aa08-56321117b1e7}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {f5cba5ff-341c-4761-b1f0-9afd35e1651c}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f9ae020e-b3fa-43a7-b0eb-2026658fb445}, !- Handle
  {c7368c9e-fbe4-44fe-98aa-e06b27f14fe2}, !- Source Object
  7,                                      !- Outlet Port
  {1ebd9e4b-0f3e-4c90-9d92-616bf6c2cf77}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c75fb613-8365-4fd8-88e4-b49af78a9731}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3bc20d26-93f2-42f5-9cef-8dc614cc1bf8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {3bc20d26-93f2-42f5-9cef-8dc614cc1bf8}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {270d687a-a0d8-458d-9dc8-dbbd1af603dc}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC OA System, !- Name
  {c75fb613-8365-4fd8-88e4-b49af78a9731}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d179280f-35dd-44d8-96fa-30426517f782}, !- Mixed Air Node Name
  {0d2571ab-7432-4837-b0b5-672587e10434}, !- Outdoor Air Stream Node Name
  {763a5cb5-b83f-4c63-b857-943b77e97c9a}, !- Relief Air Stream Node Name
  {0d7366d4-a034-4ffa-8251-361372c74acc}; !- Return Air Stream Node Name

OS:Node,
  {55690f82-74cb-4c58-bf04-d95b22389a61}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {0d2571ab-7432-4837-b0b5-672587e10434}; !- Outlet Port

OS:Connection,
  {0d2571ab-7432-4837-b0b5-672587e10434}, !- Handle
  {55690f82-74cb-4c58-bf04-d95b22389a61}, !- Source Object
  3,                                      !- Outlet Port
  {270d687a-a0d8-458d-9dc8-dbbd1af603dc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c0fee849-eb65-4704-8a5c-2ee54ce2b26e}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Relief Air Node, !- Name
  {763a5cb5-b83f-4c63-b857-943b77e97c9a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {763a5cb5-b83f-4c63-b857-943b77e97c9a}, !- Handle
  {270d687a-a0d8-458d-9dc8-dbbd1af603dc}, !- Source Object
  7,                                      !- Outlet Port
  {c0fee849-eb65-4704-8a5c-2ee54ce2b26e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5581b32-2d47-4977-a715-11b02c53115c}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {d179280f-35dd-44d8-96fa-30426517f782}, !- Inlet Port
  {1b6785fc-14e9-4b97-8f99-ecb4254e399c}; !- Outlet Port

OS:Connection,
  {0d7366d4-a034-4ffa-8251-361372c74acc}, !- Handle
  {86608d87-154c-4a22-82d6-84a50c8f47bc}, !- Source Object
  3,                                      !- Outlet Port
  {270d687a-a0d8-458d-9dc8-dbbd1af603dc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d179280f-35dd-44d8-96fa-30426517f782}, !- Handle
  {270d687a-a0d8-458d-9dc8-dbbd1af603dc}, !- Source Object
  5,                                      !- Outlet Port
  {f5581b32-2d47-4977-a715-11b02c53115c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b6785fc-14e9-4b97-8f99-ecb4254e399c}, !- Handle
  {f5581b32-2d47-4977-a715-11b02c53115c}, !- Source Object
  3,                                      !- Outlet Port
  {c7368c9e-fbe4-44fe-98aa-e06b27f14fe2}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e127c9d9-65e6-47e2-ac8e-6d3884081751}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {93a8a3aa-dbcc-45d9-b7cf-b757928ca2eb}, !- Control Zone or Zone List Name
  {028b2ef1-6322-4538-b466-90e47e3cb2d7}, !- Cooling Control Zone or Zone List Name
  {15b93198-bcb4-4897-a87f-aa50c230728c}, !- Heating Control Zone or Zone List Name
  {0a4882e7-8fd8-4b2b-9e17-cce7762bff76}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {93a8a3aa-dbcc-45d9-b7cf-b757928ca2eb}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {028b2ef1-6322-4538-b466-90e47e3cb2d7}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {15b93198-bcb4-4897-a87f-aa50c230728c}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0a4882e7-8fd8-4b2b-9e17-cce7762bff76}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {48525fc9-4e1d-4699-bb84-9a44c576c07f}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Diffuser, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {1c752ff9-ad7b-4b88-9b18-57810cd30078}, !- Air Inlet Node Name
  {097b42e8-b127-46b0-80a7-875087028fb9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7ea4ec3e-4ec6-4764-af0c-5a17135f60b9}, !- Handle
  Zone SuperMarket Restroom A  - Story ground Return Air Node, !- Name
  {9c3a9ed5-738d-45dc-89c1-d5de8cad70fc}, !- Inlet Port
  {ad98dc54-a9e3-434d-9f50-0d27bae62145}; !- Outlet Port

OS:Connection,
  {d1cae5a0-944c-4bed-b5d2-368e4b7f2f5f}, !- Handle
  {960cc972-ec7d-4752-bbc2-746fd0e20542}, !- Source Object
  3,                                      !- Outlet Port
  {bdd7f56f-6531-4dd6-ae8e-f7289480f85b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c3a9ed5-738d-45dc-89c1-d5de8cad70fc}, !- Handle
  {3f617671-0506-4327-91bd-d1e42c2c3d4a}, !- Source Object
  2,                                      !- Outlet Port
  {7ea4ec3e-4ec6-4764-af0c-5a17135f60b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad98dc54-a9e3-434d-9f50-0d27bae62145}, !- Handle
  {7ea4ec3e-4ec6-4764-af0c-5a17135f60b9}, !- Source Object
  3,                                      !- Outlet Port
  {2dc5b148-e5b9-4529-bb80-6105f49ed59d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9cff7ae6-cf75-41c4-9965-037120742dbd}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {f3527a25-77b3-4a57-ab30-8d337351faed}, !- Inlet Port
  {1c752ff9-ad7b-4b88-9b18-57810cd30078}; !- Outlet Port

OS:Connection,
  {f3527a25-77b3-4a57-ab30-8d337351faed}, !- Handle
  {584cc206-7013-43d6-9342-256699e8ff82}, !- Source Object
  3,                                      !- Outlet Port
  {9cff7ae6-cf75-41c4-9965-037120742dbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c752ff9-ad7b-4b88-9b18-57810cd30078}, !- Handle
  {9cff7ae6-cf75-41c4-9965-037120742dbd}, !- Source Object
  3,                                      !- Outlet Port
  {48525fc9-4e1d-4699-bb84-9a44c576c07f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {097b42e8-b127-46b0-80a7-875087028fb9}, !- Handle
  {48525fc9-4e1d-4699-bb84-9a44c576c07f}, !- Source Object
  4,                                      !- Outlet Port
  {960cc972-ec7d-4752-bbc2-746fd0e20542}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7c95aa21-bdac-40c0-97a5-366cb2b3c5ab}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  {3d884a53-d5cb-4652-8a4c-ff7fb2418e88}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7f71658e-8d57-4857-86ac-a7d244f81bed}, !- Supply Side Inlet Node Name
  {77d832e5-ea06-4ee1-930c-75a95e70440f}, !- Demand Side Outlet Node Name
  {1025ab34-d3ca-4480-8ae3-74575a523f2b}, !- Demand Side Inlet Node A
  {4d7633a3-4804-43b2-9184-aca0c6063502}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5c894ffa-24e6-4005-9ff0-d2afc43ff219}, !- Demand Mixer Name
  {76fce735-8972-44d0-841a-37a1b97caa33}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3f5ae1aa-09a3-4ae4-b188-535d26df2338}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {7f71658e-8d57-4857-86ac-a7d244f81bed}, !- Inlet Port
  {337d0bb0-e907-414a-a289-96a254f5e426}; !- Outlet Port

OS:Node,
  {0bd4b532-be8a-4897-b32e-32e921513748}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {d8d22443-6956-4036-b1fd-28d00af26cf3}, !- Inlet Port
  {4d7633a3-4804-43b2-9184-aca0c6063502}; !- Outlet Port

OS:Connection,
  {7f71658e-8d57-4857-86ac-a7d244f81bed}, !- Handle
  {7c95aa21-bdac-40c0-97a5-366cb2b3c5ab}, !- Source Object
  9,                                      !- Outlet Port
  {3f5ae1aa-09a3-4ae4-b188-535d26df2338}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d7633a3-4804-43b2-9184-aca0c6063502}, !- Handle
  {0bd4b532-be8a-4897-b32e-32e921513748}, !- Source Object
  3,                                      !- Outlet Port
  {7c95aa21-bdac-40c0-97a5-366cb2b3c5ab}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {604dc967-d843-4e74-8fc8-728c1c8ae6aa}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {1025ab34-d3ca-4480-8ae3-74575a523f2b}, !- Inlet Port
  {375ef9b8-1af5-4216-abdd-c4dc4e4e94e2}; !- Outlet Port

OS:Node,
  {ec8eff89-62f3-4430-b7e1-47c6a0fd248c}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {bd9b58ee-40ea-401e-8ff6-9f9e9fc08378}, !- Inlet Port
  {77d832e5-ea06-4ee1-930c-75a95e70440f}; !- Outlet Port

OS:Node,
  {6511bac1-dad1-428e-8ef5-24679c48dc07}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {5187481a-2bbb-4e65-b21b-f2bfbd3aa40e}, !- Inlet Port
  {aa600aa0-f8e3-4b17-b6a6-d34a65905b56}; !- Outlet Port

OS:Connection,
  {1025ab34-d3ca-4480-8ae3-74575a523f2b}, !- Handle
  {7c95aa21-bdac-40c0-97a5-366cb2b3c5ab}, !- Source Object
  11,                                     !- Outlet Port
  {604dc967-d843-4e74-8fc8-728c1c8ae6aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77d832e5-ea06-4ee1-930c-75a95e70440f}, !- Handle
  {ec8eff89-62f3-4430-b7e1-47c6a0fd248c}, !- Source Object
  3,                                      !- Outlet Port
  {7c95aa21-bdac-40c0-97a5-366cb2b3c5ab}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {76fce735-8972-44d0-841a-37a1b97caa33}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {375ef9b8-1af5-4216-abdd-c4dc4e4e94e2}, !- Inlet Node Name
  {1e973362-f488-4e1d-ab0b-53d2b63f0248}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5c894ffa-24e6-4005-9ff0-d2afc43ff219}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {bd9b58ee-40ea-401e-8ff6-9f9e9fc08378}, !- Outlet Node Name
  {db0df8d7-d8ab-4058-9c1f-3edb79d4c8e9}; !- Inlet Node Name 1

OS:Connection,
  {375ef9b8-1af5-4216-abdd-c4dc4e4e94e2}, !- Handle
  {604dc967-d843-4e74-8fc8-728c1c8ae6aa}, !- Source Object
  3,                                      !- Outlet Port
  {76fce735-8972-44d0-841a-37a1b97caa33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd9b58ee-40ea-401e-8ff6-9f9e9fc08378}, !- Handle
  {5c894ffa-24e6-4005-9ff0-d2afc43ff219}, !- Source Object
  2,                                      !- Outlet Port
  {ec8eff89-62f3-4430-b7e1-47c6a0fd248c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e4b40a55-337f-4d41-969c-d463958c791b}, !- Handle
  {7c95aa21-bdac-40c0-97a5-366cb2b3c5ab}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {3d884a53-d5cb-4652-8a4c-ff7fb2418e88}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {de823331-f71e-4e50-944d-5740274cb338}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {701686fa-ac36-4b05-9cbb-6a45abd43fc2}, !- Handle
  Zone SuperMarket Restroom B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {37662ce8-0481-4aaf-b14e-856e23db8844}, !- Control Zone Name
  {0bd4b532-be8a-4897-b32e-32e921513748}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {ac1f4f62-1a7c-40ae-9e0f-8d032b22a952}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Water Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8eb4d097-0bda-47ea-b545-263d9ea7a503}, !- Water Inlet Node Name
  {e0faab97-b006-4e45-b2d7-92ddfac6fdeb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {72eed7a8-0b01-4c19-8383-3574b992d9ec}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {1975d06f-5ec2-4a48-81e5-4f19a42a9ac8}, !- Inlet Port
  {8eb4d097-0bda-47ea-b545-263d9ea7a503}; !- Outlet Port

OS:Connection,
  {1975d06f-5ec2-4a48-81e5-4f19a42a9ac8}, !- Handle
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Source Object
  14,                                     !- Outlet Port
  {72eed7a8-0b01-4c19-8383-3574b992d9ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a4f64ab-ee86-42c4-ac1f-eee3d97fd5b3}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {e0faab97-b006-4e45-b2d7-92ddfac6fdeb}, !- Inlet Port
  {ec9d7dc2-968e-4803-a111-c95da96ce955}; !- Outlet Port

OS:Connection,
  {8eb4d097-0bda-47ea-b545-263d9ea7a503}, !- Handle
  {72eed7a8-0b01-4c19-8383-3574b992d9ec}, !- Source Object
  3,                                      !- Outlet Port
  {ac1f4f62-1a7c-40ae-9e0f-8d032b22a952}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e0faab97-b006-4e45-b2d7-92ddfac6fdeb}, !- Handle
  {ac1f4f62-1a7c-40ae-9e0f-8d032b22a952}, !- Source Object
  6,                                      !- Outlet Port
  {2a4f64ab-ee86-42c4-ac1f-eee3d97fd5b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec9d7dc2-968e-4803-a111-c95da96ce955}, !- Handle
  {2a4f64ab-ee86-42c4-ac1f-eee3d97fd5b3}, !- Source Object
  3,                                      !- Outlet Port
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {189b1a96-c956-4c1b-869a-4d2224af913a}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {ac1f4f62-1a7c-40ae-9e0f-8d032b22a952}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {092e8a69-508a-48e1-8341-4a8d1f3a0b34}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2dfc97de-4486-4675-a654-50f4bf826f5f}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3b0a55e0-72ba-4a5d-9999-48ebfc574a56}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0fb4b984-209d-4cf1-a243-bb35fc8d38a3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c9b229e8-3992-4e1a-95cc-9acdda2810cf}, !- Energy Input Ratio Function of Temperature Curve Name
  {b1cff329-19be-4971-bef0-9c57ea7af912}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {042c605d-0ceb-4ba6-92dd-9fe82c2ef7fe}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {e3940a62-30a7-466b-a4e0-c6cdcb19c0d0}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5cb7d42b-994e-4043-946a-35156218850d}, !- Handle
  Curve Quadratic 61,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5b3a265e-8be5-4b12-9d9e-4e2efa741e06}, !- Handle
  Curve Biquadratic 42,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a5d63f34-aec6-42fe-bc18-24b1c022379a}, !- Handle
  Curve Quadratic 62,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d05904c4-232f-43fe-aa16-c548e5a60743}, !- Handle
  Curve Quadratic 63,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3b0a55e0-72ba-4a5d-9999-48ebfc574a56}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {0fb4b984-209d-4cf1-a243-bb35fc8d38a3}, !- Handle
  Curve Quadratic 64,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c9b229e8-3992-4e1a-95cc-9acdda2810cf}, !- Handle
  Curve Biquadratic 44,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {b1cff329-19be-4971-bef0-9c57ea7af912}, !- Handle
  Curve Quadratic 65,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {042c605d-0ceb-4ba6-92dd-9fe82c2ef7fe}, !- Handle
  Curve Quadratic 66,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {9d49f233-c223-47dd-8de0-58328ad1d38c}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a11c66af-e78c-48b0-90bf-abba001bf1fd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3dd0c0d8-9884-4704-8522-ab17a74e4087}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a11c66af-e78c-48b0-90bf-abba001bf1fd}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3dd0c0d8-9884-4704-8522-ab17a74e4087}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f3467de4-bacc-429d-9fae-2e59a02fcad8}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {37662ce8-0481-4aaf-b14e-856e23db8844}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {925527e7-5c3d-4113-916f-290f7217e56f}, !- Air Inlet Node Name
  {d8d22443-6956-4036-b1fd-28d00af26cf3}, !- Air Outlet Node Name
  {9d49f233-c223-47dd-8de0-58328ad1d38c}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Supply Air Fan Operating Mode Schedule Name
  {ac1f4f62-1a7c-40ae-9e0f-8d032b22a952}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {2dfc97de-4486-4675-a654-50f4bf826f5f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {092e8a69-508a-48e1-8341-4a8d1f3a0b34}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d8d22443-6956-4036-b1fd-28d00af26cf3}, !- Handle
  {f3467de4-bacc-429d-9fae-2e59a02fcad8}, !- Source Object
  7,                                      !- Outlet Port
  {0bd4b532-be8a-4897-b32e-32e921513748}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {fdf951b5-a20b-46f5-b11f-ead3b27d136f}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9cd7649d-5fbc-4d74-9b08-edb37abc258c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {9cd7649d-5fbc-4d74-9b08-edb37abc258c}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {46b5fea5-3181-41d4-9d84-34c4a055e134}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC OA System, !- Name
  {fdf951b5-a20b-46f5-b11f-ead3b27d136f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bc8a01f7-30b6-443f-8d1a-e48bbb4dfabd}, !- Mixed Air Node Name
  {c0d8c8c3-909a-4c11-a08c-13d777d4dbe0}, !- Outdoor Air Stream Node Name
  {e8cd4cc2-1243-40f4-84a1-d92d9bbdd5ec}, !- Relief Air Stream Node Name
  {337d0bb0-e907-414a-a289-96a254f5e426}; !- Return Air Stream Node Name

OS:Node,
  {2ea347c2-470e-4c70-94d7-6d3beb5054ac}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c0d8c8c3-909a-4c11-a08c-13d777d4dbe0}; !- Outlet Port

OS:Connection,
  {c0d8c8c3-909a-4c11-a08c-13d777d4dbe0}, !- Handle
  {2ea347c2-470e-4c70-94d7-6d3beb5054ac}, !- Source Object
  3,                                      !- Outlet Port
  {46b5fea5-3181-41d4-9d84-34c4a055e134}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b5a5d302-319f-45d6-ac07-2028a8abc787}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Relief Air Node, !- Name
  {e8cd4cc2-1243-40f4-84a1-d92d9bbdd5ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8cd4cc2-1243-40f4-84a1-d92d9bbdd5ec}, !- Handle
  {46b5fea5-3181-41d4-9d84-34c4a055e134}, !- Source Object
  7,                                      !- Outlet Port
  {b5a5d302-319f-45d6-ac07-2028a8abc787}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51ca1aa8-bc2f-4ad5-b28d-f5ebc25f1fbd}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {bc8a01f7-30b6-443f-8d1a-e48bbb4dfabd}, !- Inlet Port
  {925527e7-5c3d-4113-916f-290f7217e56f}; !- Outlet Port

OS:Connection,
  {337d0bb0-e907-414a-a289-96a254f5e426}, !- Handle
  {3f5ae1aa-09a3-4ae4-b188-535d26df2338}, !- Source Object
  3,                                      !- Outlet Port
  {46b5fea5-3181-41d4-9d84-34c4a055e134}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bc8a01f7-30b6-443f-8d1a-e48bbb4dfabd}, !- Handle
  {46b5fea5-3181-41d4-9d84-34c4a055e134}, !- Source Object
  5,                                      !- Outlet Port
  {51ca1aa8-bc2f-4ad5-b28d-f5ebc25f1fbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {925527e7-5c3d-4113-916f-290f7217e56f}, !- Handle
  {51ca1aa8-bc2f-4ad5-b28d-f5ebc25f1fbd}, !- Source Object
  3,                                      !- Outlet Port
  {f3467de4-bacc-429d-9fae-2e59a02fcad8}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {de823331-f71e-4e50-944d-5740274cb338}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {944d5ac5-4250-454e-bf09-c7420f091215}, !- Control Zone or Zone List Name
  {1af1c362-5018-4d0f-b989-096446a0b87f}, !- Cooling Control Zone or Zone List Name
  {94b7e795-9990-43e0-9e99-521328c9571d}, !- Heating Control Zone or Zone List Name
  {f4b2ff17-fd1d-47b5-a14d-ef1aec2a6ab6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {944d5ac5-4250-454e-bf09-c7420f091215}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {1af1c362-5018-4d0f-b989-096446a0b87f}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {94b7e795-9990-43e0-9e99-521328c9571d}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f4b2ff17-fd1d-47b5-a14d-ef1aec2a6ab6}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5936e472-b157-42bb-ade3-ce43faf41340}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Diffuser, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {85f6c583-12db-481c-870d-f0e04d2310aa}, !- Air Inlet Node Name
  {5187481a-2bbb-4e65-b21b-f2bfbd3aa40e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3ef190c0-3db7-46e1-97df-ce239cd4bb60}, !- Handle
  Zone SuperMarket Restroom B  - Story ground Return Air Node, !- Name
  {a5d91d7d-b171-45a3-9f64-12ec1b4e5bed}, !- Inlet Port
  {db0df8d7-d8ab-4058-9c1f-3edb79d4c8e9}; !- Outlet Port

OS:Connection,
  {aa600aa0-f8e3-4b17-b6a6-d34a65905b56}, !- Handle
  {6511bac1-dad1-428e-8ef5-24679c48dc07}, !- Source Object
  3,                                      !- Outlet Port
  {6ff4bdca-0f45-416a-89eb-a75843097201}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5d91d7d-b171-45a3-9f64-12ec1b4e5bed}, !- Handle
  {677ee9b5-f2d9-42b1-8580-cce8c87e21f2}, !- Source Object
  2,                                      !- Outlet Port
  {3ef190c0-3db7-46e1-97df-ce239cd4bb60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db0df8d7-d8ab-4058-9c1f-3edb79d4c8e9}, !- Handle
  {3ef190c0-3db7-46e1-97df-ce239cd4bb60}, !- Source Object
  3,                                      !- Outlet Port
  {5c894ffa-24e6-4005-9ff0-d2afc43ff219}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f82b591b-0482-43ce-a4d8-031172623113}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {1e973362-f488-4e1d-ab0b-53d2b63f0248}, !- Inlet Port
  {85f6c583-12db-481c-870d-f0e04d2310aa}; !- Outlet Port

OS:Connection,
  {1e973362-f488-4e1d-ab0b-53d2b63f0248}, !- Handle
  {76fce735-8972-44d0-841a-37a1b97caa33}, !- Source Object
  3,                                      !- Outlet Port
  {f82b591b-0482-43ce-a4d8-031172623113}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85f6c583-12db-481c-870d-f0e04d2310aa}, !- Handle
  {f82b591b-0482-43ce-a4d8-031172623113}, !- Source Object
  3,                                      !- Outlet Port
  {5936e472-b157-42bb-ade3-ce43faf41340}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5187481a-2bbb-4e65-b21b-f2bfbd3aa40e}, !- Handle
  {5936e472-b157-42bb-ade3-ce43faf41340}, !- Source Object
  4,                                      !- Outlet Port
  {6511bac1-dad1-428e-8ef5-24679c48dc07}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3d059f01-5155-49e1-8839-29c9f9bff95f}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  {7ddd2c32-1fe0-4e34-acc7-9f9851250c34}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f53c2348-eea0-4c05-b1a9-d156e1a99d1f}, !- Supply Side Inlet Node Name
  {03191250-f5fc-4cd2-a3e1-19aa2b39cfdf}, !- Demand Side Outlet Node Name
  {1be89d72-6aff-4ee5-a1c1-e209083d6e80}, !- Demand Side Inlet Node A
  {51a1e755-7e7d-48ee-b443-c8e173c6a12c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bdccb040-5be0-41ba-bb21-1f89fbd08a3e}, !- Demand Mixer Name
  {10617587-6887-45db-89f6-cd919ab787fb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1b40b199-ad38-4cc2-8aa6-7e97f79264c4}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {f53c2348-eea0-4c05-b1a9-d156e1a99d1f}, !- Inlet Port
  {867c4b8c-dcc4-40fd-ac53-c98c02b17de9}; !- Outlet Port

OS:Node,
  {ab5f110b-afb1-44fe-82ea-ccc5081e1c2d}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {17f72a65-9b03-465b-a1d7-eab2ae19f6d3}, !- Inlet Port
  {51a1e755-7e7d-48ee-b443-c8e173c6a12c}; !- Outlet Port

OS:Connection,
  {f53c2348-eea0-4c05-b1a9-d156e1a99d1f}, !- Handle
  {3d059f01-5155-49e1-8839-29c9f9bff95f}, !- Source Object
  9,                                      !- Outlet Port
  {1b40b199-ad38-4cc2-8aa6-7e97f79264c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51a1e755-7e7d-48ee-b443-c8e173c6a12c}, !- Handle
  {ab5f110b-afb1-44fe-82ea-ccc5081e1c2d}, !- Source Object
  3,                                      !- Outlet Port
  {3d059f01-5155-49e1-8839-29c9f9bff95f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6730708e-718a-4222-8580-9c92528fa139}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {1be89d72-6aff-4ee5-a1c1-e209083d6e80}, !- Inlet Port
  {67fc1233-45c6-4fb0-bf44-e3788e91c40b}; !- Outlet Port

OS:Node,
  {aef18fc4-c954-47bd-8387-7ea4b4c60447}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {5846a63e-4bb9-48bd-968e-c384c23bcc77}, !- Inlet Port
  {03191250-f5fc-4cd2-a3e1-19aa2b39cfdf}; !- Outlet Port

OS:Node,
  {70f3ab90-30c2-4d10-926f-9afad013446c}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {a8bc9825-6e8a-4fe4-8176-f7b27b9c1e32}, !- Inlet Port
  {85844086-3310-4ffd-a7c4-1cef1e6f0457}; !- Outlet Port

OS:Connection,
  {1be89d72-6aff-4ee5-a1c1-e209083d6e80}, !- Handle
  {3d059f01-5155-49e1-8839-29c9f9bff95f}, !- Source Object
  11,                                     !- Outlet Port
  {6730708e-718a-4222-8580-9c92528fa139}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03191250-f5fc-4cd2-a3e1-19aa2b39cfdf}, !- Handle
  {aef18fc4-c954-47bd-8387-7ea4b4c60447}, !- Source Object
  3,                                      !- Outlet Port
  {3d059f01-5155-49e1-8839-29c9f9bff95f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {10617587-6887-45db-89f6-cd919ab787fb}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {67fc1233-45c6-4fb0-bf44-e3788e91c40b}, !- Inlet Node Name
  {8b5a9965-af1b-44ff-b4c5-9abbf4bb2085}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bdccb040-5be0-41ba-bb21-1f89fbd08a3e}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {5846a63e-4bb9-48bd-968e-c384c23bcc77}, !- Outlet Node Name
  {7c11d889-62cb-4e50-8411-87adef303f83}; !- Inlet Node Name 1

OS:Connection,
  {67fc1233-45c6-4fb0-bf44-e3788e91c40b}, !- Handle
  {6730708e-718a-4222-8580-9c92528fa139}, !- Source Object
  3,                                      !- Outlet Port
  {10617587-6887-45db-89f6-cd919ab787fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5846a63e-4bb9-48bd-968e-c384c23bcc77}, !- Handle
  {bdccb040-5be0-41ba-bb21-1f89fbd08a3e}, !- Source Object
  2,                                      !- Outlet Port
  {aef18fc4-c954-47bd-8387-7ea4b4c60447}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {237ca5d6-6969-4fe6-ac93-aa1373474977}, !- Handle
  {3d059f01-5155-49e1-8839-29c9f9bff95f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {7ddd2c32-1fe0-4e34-acc7-9f9851250c34}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {0ba74958-4627-4354-a372-fa35e97a96d4}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {4e4eacc2-9775-4d64-b45d-44d3ccf96244}, !- Handle
  Zone SuperMarket Restroom C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {049683c3-cd01-4e7f-b4f1-ef3d95d64129}, !- Control Zone Name
  {ab5f110b-afb1-44fe-82ea-ccc5081e1c2d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {caa7262f-df93-4cad-a03d-6c0a4b30b4a6}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Water Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c212861e-4174-4163-a7b4-56542d530f6a}, !- Water Inlet Node Name
  {690c7e61-770b-41c0-aee0-1971c08a6798}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3e14596e-c0d6-405c-82d0-455dbdf05def}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {8d4f8192-0867-41b3-9dfb-08fc63a5f125}, !- Inlet Port
  {c212861e-4174-4163-a7b4-56542d530f6a}; !- Outlet Port

OS:Connection,
  {8d4f8192-0867-41b3-9dfb-08fc63a5f125}, !- Handle
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Source Object
  15,                                     !- Outlet Port
  {3e14596e-c0d6-405c-82d0-455dbdf05def}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c1281c5-bd6a-4c7e-8437-b7b41a2dea51}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {690c7e61-770b-41c0-aee0-1971c08a6798}, !- Inlet Port
  {0b26db32-2c59-4167-8f6b-85cd855550cd}; !- Outlet Port

OS:Connection,
  {c212861e-4174-4163-a7b4-56542d530f6a}, !- Handle
  {3e14596e-c0d6-405c-82d0-455dbdf05def}, !- Source Object
  3,                                      !- Outlet Port
  {caa7262f-df93-4cad-a03d-6c0a4b30b4a6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {690c7e61-770b-41c0-aee0-1971c08a6798}, !- Handle
  {caa7262f-df93-4cad-a03d-6c0a4b30b4a6}, !- Source Object
  6,                                      !- Outlet Port
  {4c1281c5-bd6a-4c7e-8437-b7b41a2dea51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b26db32-2c59-4167-8f6b-85cd855550cd}, !- Handle
  {4c1281c5-bd6a-4c7e-8437-b7b41a2dea51}, !- Source Object
  3,                                      !- Outlet Port
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2466b192-7266-4950-812d-52245faf837f}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {caa7262f-df93-4cad-a03d-6c0a4b30b4a6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {5e52ef65-623d-4a44-9d31-40f9e1bfa1ba}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5706e95d-c0a6-41a5-a5d3-66462bf0cdfc}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca51e81c-2594-4c20-a7f0-586f82360e8f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bc259109-8810-4869-853a-7b440755e4d1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {30d85fc7-aae1-4d92-bbe8-6b1be37b206d}, !- Energy Input Ratio Function of Temperature Curve Name
  {52b6245d-9f72-45fe-a18e-141e2823e283}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f92a8d48-6ef5-4c1b-a3ba-a1936397a2ea}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {d8dbd373-0c10-4aab-a0b1-ef5725ea520c}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e6189bb7-3f9f-454d-a82e-2392ea87512a}, !- Handle
  Curve Quadratic 67,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9f8021a0-ef13-4746-a896-9bd27b735c8c}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aaa35d05-15f6-4db3-b3e6-84f988b0b272}, !- Handle
  Curve Quadratic 68,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6dc057a8-5878-4b56-b3aa-671f10405a67}, !- Handle
  Curve Quadratic 69,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ca51e81c-2594-4c20-a7f0-586f82360e8f}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {bc259109-8810-4869-853a-7b440755e4d1}, !- Handle
  Curve Quadratic 70,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {30d85fc7-aae1-4d92-bbe8-6b1be37b206d}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {52b6245d-9f72-45fe-a18e-141e2823e283}, !- Handle
  Curve Quadratic 71,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f92a8d48-6ef5-4c1b-a3ba-a1936397a2ea}, !- Handle
  Curve Quadratic 72,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {5822f5c7-9f2a-443f-ad33-60bff571e488}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {43423513-678d-4b18-a181-2bce94eb4404}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {31779795-ba7a-4dbf-a214-ca4503b9038a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {43423513-678d-4b18-a181-2bce94eb4404}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {31779795-ba7a-4dbf-a214-ca4503b9038a}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {83351f77-2af8-43d9-bfa8-b641db09160c}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {049683c3-cd01-4e7f-b4f1-ef3d95d64129}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {53944fb2-70a7-46df-90dc-c24213ff78a4}, !- Air Inlet Node Name
  {17f72a65-9b03-465b-a1d7-eab2ae19f6d3}, !- Air Outlet Node Name
  {5822f5c7-9f2a-443f-ad33-60bff571e488}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Supply Air Fan Operating Mode Schedule Name
  {caa7262f-df93-4cad-a03d-6c0a4b30b4a6}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {5706e95d-c0a6-41a5-a5d3-66462bf0cdfc}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {5e52ef65-623d-4a44-9d31-40f9e1bfa1ba}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {17f72a65-9b03-465b-a1d7-eab2ae19f6d3}, !- Handle
  {83351f77-2af8-43d9-bfa8-b641db09160c}, !- Source Object
  7,                                      !- Outlet Port
  {ab5f110b-afb1-44fe-82ea-ccc5081e1c2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b4a7e995-0da7-46c5-8ae7-365da97d1c3d}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {700b14c7-0c32-4c2d-a0ab-b8f5fd99efe6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {700b14c7-0c32-4c2d-a0ab-b8f5fd99efe6}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0da9c381-42d1-4592-80e0-7ed91a71def1}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC OA System, !- Name
  {b4a7e995-0da7-46c5-8ae7-365da97d1c3d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {24e42ba0-0e27-4e74-be2b-a6e02582ad0a}, !- Mixed Air Node Name
  {b60f2ea6-b748-4abf-9a74-633ef8e36a7a}, !- Outdoor Air Stream Node Name
  {56655d98-3ac2-4216-a843-7b94f1df3b44}, !- Relief Air Stream Node Name
  {867c4b8c-dcc4-40fd-ac53-c98c02b17de9}; !- Return Air Stream Node Name

OS:Node,
  {1568e2fc-74e5-4371-b661-95dcbc24e289}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b60f2ea6-b748-4abf-9a74-633ef8e36a7a}; !- Outlet Port

OS:Connection,
  {b60f2ea6-b748-4abf-9a74-633ef8e36a7a}, !- Handle
  {1568e2fc-74e5-4371-b661-95dcbc24e289}, !- Source Object
  3,                                      !- Outlet Port
  {0da9c381-42d1-4592-80e0-7ed91a71def1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a75bb23e-a665-4bc0-9676-11a4896c83cf}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Relief Air Node, !- Name
  {56655d98-3ac2-4216-a843-7b94f1df3b44}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56655d98-3ac2-4216-a843-7b94f1df3b44}, !- Handle
  {0da9c381-42d1-4592-80e0-7ed91a71def1}, !- Source Object
  7,                                      !- Outlet Port
  {a75bb23e-a665-4bc0-9676-11a4896c83cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e12d9f0-59b3-49a9-956d-fd54ed2d5111}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {24e42ba0-0e27-4e74-be2b-a6e02582ad0a}, !- Inlet Port
  {53944fb2-70a7-46df-90dc-c24213ff78a4}; !- Outlet Port

OS:Connection,
  {867c4b8c-dcc4-40fd-ac53-c98c02b17de9}, !- Handle
  {1b40b199-ad38-4cc2-8aa6-7e97f79264c4}, !- Source Object
  3,                                      !- Outlet Port
  {0da9c381-42d1-4592-80e0-7ed91a71def1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {24e42ba0-0e27-4e74-be2b-a6e02582ad0a}, !- Handle
  {0da9c381-42d1-4592-80e0-7ed91a71def1}, !- Source Object
  5,                                      !- Outlet Port
  {2e12d9f0-59b3-49a9-956d-fd54ed2d5111}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53944fb2-70a7-46df-90dc-c24213ff78a4}, !- Handle
  {2e12d9f0-59b3-49a9-956d-fd54ed2d5111}, !- Source Object
  3,                                      !- Outlet Port
  {83351f77-2af8-43d9-bfa8-b641db09160c}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0ba74958-4627-4354-a372-fa35e97a96d4}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {77ffc065-18fc-465a-b622-741a34eb7f5f}, !- Control Zone or Zone List Name
  {c03aa6af-5ea5-4bdc-b1e2-01df62da9390}, !- Cooling Control Zone or Zone List Name
  {550d021b-a1cb-45d5-8e21-e9f7d3fa3310}, !- Heating Control Zone or Zone List Name
  {e90dfdce-bcc7-4663-9b71-95d03c6bdb8a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {77ffc065-18fc-465a-b622-741a34eb7f5f}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {c03aa6af-5ea5-4bdc-b1e2-01df62da9390}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {550d021b-a1cb-45d5-8e21-e9f7d3fa3310}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e90dfdce-bcc7-4663-9b71-95d03c6bdb8a}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {33e74795-eb85-40b3-b0b7-e076e0558751}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Diffuser, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {e83ff422-ece5-40a4-854e-a2bd7b97b449}, !- Air Inlet Node Name
  {a8bc9825-6e8a-4fe4-8176-f7b27b9c1e32}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {baeca9c1-7ae5-4b75-9d45-baeb90eaca65}, !- Handle
  Zone SuperMarket Restroom C  - Story ground Return Air Node, !- Name
  {07b6f201-6e4c-4cd5-9e1d-2976be199df6}, !- Inlet Port
  {7c11d889-62cb-4e50-8411-87adef303f83}; !- Outlet Port

OS:Connection,
  {85844086-3310-4ffd-a7c4-1cef1e6f0457}, !- Handle
  {70f3ab90-30c2-4d10-926f-9afad013446c}, !- Source Object
  3,                                      !- Outlet Port
  {83c58341-e5d3-4c28-9ed2-d817516363d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07b6f201-6e4c-4cd5-9e1d-2976be199df6}, !- Handle
  {91ef6feb-b663-453c-9cec-a2b29143a120}, !- Source Object
  2,                                      !- Outlet Port
  {baeca9c1-7ae5-4b75-9d45-baeb90eaca65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c11d889-62cb-4e50-8411-87adef303f83}, !- Handle
  {baeca9c1-7ae5-4b75-9d45-baeb90eaca65}, !- Source Object
  3,                                      !- Outlet Port
  {bdccb040-5be0-41ba-bb21-1f89fbd08a3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7dee635a-482e-474e-a7e5-f6d0f3882a80}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {8b5a9965-af1b-44ff-b4c5-9abbf4bb2085}, !- Inlet Port
  {e83ff422-ece5-40a4-854e-a2bd7b97b449}; !- Outlet Port

OS:Connection,
  {8b5a9965-af1b-44ff-b4c5-9abbf4bb2085}, !- Handle
  {10617587-6887-45db-89f6-cd919ab787fb}, !- Source Object
  3,                                      !- Outlet Port
  {7dee635a-482e-474e-a7e5-f6d0f3882a80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e83ff422-ece5-40a4-854e-a2bd7b97b449}, !- Handle
  {7dee635a-482e-474e-a7e5-f6d0f3882a80}, !- Source Object
  3,                                      !- Outlet Port
  {33e74795-eb85-40b3-b0b7-e076e0558751}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a8bc9825-6e8a-4fe4-8176-f7b27b9c1e32}, !- Handle
  {33e74795-eb85-40b3-b0b7-e076e0558751}, !- Source Object
  4,                                      !- Outlet Port
  {70f3ab90-30c2-4d10-926f-9afad013446c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cd830e64-aa49-4d39-91e0-8cb89fe270c0}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  {004aa444-3a39-45e2-ba3e-ade1243d11cb}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fe835a94-b656-4f01-a897-ff266b9b7169}, !- Supply Side Inlet Node Name
  {9824c6e2-010a-4434-acab-8a8079e35ec5}, !- Demand Side Outlet Node Name
  {366298ab-2f2b-42c9-828f-76edb5675a2b}, !- Demand Side Inlet Node A
  {d1c7b104-fa69-4048-bb2c-64b6c3504827}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f0fb7ad3-6b7b-4efb-a52c-8df17e2e7f5f}, !- Demand Mixer Name
  {fdac8211-61ce-42f0-8fd0-da4fab8bdc68}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {83555f13-80bc-4556-89e5-a689cc26b45d}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {fe835a94-b656-4f01-a897-ff266b9b7169}, !- Inlet Port
  {de403dbe-0f0e-415e-a83e-330bb4d4a55c}; !- Outlet Port

OS:Node,
  {c4475e75-1aa5-4a9a-a979-c4d6e9ee1ed6}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {09d6fa35-698b-46c1-80ce-d88f8c7174c1}, !- Inlet Port
  {d1c7b104-fa69-4048-bb2c-64b6c3504827}; !- Outlet Port

OS:Connection,
  {fe835a94-b656-4f01-a897-ff266b9b7169}, !- Handle
  {cd830e64-aa49-4d39-91e0-8cb89fe270c0}, !- Source Object
  9,                                      !- Outlet Port
  {83555f13-80bc-4556-89e5-a689cc26b45d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1c7b104-fa69-4048-bb2c-64b6c3504827}, !- Handle
  {c4475e75-1aa5-4a9a-a979-c4d6e9ee1ed6}, !- Source Object
  3,                                      !- Outlet Port
  {cd830e64-aa49-4d39-91e0-8cb89fe270c0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0f619c04-5c61-48da-9baa-9917a6e6aef2}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {366298ab-2f2b-42c9-828f-76edb5675a2b}, !- Inlet Port
  {3a9cba22-0eb1-48e1-836f-5812e3889593}; !- Outlet Port

OS:Node,
  {ca78c0d5-a4e6-4dc2-9b4a-6d3c09fae024}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {876af6f9-8d8a-426b-a0d9-8367e41eb11f}, !- Inlet Port
  {9824c6e2-010a-4434-acab-8a8079e35ec5}; !- Outlet Port

OS:Node,
  {daf6f30e-c23f-4636-afe2-10bc07b5786e}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {bf995f07-defb-4f42-b35c-8f13f3b99435}, !- Inlet Port
  {ad54fc49-4763-49c2-9091-63291d4672b7}; !- Outlet Port

OS:Connection,
  {366298ab-2f2b-42c9-828f-76edb5675a2b}, !- Handle
  {cd830e64-aa49-4d39-91e0-8cb89fe270c0}, !- Source Object
  11,                                     !- Outlet Port
  {0f619c04-5c61-48da-9baa-9917a6e6aef2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9824c6e2-010a-4434-acab-8a8079e35ec5}, !- Handle
  {ca78c0d5-a4e6-4dc2-9b4a-6d3c09fae024}, !- Source Object
  3,                                      !- Outlet Port
  {cd830e64-aa49-4d39-91e0-8cb89fe270c0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fdac8211-61ce-42f0-8fd0-da4fab8bdc68}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {3a9cba22-0eb1-48e1-836f-5812e3889593}, !- Inlet Node Name
  {ecad7511-fbe7-4098-a423-039ce216c4c3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f0fb7ad3-6b7b-4efb-a52c-8df17e2e7f5f}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {876af6f9-8d8a-426b-a0d9-8367e41eb11f}, !- Outlet Node Name
  {75e558f8-540f-4102-a9da-2d591417c61b}; !- Inlet Node Name 1

OS:Connection,
  {3a9cba22-0eb1-48e1-836f-5812e3889593}, !- Handle
  {0f619c04-5c61-48da-9baa-9917a6e6aef2}, !- Source Object
  3,                                      !- Outlet Port
  {fdac8211-61ce-42f0-8fd0-da4fab8bdc68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {876af6f9-8d8a-426b-a0d9-8367e41eb11f}, !- Handle
  {f0fb7ad3-6b7b-4efb-a52c-8df17e2e7f5f}, !- Source Object
  2,                                      !- Outlet Port
  {ca78c0d5-a4e6-4dc2-9b4a-6d3c09fae024}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {00f4d58c-137c-4962-85d8-61846801c28c}, !- Handle
  {cd830e64-aa49-4d39-91e0-8cb89fe270c0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {004aa444-3a39-45e2-ba3e-ade1243d11cb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {cf665977-3db3-4eb0-a56a-a6717cb3782d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {a72e83fa-e3ec-4911-8e7a-2891b1153306}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {760ef045-1a72-4eb7-bc0e-05fef22ea72a}, !- Control Zone Name
  {c4475e75-1aa5-4a9a-a979-c4d6e9ee1ed6}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {59b38094-95d8-413e-8d85-eef306d87d04}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Water Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8fbd127f-1c4c-44b1-909d-d6236fa30aac}, !- Water Inlet Node Name
  {9b12bc0a-d6dd-4e88-86a4-bc433a1446c5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cee0bef4-00ed-4def-830e-3e37b3a6897e}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {f2fa7435-b85a-461e-b92c-41c0cebbe833}, !- Inlet Port
  {8fbd127f-1c4c-44b1-909d-d6236fa30aac}; !- Outlet Port

OS:Connection,
  {f2fa7435-b85a-461e-b92c-41c0cebbe833}, !- Handle
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Source Object
  16,                                     !- Outlet Port
  {cee0bef4-00ed-4def-830e-3e37b3a6897e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0274a3f-23aa-4b93-9acc-ee2ce5dec277}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {9b12bc0a-d6dd-4e88-86a4-bc433a1446c5}, !- Inlet Port
  {47cedf2f-71fa-42ab-944d-8aee81131fc1}; !- Outlet Port

OS:Connection,
  {8fbd127f-1c4c-44b1-909d-d6236fa30aac}, !- Handle
  {cee0bef4-00ed-4def-830e-3e37b3a6897e}, !- Source Object
  3,                                      !- Outlet Port
  {59b38094-95d8-413e-8d85-eef306d87d04}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9b12bc0a-d6dd-4e88-86a4-bc433a1446c5}, !- Handle
  {59b38094-95d8-413e-8d85-eef306d87d04}, !- Source Object
  6,                                      !- Outlet Port
  {a0274a3f-23aa-4b93-9acc-ee2ce5dec277}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47cedf2f-71fa-42ab-944d-8aee81131fc1}, !- Handle
  {a0274a3f-23aa-4b93-9acc-ee2ce5dec277}, !- Source Object
  3,                                      !- Outlet Port
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7b3e1838-e942-4016-b914-4d3e3c3ff7ac}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {59b38094-95d8-413e-8d85-eef306d87d04}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {31441986-5972-4db3-a20b-fc377d058c88}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8a3f9c67-22a6-4e6e-8cec-a695d6bb2cd8}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d1938584-38ee-4cd1-907b-46cc96235363}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c8485b45-5baa-46de-9f07-21fd9e0f478e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {23a68cb1-97f8-44c3-b33b-385b044df47e}, !- Energy Input Ratio Function of Temperature Curve Name
  {00ce015b-221e-4154-8e8b-c82229418d4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5464ce5b-e1df-43dc-b149-ff4cd1c37d06}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {820eb63c-8e03-4d06-92e3-1ad5fedd6c1d}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3b32bddd-d92d-4ecd-9846-8638e3faa3ae}, !- Handle
  Curve Quadratic 73,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {74ae0849-0da0-4544-8baf-5b826f7d2bdd}, !- Handle
  Curve Biquadratic 50,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8ffa9124-1cbe-46fe-8251-53a0ee435cfe}, !- Handle
  Curve Quadratic 74,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e4739948-eaf0-4456-a529-bf747ca2d228}, !- Handle
  Curve Quadratic 75,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d1938584-38ee-4cd1-907b-46cc96235363}, !- Handle
  Curve Biquadratic 51,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c8485b45-5baa-46de-9f07-21fd9e0f478e}, !- Handle
  Curve Quadratic 76,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {23a68cb1-97f8-44c3-b33b-385b044df47e}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {00ce015b-221e-4154-8e8b-c82229418d4e}, !- Handle
  Curve Quadratic 77,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5464ce5b-e1df-43dc-b149-ff4cd1c37d06}, !- Handle
  Curve Quadratic 78,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {8c299de8-3fb1-4682-9f9c-334dd3e04f42}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f6b6e4b-6aef-4d61-b38e-cbda168da1f6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f98fdb50-1132-4322-b6d3-731ff707ae07}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2f6b6e4b-6aef-4d61-b38e-cbda168da1f6}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f98fdb50-1132-4322-b6d3-731ff707ae07}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d9b67185-6dd6-4334-9bd7-992275e68068}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {760ef045-1a72-4eb7-bc0e-05fef22ea72a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {4cd9d9ee-229d-4a83-affb-1eab2ae1f381}, !- Air Inlet Node Name
  {09d6fa35-698b-46c1-80ce-d88f8c7174c1}, !- Air Outlet Node Name
  {8c299de8-3fb1-4682-9f9c-334dd3e04f42}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Supply Air Fan Operating Mode Schedule Name
  {59b38094-95d8-413e-8d85-eef306d87d04}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {8a3f9c67-22a6-4e6e-8cec-a695d6bb2cd8}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {31441986-5972-4db3-a20b-fc377d058c88}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {09d6fa35-698b-46c1-80ce-d88f8c7174c1}, !- Handle
  {d9b67185-6dd6-4334-9bd7-992275e68068}, !- Source Object
  7,                                      !- Outlet Port
  {c4475e75-1aa5-4a9a-a979-c4d6e9ee1ed6}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {55df9c1a-097a-4b51-b09c-8bda21732921}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {86cfdea3-2a88-4d08-b042-a7dadf9108b9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {86cfdea3-2a88-4d08-b042-a7dadf9108b9}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d54ee785-4677-4ef4-aa7d-235e7b004912}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC OA System, !- Name
  {55df9c1a-097a-4b51-b09c-8bda21732921}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8ab951c8-54d8-4251-9667-84787e09c4db}, !- Mixed Air Node Name
  {f9833a93-99a9-4bf9-9647-277e3ecd5609}, !- Outdoor Air Stream Node Name
  {71bfdffe-42a5-49cf-a4ad-1146294fcd92}, !- Relief Air Stream Node Name
  {de403dbe-0f0e-415e-a83e-330bb4d4a55c}; !- Return Air Stream Node Name

OS:Node,
  {83a8def8-5d8f-4062-b726-3295dfd9c23d}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f9833a93-99a9-4bf9-9647-277e3ecd5609}; !- Outlet Port

OS:Connection,
  {f9833a93-99a9-4bf9-9647-277e3ecd5609}, !- Handle
  {83a8def8-5d8f-4062-b726-3295dfd9c23d}, !- Source Object
  3,                                      !- Outlet Port
  {d54ee785-4677-4ef4-aa7d-235e7b004912}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d2a08113-c233-4d1d-a40c-236e0933a5b8}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Relief Air Node, !- Name
  {71bfdffe-42a5-49cf-a4ad-1146294fcd92}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71bfdffe-42a5-49cf-a4ad-1146294fcd92}, !- Handle
  {d54ee785-4677-4ef4-aa7d-235e7b004912}, !- Source Object
  7,                                      !- Outlet Port
  {d2a08113-c233-4d1d-a40c-236e0933a5b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df717c96-cf35-487a-b6a5-91a786719632}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {8ab951c8-54d8-4251-9667-84787e09c4db}, !- Inlet Port
  {4cd9d9ee-229d-4a83-affb-1eab2ae1f381}; !- Outlet Port

OS:Connection,
  {de403dbe-0f0e-415e-a83e-330bb4d4a55c}, !- Handle
  {83555f13-80bc-4556-89e5-a689cc26b45d}, !- Source Object
  3,                                      !- Outlet Port
  {d54ee785-4677-4ef4-aa7d-235e7b004912}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8ab951c8-54d8-4251-9667-84787e09c4db}, !- Handle
  {d54ee785-4677-4ef4-aa7d-235e7b004912}, !- Source Object
  5,                                      !- Outlet Port
  {df717c96-cf35-487a-b6a5-91a786719632}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cd9d9ee-229d-4a83-affb-1eab2ae1f381}, !- Handle
  {df717c96-cf35-487a-b6a5-91a786719632}, !- Source Object
  3,                                      !- Outlet Port
  {d9b67185-6dd6-4334-9bd7-992275e68068}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {cf665977-3db3-4eb0-a56a-a6717cb3782d}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5e2f7ec5-b6e8-4cee-afe4-688b0f46e4df}, !- Control Zone or Zone List Name
  {ed666501-f21b-47bc-b45a-76063ff2ba17}, !- Cooling Control Zone or Zone List Name
  {1151b7e6-0a30-4ceb-a47f-3b39d5576d35}, !- Heating Control Zone or Zone List Name
  {9013f735-3c98-41d8-b1ea-964bcfd8fb54}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5e2f7ec5-b6e8-4cee-afe4-688b0f46e4df}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {ed666501-f21b-47bc-b45a-76063ff2ba17}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1151b7e6-0a30-4ceb-a47f-3b39d5576d35}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9013f735-3c98-41d8-b1ea-964bcfd8fb54}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7f977335-3b70-48ed-a98b-4903d6881196}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Diffuser, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {faa1381f-e378-4a92-9ae7-82dbb3d73d93}, !- Air Inlet Node Name
  {bf995f07-defb-4f42-b35c-8f13f3b99435}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {80f4649b-1864-4e16-8ec9-bc21a30a3129}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground Return Air Node, !- Name
  {4808ae21-b42c-42bd-89f6-1c7a71e3fb9a}, !- Inlet Port
  {75e558f8-540f-4102-a9da-2d591417c61b}; !- Outlet Port

OS:Connection,
  {ad54fc49-4763-49c2-9091-63291d4672b7}, !- Handle
  {daf6f30e-c23f-4636-afe2-10bc07b5786e}, !- Source Object
  3,                                      !- Outlet Port
  {672dc3d1-b0dc-43c7-a787-d696a946664d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4808ae21-b42c-42bd-89f6-1c7a71e3fb9a}, !- Handle
  {80ee971f-5331-4d7d-a933-2759d5f4dfb8}, !- Source Object
  2,                                      !- Outlet Port
  {80f4649b-1864-4e16-8ec9-bc21a30a3129}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75e558f8-540f-4102-a9da-2d591417c61b}, !- Handle
  {80f4649b-1864-4e16-8ec9-bc21a30a3129}, !- Source Object
  3,                                      !- Outlet Port
  {f0fb7ad3-6b7b-4efb-a52c-8df17e2e7f5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {86cbadce-7207-4c26-9b26-6c3aa559025f}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {ecad7511-fbe7-4098-a423-039ce216c4c3}, !- Inlet Port
  {faa1381f-e378-4a92-9ae7-82dbb3d73d93}; !- Outlet Port

OS:Connection,
  {ecad7511-fbe7-4098-a423-039ce216c4c3}, !- Handle
  {fdac8211-61ce-42f0-8fd0-da4fab8bdc68}, !- Source Object
  3,                                      !- Outlet Port
  {86cbadce-7207-4c26-9b26-6c3aa559025f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faa1381f-e378-4a92-9ae7-82dbb3d73d93}, !- Handle
  {86cbadce-7207-4c26-9b26-6c3aa559025f}, !- Source Object
  3,                                      !- Outlet Port
  {7f977335-3b70-48ed-a98b-4903d6881196}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf995f07-defb-4f42-b35c-8f13f3b99435}, !- Handle
  {7f977335-3b70-48ed-a98b-4903d6881196}, !- Source Object
  4,                                      !- Outlet Port
  {daf6f30e-c23f-4636-afe2-10bc07b5786e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7d4fe454-e4e8-4625-a639-81f1980e0ea7}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  {bebf9d73-0329-4a1c-ad25-720c701a2a64}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1289199c-dc3b-4106-b616-390b4cf99a3e}, !- Supply Side Inlet Node Name
  {c93ab8f2-0d37-40b7-a272-4d7d5cbabc2d}, !- Demand Side Outlet Node Name
  {1997c623-0713-4201-a2ce-86eb14ff3857}, !- Demand Side Inlet Node A
  {b4a0f8a7-1541-4c41-91f3-af4a7e680e1c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a81f3321-13d9-42e0-baa7-2033617ca6b6}, !- Demand Mixer Name
  {75314db9-5869-43b6-ad78-08c63145cb2e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {22f275df-7ac1-467b-a256-102863171765}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {1289199c-dc3b-4106-b616-390b4cf99a3e}, !- Inlet Port
  {63c4cf21-3f80-41ff-b652-674360eabaad}; !- Outlet Port

OS:Node,
  {adc62989-5ef1-4a78-b565-41b48c83b8fe}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {aba71d74-c2ef-460f-b2e8-ea00ce98f21f}, !- Inlet Port
  {b4a0f8a7-1541-4c41-91f3-af4a7e680e1c}; !- Outlet Port

OS:Connection,
  {1289199c-dc3b-4106-b616-390b4cf99a3e}, !- Handle
  {7d4fe454-e4e8-4625-a639-81f1980e0ea7}, !- Source Object
  9,                                      !- Outlet Port
  {22f275df-7ac1-467b-a256-102863171765}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4a0f8a7-1541-4c41-91f3-af4a7e680e1c}, !- Handle
  {adc62989-5ef1-4a78-b565-41b48c83b8fe}, !- Source Object
  3,                                      !- Outlet Port
  {7d4fe454-e4e8-4625-a639-81f1980e0ea7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {31f93ebb-d6a8-4dc9-9a23-e67093c66c73}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {1997c623-0713-4201-a2ce-86eb14ff3857}, !- Inlet Port
  {c81a2ff7-1660-4604-8eb1-c8ca6b50bf8d}; !- Outlet Port

OS:Node,
  {6e08d20e-9573-4827-ad76-bc6b913e2ee9}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {6d4b9fd2-0728-416f-8a6e-fcf9e89b3ac9}, !- Inlet Port
  {c93ab8f2-0d37-40b7-a272-4d7d5cbabc2d}; !- Outlet Port

OS:Node,
  {312bbb6b-3566-46b3-a7bf-3329143fc7a0}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {b32a6a14-5899-4d55-aeb8-53a2b4096685}, !- Inlet Port
  {12d5c595-bd17-43d4-b667-4745aa6e9ddd}; !- Outlet Port

OS:Connection,
  {1997c623-0713-4201-a2ce-86eb14ff3857}, !- Handle
  {7d4fe454-e4e8-4625-a639-81f1980e0ea7}, !- Source Object
  11,                                     !- Outlet Port
  {31f93ebb-d6a8-4dc9-9a23-e67093c66c73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c93ab8f2-0d37-40b7-a272-4d7d5cbabc2d}, !- Handle
  {6e08d20e-9573-4827-ad76-bc6b913e2ee9}, !- Source Object
  3,                                      !- Outlet Port
  {7d4fe454-e4e8-4625-a639-81f1980e0ea7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {75314db9-5869-43b6-ad78-08c63145cb2e}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {c81a2ff7-1660-4604-8eb1-c8ca6b50bf8d}, !- Inlet Node Name
  {5ed332c9-24a3-42f2-9127-e20834deeeb9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a81f3321-13d9-42e0-baa7-2033617ca6b6}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {6d4b9fd2-0728-416f-8a6e-fcf9e89b3ac9}, !- Outlet Node Name
  {71febcd8-974d-44db-9ad8-84bf72a9ee6d}; !- Inlet Node Name 1

OS:Connection,
  {c81a2ff7-1660-4604-8eb1-c8ca6b50bf8d}, !- Handle
  {31f93ebb-d6a8-4dc9-9a23-e67093c66c73}, !- Source Object
  3,                                      !- Outlet Port
  {75314db9-5869-43b6-ad78-08c63145cb2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d4b9fd2-0728-416f-8a6e-fcf9e89b3ac9}, !- Handle
  {a81f3321-13d9-42e0-baa7-2033617ca6b6}, !- Source Object
  2,                                      !- Outlet Port
  {6e08d20e-9573-4827-ad76-bc6b913e2ee9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {af26af48-0547-4263-8abd-5e005b87c8b1}, !- Handle
  {7d4fe454-e4e8-4625-a639-81f1980e0ea7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {bebf9d73-0329-4a1c-ad25-720c701a2a64}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {3047e1cd-c7a9-443b-9dbe-e5dd030b1ac4}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {2a1157b8-7b43-424c-a258-72fa4d08c03a}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e9a447b9-0562-4298-91a3-6704c01080e6}, !- Control Zone Name
  {adc62989-5ef1-4a78-b565-41b48c83b8fe}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {5a69601b-8392-4622-aa75-df002f1058b8}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Water Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {35836189-055f-41c9-b3b0-8a9faec279a1}, !- Water Inlet Node Name
  {e2e34daa-10f5-482c-9041-913e5c079b77}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {86fa8411-63c7-4f7e-9270-6b08e1675f8d}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {46c1d935-35e0-4716-8456-b4cbeb722bbc}, !- Inlet Port
  {35836189-055f-41c9-b3b0-8a9faec279a1}; !- Outlet Port

OS:Connection,
  {46c1d935-35e0-4716-8456-b4cbeb722bbc}, !- Handle
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Source Object
  17,                                     !- Outlet Port
  {86fa8411-63c7-4f7e-9270-6b08e1675f8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14e86e6e-ad8a-4600-a62c-f29bb95af410}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {e2e34daa-10f5-482c-9041-913e5c079b77}, !- Inlet Port
  {3386c50c-5c88-46b0-9168-bf5c30448234}; !- Outlet Port

OS:Connection,
  {35836189-055f-41c9-b3b0-8a9faec279a1}, !- Handle
  {86fa8411-63c7-4f7e-9270-6b08e1675f8d}, !- Source Object
  3,                                      !- Outlet Port
  {5a69601b-8392-4622-aa75-df002f1058b8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e2e34daa-10f5-482c-9041-913e5c079b77}, !- Handle
  {5a69601b-8392-4622-aa75-df002f1058b8}, !- Source Object
  6,                                      !- Outlet Port
  {14e86e6e-ad8a-4600-a62c-f29bb95af410}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3386c50c-5c88-46b0-9168-bf5c30448234}, !- Handle
  {14e86e6e-ad8a-4600-a62c-f29bb95af410}, !- Source Object
  3,                                      !- Outlet Port
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0421439d-b91c-49fc-930f-a9cab1ab6a60}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {5a69601b-8392-4622-aa75-df002f1058b8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {2da68dee-44c1-4099-a570-730cf760ee37}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {60ea88c3-f7cc-4596-aa0b-ff23dc57c31f}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e990d68-5d06-44b0-8e48-206b560abdb5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {18d65ec2-7351-43a0-a206-b73f71d651c1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aae93b56-54bd-4050-8888-1d1609e1690d}, !- Energy Input Ratio Function of Temperature Curve Name
  {90e524cd-0ccc-4232-a599-93cf23d2076f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6d9ecd08-7cc9-411d-ae22-8f93d10ec797}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {9e02d695-8719-4e98-a084-822f3febea3f}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {49722d5b-cc5b-4b8f-98f5-7c5e24d97ace}, !- Handle
  Curve Quadratic 79,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4e052d65-0a9e-4d5c-92db-17ede4fb01a6}, !- Handle
  Curve Biquadratic 54,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {979ec87f-f272-4f79-977b-634396723631}, !- Handle
  Curve Quadratic 80,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2eb6e5f7-2ca9-4525-82e1-a55db4ad0f08}, !- Handle
  Curve Quadratic 81,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6e990d68-5d06-44b0-8e48-206b560abdb5}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {18d65ec2-7351-43a0-a206-b73f71d651c1}, !- Handle
  Curve Quadratic 82,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {aae93b56-54bd-4050-8888-1d1609e1690d}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {90e524cd-0ccc-4232-a599-93cf23d2076f}, !- Handle
  Curve Quadratic 83,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6d9ecd08-7cc9-411d-ae22-8f93d10ec797}, !- Handle
  Curve Quadratic 84,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {6bf8665c-62bb-4b51-89c8-33e843a3bcdb}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5de766e6-4aae-48ae-875a-876f5363bb67}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b59582ca-df95-4904-b453-f866a344da99}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5de766e6-4aae-48ae-875a-876f5363bb67}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b59582ca-df95-4904-b453-f866a344da99}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0acca112-65f1-45fa-a26a-fe9a01cdd166}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {e9a447b9-0562-4298-91a3-6704c01080e6}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {772dc771-330d-457f-ad14-539dfdf122bd}, !- Air Inlet Node Name
  {aba71d74-c2ef-460f-b2e8-ea00ce98f21f}, !- Air Outlet Node Name
  {6bf8665c-62bb-4b51-89c8-33e843a3bcdb}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Supply Air Fan Operating Mode Schedule Name
  {5a69601b-8392-4622-aa75-df002f1058b8}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {60ea88c3-f7cc-4596-aa0b-ff23dc57c31f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {2da68dee-44c1-4099-a570-730cf760ee37}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {aba71d74-c2ef-460f-b2e8-ea00ce98f21f}, !- Handle
  {0acca112-65f1-45fa-a26a-fe9a01cdd166}, !- Source Object
  7,                                      !- Outlet Port
  {adc62989-5ef1-4a78-b565-41b48c83b8fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a11f3202-a84b-4670-8224-5675f40ad235}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {dc5ba957-2d04-4885-bd29-6c6a382f4f30}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {dc5ba957-2d04-4885-bd29-6c6a382f4f30}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e2bd6c7d-52f3-4614-9e33-84c78ffd7be4}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC OA System, !- Name
  {a11f3202-a84b-4670-8224-5675f40ad235}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6ac08278-deec-48e0-829e-7626e7b3f8fc}, !- Mixed Air Node Name
  {3dd121dd-08f5-42be-b211-80d98f3ab697}, !- Outdoor Air Stream Node Name
  {04ccc17c-030f-450e-a778-bfc0ce305b67}, !- Relief Air Stream Node Name
  {63c4cf21-3f80-41ff-b652-674360eabaad}; !- Return Air Stream Node Name

OS:Node,
  {85ccc5b0-c914-4378-befa-7929d958a2af}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3dd121dd-08f5-42be-b211-80d98f3ab697}; !- Outlet Port

OS:Connection,
  {3dd121dd-08f5-42be-b211-80d98f3ab697}, !- Handle
  {85ccc5b0-c914-4378-befa-7929d958a2af}, !- Source Object
  3,                                      !- Outlet Port
  {e2bd6c7d-52f3-4614-9e33-84c78ffd7be4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4ba226e6-2d2b-4a05-9347-a95692e5dd0b}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Relief Air Node, !- Name
  {04ccc17c-030f-450e-a778-bfc0ce305b67}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04ccc17c-030f-450e-a778-bfc0ce305b67}, !- Handle
  {e2bd6c7d-52f3-4614-9e33-84c78ffd7be4}, !- Source Object
  7,                                      !- Outlet Port
  {4ba226e6-2d2b-4a05-9347-a95692e5dd0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d0d924e-cb6b-4536-b5a4-d0691fc94906}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {6ac08278-deec-48e0-829e-7626e7b3f8fc}, !- Inlet Port
  {772dc771-330d-457f-ad14-539dfdf122bd}; !- Outlet Port

OS:Connection,
  {63c4cf21-3f80-41ff-b652-674360eabaad}, !- Handle
  {22f275df-7ac1-467b-a256-102863171765}, !- Source Object
  3,                                      !- Outlet Port
  {e2bd6c7d-52f3-4614-9e33-84c78ffd7be4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6ac08278-deec-48e0-829e-7626e7b3f8fc}, !- Handle
  {e2bd6c7d-52f3-4614-9e33-84c78ffd7be4}, !- Source Object
  5,                                      !- Outlet Port
  {4d0d924e-cb6b-4536-b5a4-d0691fc94906}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {772dc771-330d-457f-ad14-539dfdf122bd}, !- Handle
  {4d0d924e-cb6b-4536-b5a4-d0691fc94906}, !- Source Object
  3,                                      !- Outlet Port
  {0acca112-65f1-45fa-a26a-fe9a01cdd166}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3047e1cd-c7a9-443b-9dbe-e5dd030b1ac4}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {07aaa4f6-5618-43b7-b3e4-d073c6a16b8c}, !- Control Zone or Zone List Name
  {271ed176-2bad-45c3-9f30-c7e0c987750e}, !- Cooling Control Zone or Zone List Name
  {2e53f815-8a03-4fb8-b42b-92b7ef3df318}, !- Heating Control Zone or Zone List Name
  {3c9a157a-3850-45f3-adf7-b723d01f629b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {07aaa4f6-5618-43b7-b3e4-d073c6a16b8c}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {271ed176-2bad-45c3-9f30-c7e0c987750e}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2e53f815-8a03-4fb8-b42b-92b7ef3df318}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3c9a157a-3850-45f3-adf7-b723d01f629b}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2773d457-30c5-4d77-9160-706c1f8cb0ab}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Diffuser, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {c2005dc1-8974-4e3d-ad46-123d80511f66}, !- Air Inlet Node Name
  {b32a6a14-5899-4d55-aeb8-53a2b4096685}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7c8731e0-0827-475a-9a58-ac687b1cba17}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground Return Air Node, !- Name
  {97832326-e471-4b39-b30a-f18a10bbcbc0}, !- Inlet Port
  {71febcd8-974d-44db-9ad8-84bf72a9ee6d}; !- Outlet Port

OS:Connection,
  {12d5c595-bd17-43d4-b667-4745aa6e9ddd}, !- Handle
  {312bbb6b-3566-46b3-a7bf-3329143fc7a0}, !- Source Object
  3,                                      !- Outlet Port
  {91988ecc-2707-49fc-b010-78f2ce146209}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97832326-e471-4b39-b30a-f18a10bbcbc0}, !- Handle
  {6b44bc25-2f9e-4c33-bff2-52ca58ca563d}, !- Source Object
  2,                                      !- Outlet Port
  {7c8731e0-0827-475a-9a58-ac687b1cba17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71febcd8-974d-44db-9ad8-84bf72a9ee6d}, !- Handle
  {7c8731e0-0827-475a-9a58-ac687b1cba17}, !- Source Object
  3,                                      !- Outlet Port
  {a81f3321-13d9-42e0-baa7-2033617ca6b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d256abe4-c6f1-4774-b0e9-82454bd6b078}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {5ed332c9-24a3-42f2-9127-e20834deeeb9}, !- Inlet Port
  {c2005dc1-8974-4e3d-ad46-123d80511f66}; !- Outlet Port

OS:Connection,
  {5ed332c9-24a3-42f2-9127-e20834deeeb9}, !- Handle
  {75314db9-5869-43b6-ad78-08c63145cb2e}, !- Source Object
  3,                                      !- Outlet Port
  {d256abe4-c6f1-4774-b0e9-82454bd6b078}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2005dc1-8974-4e3d-ad46-123d80511f66}, !- Handle
  {d256abe4-c6f1-4774-b0e9-82454bd6b078}, !- Source Object
  3,                                      !- Outlet Port
  {2773d457-30c5-4d77-9160-706c1f8cb0ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b32a6a14-5899-4d55-aeb8-53a2b4096685}, !- Handle
  {2773d457-30c5-4d77-9160-706c1f8cb0ab}, !- Source Object
  4,                                      !- Outlet Port
  {312bbb6b-3566-46b3-a7bf-3329143fc7a0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5b785ed8-886f-445a-a461-ce8b4883f853}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  {49f5bd75-ee52-407f-a2da-1e11e726617f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3773052b-0365-42e2-928b-d19835a83f80}, !- Supply Side Inlet Node Name
  {6729d729-7d20-4082-a56e-52e177b76af8}, !- Demand Side Outlet Node Name
  {ac432ed7-b931-4a4b-84ca-b54ba5f676a1}, !- Demand Side Inlet Node A
  {ca1abcc3-ebc5-4f96-afa2-28e1ffe040b9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4f3c9022-0783-42b2-b833-a36060142270}, !- Demand Mixer Name
  {9639b819-1113-4b58-aed4-15850538c8a5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ba6b7ac3-4c5c-414a-b913-770aac727e9f}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {3773052b-0365-42e2-928b-d19835a83f80}, !- Inlet Port
  {98ac9f7e-c4a4-48a9-bc09-a50533a6e27d}; !- Outlet Port

OS:Node,
  {07d3a5cf-87ee-4700-b93c-d18623037070}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {6a17fda9-6d09-4573-a3f4-49a6820386b7}, !- Inlet Port
  {ca1abcc3-ebc5-4f96-afa2-28e1ffe040b9}; !- Outlet Port

OS:Connection,
  {3773052b-0365-42e2-928b-d19835a83f80}, !- Handle
  {5b785ed8-886f-445a-a461-ce8b4883f853}, !- Source Object
  9,                                      !- Outlet Port
  {ba6b7ac3-4c5c-414a-b913-770aac727e9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca1abcc3-ebc5-4f96-afa2-28e1ffe040b9}, !- Handle
  {07d3a5cf-87ee-4700-b93c-d18623037070}, !- Source Object
  3,                                      !- Outlet Port
  {5b785ed8-886f-445a-a461-ce8b4883f853}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6d521e4e-0692-423f-890b-181805cc4199}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {ac432ed7-b931-4a4b-84ca-b54ba5f676a1}, !- Inlet Port
  {0c9deea0-1d0f-4b3d-ab0e-7c8f2d82c17d}; !- Outlet Port

OS:Node,
  {c9adfb81-d94c-4083-8855-e259e2ac73c3}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {ee88ef92-c4b5-441c-b188-2c2cce4c186b}, !- Inlet Port
  {6729d729-7d20-4082-a56e-52e177b76af8}; !- Outlet Port

OS:Node,
  {9803c35a-7342-4422-8ad7-077083401c6a}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {2d35d97e-fda3-4b0e-a9f9-ea6626bf4e22}, !- Inlet Port
  {3a2ef4de-c18c-4fd9-97a7-304633306b41}; !- Outlet Port

OS:Connection,
  {ac432ed7-b931-4a4b-84ca-b54ba5f676a1}, !- Handle
  {5b785ed8-886f-445a-a461-ce8b4883f853}, !- Source Object
  11,                                     !- Outlet Port
  {6d521e4e-0692-423f-890b-181805cc4199}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6729d729-7d20-4082-a56e-52e177b76af8}, !- Handle
  {c9adfb81-d94c-4083-8855-e259e2ac73c3}, !- Source Object
  3,                                      !- Outlet Port
  {5b785ed8-886f-445a-a461-ce8b4883f853}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9639b819-1113-4b58-aed4-15850538c8a5}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {0c9deea0-1d0f-4b3d-ab0e-7c8f2d82c17d}, !- Inlet Node Name
  {20f28857-69d5-4bd9-ab03-17c9cec0b8ef}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4f3c9022-0783-42b2-b833-a36060142270}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {ee88ef92-c4b5-441c-b188-2c2cce4c186b}, !- Outlet Node Name
  {24791c09-0601-46d7-a48e-c5870287f52b}; !- Inlet Node Name 1

OS:Connection,
  {0c9deea0-1d0f-4b3d-ab0e-7c8f2d82c17d}, !- Handle
  {6d521e4e-0692-423f-890b-181805cc4199}, !- Source Object
  3,                                      !- Outlet Port
  {9639b819-1113-4b58-aed4-15850538c8a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee88ef92-c4b5-441c-b188-2c2cce4c186b}, !- Handle
  {4f3c9022-0783-42b2-b833-a36060142270}, !- Source Object
  2,                                      !- Outlet Port
  {c9adfb81-d94c-4083-8855-e259e2ac73c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bfee1d88-60cd-466e-a483-d7940bdb9ca1}, !- Handle
  {5b785ed8-886f-445a-a461-ce8b4883f853}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {49f5bd75-ee52-407f-a2da-1e11e726617f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {f0a944b0-a52c-43c3-bee5-183b0033b327}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c01c15a7-2f34-4981-90b0-7262473ec7f8}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e44f9b9a-5bd3-4831-abe8-5b6dee485560}, !- Control Zone Name
  {07d3a5cf-87ee-4700-b93c-d18623037070}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {da8705b3-020b-4ca8-961c-5de740c488d8}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Water Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fc615779-bc53-4961-8d00-c0b77893b518}, !- Water Inlet Node Name
  {bb5c8bba-064b-4743-8cd7-2e8690941ba8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b8096ac9-0c26-4551-a625-b302b20b9f33}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {6be166bc-a3ae-4636-961c-981ac46b4745}, !- Inlet Port
  {fc615779-bc53-4961-8d00-c0b77893b518}; !- Outlet Port

OS:Connection,
  {6be166bc-a3ae-4636-961c-981ac46b4745}, !- Handle
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Source Object
  18,                                     !- Outlet Port
  {b8096ac9-0c26-4551-a625-b302b20b9f33}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {639cf0ea-a0da-45b2-8131-c25bb986d572}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {bb5c8bba-064b-4743-8cd7-2e8690941ba8}, !- Inlet Port
  {f2cb823e-e2d9-4946-8d7b-c7e418eda7f4}; !- Outlet Port

OS:Connection,
  {fc615779-bc53-4961-8d00-c0b77893b518}, !- Handle
  {b8096ac9-0c26-4551-a625-b302b20b9f33}, !- Source Object
  3,                                      !- Outlet Port
  {da8705b3-020b-4ca8-961c-5de740c488d8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bb5c8bba-064b-4743-8cd7-2e8690941ba8}, !- Handle
  {da8705b3-020b-4ca8-961c-5de740c488d8}, !- Source Object
  6,                                      !- Outlet Port
  {639cf0ea-a0da-45b2-8131-c25bb986d572}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2cb823e-e2d9-4946-8d7b-c7e418eda7f4}, !- Handle
  {639cf0ea-a0da-45b2-8131-c25bb986d572}, !- Source Object
  3,                                      !- Outlet Port
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3eb944b4-bc74-4531-a1bd-895f2f3fd801}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {da8705b3-020b-4ca8-961c-5de740c488d8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {3328e58b-3ef6-4da4-9951-476ac3775622}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1c09a2cc-d822-49a7-b9fb-16b182f05d0a}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bfee9acd-44d0-4f27-88a1-5529a1d10fc7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dbbf0151-bd45-41a5-b0e2-c51f2d889190}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fa97274e-467b-467f-8283-75f359fa4e6a}, !- Energy Input Ratio Function of Temperature Curve Name
  {2ad389dd-74c5-4446-b458-12ceb0fbba6d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {309db69f-eeea-4b95-a54b-39ebd1209f62}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {c91bb01b-a12f-4631-80ff-a83c32430134}, !- Handle
  Curve Biquadratic 57,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a24859ae-9a4f-4618-b8ac-9e0ece332c49}, !- Handle
  Curve Quadratic 85,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e06b8da8-578f-4dcc-b5a5-be614d0d12da}, !- Handle
  Curve Biquadratic 58,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {00fecd1a-dda5-412a-abc9-3633425d9f4b}, !- Handle
  Curve Quadratic 86,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2dc25bc3-dd53-472b-a426-dc457dcf2d62}, !- Handle
  Curve Quadratic 87,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bfee9acd-44d0-4f27-88a1-5529a1d10fc7}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {dbbf0151-bd45-41a5-b0e2-c51f2d889190}, !- Handle
  Curve Quadratic 88,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fa97274e-467b-467f-8283-75f359fa4e6a}, !- Handle
  Curve Biquadratic 60,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {2ad389dd-74c5-4446-b458-12ceb0fbba6d}, !- Handle
  Curve Quadratic 89,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {309db69f-eeea-4b95-a54b-39ebd1209f62}, !- Handle
  Curve Quadratic 90,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {79678b13-bc77-4ce0-92bc-4fa382b438e6}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bdb3c9b2-f6e5-4675-87cc-f08b511a6b70}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1d46b79c-0413-4cea-8d44-86fd6612bc6c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bdb3c9b2-f6e5-4675-87cc-f08b511a6b70}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1d46b79c-0413-4cea-8d44-86fd6612bc6c}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {7be2c4e2-a3fb-4017-b351-d56ac1ca5781}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {e44f9b9a-5bd3-4831-abe8-5b6dee485560}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {210a38c4-1432-4ef6-bd98-6df9e2c6eac1}, !- Air Inlet Node Name
  {6a17fda9-6d09-4573-a3f4-49a6820386b7}, !- Air Outlet Node Name
  {79678b13-bc77-4ce0-92bc-4fa382b438e6}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Supply Air Fan Operating Mode Schedule Name
  {da8705b3-020b-4ca8-961c-5de740c488d8}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1c09a2cc-d822-49a7-b9fb-16b182f05d0a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {3328e58b-3ef6-4da4-9951-476ac3775622}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {6a17fda9-6d09-4573-a3f4-49a6820386b7}, !- Handle
  {7be2c4e2-a3fb-4017-b351-d56ac1ca5781}, !- Source Object
  7,                                      !- Outlet Port
  {07d3a5cf-87ee-4700-b93c-d18623037070}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {19a6198d-4fd8-495a-bc9a-50b40173ec10}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8e87438d-a9ab-450e-9eef-30720b0b766a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {8e87438d-a9ab-450e-9eef-30720b0b766a}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1199bc02-337a-4d09-a263-88895487f784}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC OA System, !- Name
  {19a6198d-4fd8-495a-bc9a-50b40173ec10}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {630e48e9-d44c-460f-ab29-dcff7a9d921c}, !- Mixed Air Node Name
  {f016b881-4c94-4532-913f-b98a5f9f938d}, !- Outdoor Air Stream Node Name
  {fadb5e7a-8cb6-4cb1-a8a9-af47a108aa55}, !- Relief Air Stream Node Name
  {98ac9f7e-c4a4-48a9-bc09-a50533a6e27d}; !- Return Air Stream Node Name

OS:Node,
  {085b7d8b-0a82-49da-bcc9-afba9db03d9d}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f016b881-4c94-4532-913f-b98a5f9f938d}; !- Outlet Port

OS:Connection,
  {f016b881-4c94-4532-913f-b98a5f9f938d}, !- Handle
  {085b7d8b-0a82-49da-bcc9-afba9db03d9d}, !- Source Object
  3,                                      !- Outlet Port
  {1199bc02-337a-4d09-a263-88895487f784}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {70724f7d-ff88-4d21-ab0f-ff85ebbb3892}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Relief Air Node, !- Name
  {fadb5e7a-8cb6-4cb1-a8a9-af47a108aa55}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fadb5e7a-8cb6-4cb1-a8a9-af47a108aa55}, !- Handle
  {1199bc02-337a-4d09-a263-88895487f784}, !- Source Object
  7,                                      !- Outlet Port
  {70724f7d-ff88-4d21-ab0f-ff85ebbb3892}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a5aaf6c-888c-4410-8642-7d30b853a5a4}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {630e48e9-d44c-460f-ab29-dcff7a9d921c}, !- Inlet Port
  {210a38c4-1432-4ef6-bd98-6df9e2c6eac1}; !- Outlet Port

OS:Connection,
  {98ac9f7e-c4a4-48a9-bc09-a50533a6e27d}, !- Handle
  {ba6b7ac3-4c5c-414a-b913-770aac727e9f}, !- Source Object
  3,                                      !- Outlet Port
  {1199bc02-337a-4d09-a263-88895487f784}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {630e48e9-d44c-460f-ab29-dcff7a9d921c}, !- Handle
  {1199bc02-337a-4d09-a263-88895487f784}, !- Source Object
  5,                                      !- Outlet Port
  {2a5aaf6c-888c-4410-8642-7d30b853a5a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {210a38c4-1432-4ef6-bd98-6df9e2c6eac1}, !- Handle
  {2a5aaf6c-888c-4410-8642-7d30b853a5a4}, !- Source Object
  3,                                      !- Outlet Port
  {7be2c4e2-a3fb-4017-b351-d56ac1ca5781}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f0a944b0-a52c-43c3-bee5-183b0033b327}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {cf269855-d6db-4ed3-a135-32af5fb9f297}, !- Control Zone or Zone List Name
  {75726209-9421-4aeb-966f-7d2095576487}, !- Cooling Control Zone or Zone List Name
  {af46360a-f711-4955-b800-3cff95885087}, !- Heating Control Zone or Zone List Name
  {4805bc6c-67db-43c0-b664-7717f05c5e3c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cf269855-d6db-4ed3-a135-32af5fb9f297}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {75726209-9421-4aeb-966f-7d2095576487}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {af46360a-f711-4955-b800-3cff95885087}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4805bc6c-67db-43c0-b664-7717f05c5e3c}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {afb9d2b8-d528-4b15-a610-e618b8439133}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Diffuser, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {34528544-59ca-4b00-aab4-5a9782ca509c}, !- Air Inlet Node Name
  {2d35d97e-fda3-4b0e-a9f9-ea6626bf4e22}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {309af95b-45b9-432b-a219-33e6b8349e39}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground Return Air Node, !- Name
  {a265a23b-3d7b-4889-aa6c-6eef6c4fb779}, !- Inlet Port
  {24791c09-0601-46d7-a48e-c5870287f52b}; !- Outlet Port

OS:Connection,
  {3a2ef4de-c18c-4fd9-97a7-304633306b41}, !- Handle
  {9803c35a-7342-4422-8ad7-077083401c6a}, !- Source Object
  3,                                      !- Outlet Port
  {111977dd-adf3-4a14-9380-1b633186562d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a265a23b-3d7b-4889-aa6c-6eef6c4fb779}, !- Handle
  {7bb6d9c2-6f45-4984-8e4a-95f613274448}, !- Source Object
  2,                                      !- Outlet Port
  {309af95b-45b9-432b-a219-33e6b8349e39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24791c09-0601-46d7-a48e-c5870287f52b}, !- Handle
  {309af95b-45b9-432b-a219-33e6b8349e39}, !- Source Object
  3,                                      !- Outlet Port
  {4f3c9022-0783-42b2-b833-a36060142270}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {64814ea6-8033-4f9e-996f-b886e0302040}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {20f28857-69d5-4bd9-ab03-17c9cec0b8ef}, !- Inlet Port
  {34528544-59ca-4b00-aab4-5a9782ca509c}; !- Outlet Port

OS:Connection,
  {20f28857-69d5-4bd9-ab03-17c9cec0b8ef}, !- Handle
  {9639b819-1113-4b58-aed4-15850538c8a5}, !- Source Object
  3,                                      !- Outlet Port
  {64814ea6-8033-4f9e-996f-b886e0302040}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34528544-59ca-4b00-aab4-5a9782ca509c}, !- Handle
  {64814ea6-8033-4f9e-996f-b886e0302040}, !- Source Object
  3,                                      !- Outlet Port
  {afb9d2b8-d528-4b15-a610-e618b8439133}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d35d97e-fda3-4b0e-a9f9-ea6626bf4e22}, !- Handle
  {afb9d2b8-d528-4b15-a610-e618b8439133}, !- Source Object
  4,                                      !- Outlet Port
  {9803c35a-7342-4422-8ad7-077083401c6a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0eadcb0a-e001-4a36-a8e3-14807a0738fe}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  {ebb33c36-e889-4a16-8601-2420661b92c4}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8405c304-0113-4aa0-a142-8bf14c9dba33}, !- Supply Side Inlet Node Name
  {b4adaf20-0dba-47fc-abfc-5fe14251f794}, !- Demand Side Outlet Node Name
  {17d27b6c-6a85-4dbe-a011-fab15df52513}, !- Demand Side Inlet Node A
  {4cd8fb39-a6c1-46e4-92f1-eced8dee1610}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9b44b26d-10c9-40e3-a0c5-3ef301d39911}, !- Demand Mixer Name
  {31688c67-2abc-4691-b46e-8dd009baecab}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {641de33c-620b-4a71-a841-97ad9871b3bb}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {8405c304-0113-4aa0-a142-8bf14c9dba33}, !- Inlet Port
  {27cd297e-de4a-443b-8e70-83daa9e54a31}; !- Outlet Port

OS:Node,
  {359fecfd-e814-4495-ae3e-c8f27e799c48}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {4db10738-87d6-4095-91db-fd935f1a0c9d}, !- Inlet Port
  {4cd8fb39-a6c1-46e4-92f1-eced8dee1610}; !- Outlet Port

OS:Connection,
  {8405c304-0113-4aa0-a142-8bf14c9dba33}, !- Handle
  {0eadcb0a-e001-4a36-a8e3-14807a0738fe}, !- Source Object
  9,                                      !- Outlet Port
  {641de33c-620b-4a71-a841-97ad9871b3bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cd8fb39-a6c1-46e4-92f1-eced8dee1610}, !- Handle
  {359fecfd-e814-4495-ae3e-c8f27e799c48}, !- Source Object
  3,                                      !- Outlet Port
  {0eadcb0a-e001-4a36-a8e3-14807a0738fe}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {63cf82c5-c7d3-4508-9d72-98bb6a6dea39}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {17d27b6c-6a85-4dbe-a011-fab15df52513}, !- Inlet Port
  {d29d67bc-1154-4f10-b672-afcf2d1ad756}; !- Outlet Port

OS:Node,
  {14270341-99b0-4046-b90b-3d984f3f3fcd}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {0e4e106e-d105-4273-b206-246dc5d541cd}, !- Inlet Port
  {b4adaf20-0dba-47fc-abfc-5fe14251f794}; !- Outlet Port

OS:Node,
  {634c7384-3a71-4f5f-b5b9-e2bc8c91b881}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {03850221-43ee-4b13-a61d-c74f177e547c}, !- Inlet Port
  {3d8fb428-7a27-4cd8-9986-cfd8d350f3c9}; !- Outlet Port

OS:Connection,
  {17d27b6c-6a85-4dbe-a011-fab15df52513}, !- Handle
  {0eadcb0a-e001-4a36-a8e3-14807a0738fe}, !- Source Object
  11,                                     !- Outlet Port
  {63cf82c5-c7d3-4508-9d72-98bb6a6dea39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4adaf20-0dba-47fc-abfc-5fe14251f794}, !- Handle
  {14270341-99b0-4046-b90b-3d984f3f3fcd}, !- Source Object
  3,                                      !- Outlet Port
  {0eadcb0a-e001-4a36-a8e3-14807a0738fe}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {31688c67-2abc-4691-b46e-8dd009baecab}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {d29d67bc-1154-4f10-b672-afcf2d1ad756}, !- Inlet Node Name
  {ff9bcde0-ff1c-43fd-a170-ecb836e585b3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9b44b26d-10c9-40e3-a0c5-3ef301d39911}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {0e4e106e-d105-4273-b206-246dc5d541cd}, !- Outlet Node Name
  {3608776c-55da-46cc-b1ba-72a08e072ffb}; !- Inlet Node Name 1

OS:Connection,
  {d29d67bc-1154-4f10-b672-afcf2d1ad756}, !- Handle
  {63cf82c5-c7d3-4508-9d72-98bb6a6dea39}, !- Source Object
  3,                                      !- Outlet Port
  {31688c67-2abc-4691-b46e-8dd009baecab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e4e106e-d105-4273-b206-246dc5d541cd}, !- Handle
  {9b44b26d-10c9-40e3-a0c5-3ef301d39911}, !- Source Object
  2,                                      !- Outlet Port
  {14270341-99b0-4046-b90b-3d984f3f3fcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b50e752b-4020-4d6d-ad6c-b21a3d802208}, !- Handle
  {0eadcb0a-e001-4a36-a8e3-14807a0738fe}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {ebb33c36-e889-4a16-8601-2420661b92c4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {297b02b7-a00f-44f0-8aff-1b5b2c4b6af3}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {30393032-2e1a-4aa9-a546-fc969ed56e7e}, !- Handle
  Zone SuperMarket Office A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2972bb64-83d1-4738-b230-43087eb21493}, !- Control Zone Name
  {359fecfd-e814-4495-ae3e-c8f27e799c48}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {54f078f7-82fc-4e0b-8a1c-ad561259a555}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Water Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {58ab50c0-feb2-41d2-ae91-4d9da33fe288}, !- Water Inlet Node Name
  {8f882cde-b86e-4348-af71-f1d82f4a7bd3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4b12e14c-3b77-4656-b273-d98587b1c75c}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {c6445eaa-35d9-4c45-b918-54fd47d121cf}, !- Inlet Port
  {58ab50c0-feb2-41d2-ae91-4d9da33fe288}; !- Outlet Port

OS:Connection,
  {c6445eaa-35d9-4c45-b918-54fd47d121cf}, !- Handle
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Source Object
  19,                                     !- Outlet Port
  {4b12e14c-3b77-4656-b273-d98587b1c75c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5974507d-159d-4e73-b5d1-f94201ef33af}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {8f882cde-b86e-4348-af71-f1d82f4a7bd3}, !- Inlet Port
  {28b9aae6-a953-48d4-947b-e3956736edf6}; !- Outlet Port

OS:Connection,
  {58ab50c0-feb2-41d2-ae91-4d9da33fe288}, !- Handle
  {4b12e14c-3b77-4656-b273-d98587b1c75c}, !- Source Object
  3,                                      !- Outlet Port
  {54f078f7-82fc-4e0b-8a1c-ad561259a555}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8f882cde-b86e-4348-af71-f1d82f4a7bd3}, !- Handle
  {54f078f7-82fc-4e0b-8a1c-ad561259a555}, !- Source Object
  6,                                      !- Outlet Port
  {5974507d-159d-4e73-b5d1-f94201ef33af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28b9aae6-a953-48d4-947b-e3956736edf6}, !- Handle
  {5974507d-159d-4e73-b5d1-f94201ef33af}, !- Source Object
  3,                                      !- Outlet Port
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a38b46b2-f588-4e7e-a435-57737f7f4fb2}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {54f078f7-82fc-4e0b-8a1c-ad561259a555}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {6a8b783d-e7f1-458e-978e-e93df98fd778}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {9d3d9c19-9ef1-47d7-9868-d46ff0d2b2a1}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7c29c956-7315-459c-9f68-e3494b48ad9b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {675594d9-09c6-4994-b879-0ca873c9dc4c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {16c0639c-e3e0-4f15-9d97-dafa6aee9148}, !- Energy Input Ratio Function of Temperature Curve Name
  {9734bb61-3da6-4b38-9306-8a073c1762dd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f435cf52-54ba-4ef7-815c-9ddf2e779ecf}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {6cff6dd1-fa56-4f23-aa55-19bd03afc0e0}, !- Handle
  Curve Biquadratic 61,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d84c2838-5157-4baa-85d9-6a0d0420cfd6}, !- Handle
  Curve Quadratic 91,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5df307b8-e98b-4bc5-aff6-3924f096c93b}, !- Handle
  Curve Biquadratic 62,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {577d65a9-6fff-4565-b7a5-fb96d34a57b0}, !- Handle
  Curve Quadratic 92,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d2204274-c3dc-46ca-9f3c-8d0fac520de1}, !- Handle
  Curve Quadratic 93,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7c29c956-7315-459c-9f68-e3494b48ad9b}, !- Handle
  Curve Biquadratic 63,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {675594d9-09c6-4994-b879-0ca873c9dc4c}, !- Handle
  Curve Quadratic 94,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {16c0639c-e3e0-4f15-9d97-dafa6aee9148}, !- Handle
  Curve Biquadratic 64,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {9734bb61-3da6-4b38-9306-8a073c1762dd}, !- Handle
  Curve Quadratic 95,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f435cf52-54ba-4ef7-815c-9ddf2e779ecf}, !- Handle
  Curve Quadratic 96,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {d8dddd0e-a1b0-4b1b-9d0d-a9e85891151a}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8264c514-e2b0-4d72-b828-e6a1b1f12885}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4ee21fc7-d8de-488d-a3b3-e94058a83e23}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8264c514-e2b0-4d72-b828-e6a1b1f12885}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4ee21fc7-d8de-488d-a3b3-e94058a83e23}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0359ea7d-d4f4-4230-a6f1-9213650f7578}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {2972bb64-83d1-4738-b230-43087eb21493}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {de67c5db-0bcc-4ad2-a24a-de833e6c39a0}, !- Air Inlet Node Name
  {4db10738-87d6-4095-91db-fd935f1a0c9d}, !- Air Outlet Node Name
  {d8dddd0e-a1b0-4b1b-9d0d-a9e85891151a}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Supply Air Fan Operating Mode Schedule Name
  {54f078f7-82fc-4e0b-8a1c-ad561259a555}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {9d3d9c19-9ef1-47d7-9868-d46ff0d2b2a1}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {6a8b783d-e7f1-458e-978e-e93df98fd778}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {4db10738-87d6-4095-91db-fd935f1a0c9d}, !- Handle
  {0359ea7d-d4f4-4230-a6f1-9213650f7578}, !- Source Object
  7,                                      !- Outlet Port
  {359fecfd-e814-4495-ae3e-c8f27e799c48}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5a0a7da3-497d-43bf-9270-391e424998eb}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {427bb3dc-3b1f-4448-a5a3-813113af764d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {427bb3dc-3b1f-4448-a5a3-813113af764d}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a8dbc12e-302b-4eb9-8cf5-31631bb98bc6}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC OA System, !- Name
  {5a0a7da3-497d-43bf-9270-391e424998eb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d7db4011-dcfb-4b8c-a837-2d9504d0fd2e}, !- Mixed Air Node Name
  {d4a353d1-31ce-42d5-8dab-188e8c3158e7}, !- Outdoor Air Stream Node Name
  {e8e42fa9-181a-49ee-9ac6-efad898be361}, !- Relief Air Stream Node Name
  {27cd297e-de4a-443b-8e70-83daa9e54a31}; !- Return Air Stream Node Name

OS:Node,
  {300c7c17-af10-428d-aa04-c2ab5d673349}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d4a353d1-31ce-42d5-8dab-188e8c3158e7}; !- Outlet Port

OS:Connection,
  {d4a353d1-31ce-42d5-8dab-188e8c3158e7}, !- Handle
  {300c7c17-af10-428d-aa04-c2ab5d673349}, !- Source Object
  3,                                      !- Outlet Port
  {a8dbc12e-302b-4eb9-8cf5-31631bb98bc6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {60407d95-0412-4e40-a37e-b46e5d64e717}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Relief Air Node, !- Name
  {e8e42fa9-181a-49ee-9ac6-efad898be361}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8e42fa9-181a-49ee-9ac6-efad898be361}, !- Handle
  {a8dbc12e-302b-4eb9-8cf5-31631bb98bc6}, !- Source Object
  7,                                      !- Outlet Port
  {60407d95-0412-4e40-a37e-b46e5d64e717}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0365878-fdc0-4f9b-9009-512a7584c432}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {d7db4011-dcfb-4b8c-a837-2d9504d0fd2e}, !- Inlet Port
  {de67c5db-0bcc-4ad2-a24a-de833e6c39a0}; !- Outlet Port

OS:Connection,
  {27cd297e-de4a-443b-8e70-83daa9e54a31}, !- Handle
  {641de33c-620b-4a71-a841-97ad9871b3bb}, !- Source Object
  3,                                      !- Outlet Port
  {a8dbc12e-302b-4eb9-8cf5-31631bb98bc6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d7db4011-dcfb-4b8c-a837-2d9504d0fd2e}, !- Handle
  {a8dbc12e-302b-4eb9-8cf5-31631bb98bc6}, !- Source Object
  5,                                      !- Outlet Port
  {a0365878-fdc0-4f9b-9009-512a7584c432}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de67c5db-0bcc-4ad2-a24a-de833e6c39a0}, !- Handle
  {a0365878-fdc0-4f9b-9009-512a7584c432}, !- Source Object
  3,                                      !- Outlet Port
  {0359ea7d-d4f4-4230-a6f1-9213650f7578}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {297b02b7-a00f-44f0-8aff-1b5b2c4b6af3}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {409444e0-04a4-448f-98fd-d08b5e2a9009}, !- Control Zone or Zone List Name
  {659b24ca-d2a2-4418-bbc6-bba86c993bd7}, !- Cooling Control Zone or Zone List Name
  {ab3a465e-1548-4ca8-8410-1f2b6a407db6}, !- Heating Control Zone or Zone List Name
  {44670f01-30f7-4dce-ab07-9b5bea568559}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {409444e0-04a4-448f-98fd-d08b5e2a9009}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {659b24ca-d2a2-4418-bbc6-bba86c993bd7}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ab3a465e-1548-4ca8-8410-1f2b6a407db6}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {44670f01-30f7-4dce-ab07-9b5bea568559}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {eb6f271b-860f-4ece-8139-6707836e4a37}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Diffuser, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {61b1a899-8738-4bd6-a31d-8beaf290994b}, !- Air Inlet Node Name
  {03850221-43ee-4b13-a61d-c74f177e547c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {69a2b046-f56f-4579-8301-de068a57b710}, !- Handle
  Zone SuperMarket Office A  - Story ground Return Air Node, !- Name
  {b8ea7c39-5d86-4350-964f-5a10f1828c41}, !- Inlet Port
  {3608776c-55da-46cc-b1ba-72a08e072ffb}; !- Outlet Port

OS:Connection,
  {3d8fb428-7a27-4cd8-9986-cfd8d350f3c9}, !- Handle
  {634c7384-3a71-4f5f-b5b9-e2bc8c91b881}, !- Source Object
  3,                                      !- Outlet Port
  {d0532765-cfaf-46fc-99df-8fadfb5a64a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8ea7c39-5d86-4350-964f-5a10f1828c41}, !- Handle
  {d1c1a37a-f5fa-4bf7-a65b-c8ee55cc554d}, !- Source Object
  2,                                      !- Outlet Port
  {69a2b046-f56f-4579-8301-de068a57b710}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3608776c-55da-46cc-b1ba-72a08e072ffb}, !- Handle
  {69a2b046-f56f-4579-8301-de068a57b710}, !- Source Object
  3,                                      !- Outlet Port
  {9b44b26d-10c9-40e3-a0c5-3ef301d39911}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {01f5c9ab-c0ca-43d3-8f93-0d0799403dbf}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {ff9bcde0-ff1c-43fd-a170-ecb836e585b3}, !- Inlet Port
  {61b1a899-8738-4bd6-a31d-8beaf290994b}; !- Outlet Port

OS:Connection,
  {ff9bcde0-ff1c-43fd-a170-ecb836e585b3}, !- Handle
  {31688c67-2abc-4691-b46e-8dd009baecab}, !- Source Object
  3,                                      !- Outlet Port
  {01f5c9ab-c0ca-43d3-8f93-0d0799403dbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61b1a899-8738-4bd6-a31d-8beaf290994b}, !- Handle
  {01f5c9ab-c0ca-43d3-8f93-0d0799403dbf}, !- Source Object
  3,                                      !- Outlet Port
  {eb6f271b-860f-4ece-8139-6707836e4a37}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {03850221-43ee-4b13-a61d-c74f177e547c}, !- Handle
  {eb6f271b-860f-4ece-8139-6707836e4a37}, !- Source Object
  4,                                      !- Outlet Port
  {634c7384-3a71-4f5f-b5b9-e2bc8c91b881}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fe7149d0-b297-48a7-a454-94ba6051d6aa}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  {11787b58-5cb1-4f22-bc33-cdd9dccb6c70}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {eb39f9fd-0d23-40c9-8931-23e0eff4cbba}, !- Supply Side Inlet Node Name
  {f32f082f-8be7-46fa-a860-958bd1174a30}, !- Demand Side Outlet Node Name
  {4d6ff2d0-c236-40e6-ad47-d1d71e4fb724}, !- Demand Side Inlet Node A
  {765eab99-e909-4c1a-9b27-5765b0c27a0e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ec44ef60-89ad-4e08-b7c3-c1b891b341d3}, !- Demand Mixer Name
  {c2c5063c-f8cb-48f4-88fe-2d265a240a54}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2b552cf8-dbc6-44a1-ba6b-7844956760b1}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {eb39f9fd-0d23-40c9-8931-23e0eff4cbba}, !- Inlet Port
  {59508fb6-d49b-49e4-9382-f9b851eb277a}; !- Outlet Port

OS:Node,
  {8d740a31-5810-49da-8cab-95eb15fa2452}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {c697fd84-67e7-453a-a801-32eaa8cc0115}, !- Inlet Port
  {765eab99-e909-4c1a-9b27-5765b0c27a0e}; !- Outlet Port

OS:Connection,
  {eb39f9fd-0d23-40c9-8931-23e0eff4cbba}, !- Handle
  {fe7149d0-b297-48a7-a454-94ba6051d6aa}, !- Source Object
  9,                                      !- Outlet Port
  {2b552cf8-dbc6-44a1-ba6b-7844956760b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {765eab99-e909-4c1a-9b27-5765b0c27a0e}, !- Handle
  {8d740a31-5810-49da-8cab-95eb15fa2452}, !- Source Object
  3,                                      !- Outlet Port
  {fe7149d0-b297-48a7-a454-94ba6051d6aa}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f5a65876-cc85-4ba3-9b05-a6a73f3508e6}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {4d6ff2d0-c236-40e6-ad47-d1d71e4fb724}, !- Inlet Port
  {c4990e83-bb29-4227-9335-d26ab4fb026a}; !- Outlet Port

OS:Node,
  {d630cb34-f81e-47a3-a677-3073d264ad0a}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {4767babb-2964-4f05-92ac-ae630a1271d6}, !- Inlet Port
  {f32f082f-8be7-46fa-a860-958bd1174a30}; !- Outlet Port

OS:Node,
  {6d5b33ed-bb9f-4628-9c75-366348539fd9}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {8354b0db-b450-4f0e-942c-458e6855d941}, !- Inlet Port
  {5b52d9e6-a7fb-4a8b-889c-88661145f9b7}; !- Outlet Port

OS:Connection,
  {4d6ff2d0-c236-40e6-ad47-d1d71e4fb724}, !- Handle
  {fe7149d0-b297-48a7-a454-94ba6051d6aa}, !- Source Object
  11,                                     !- Outlet Port
  {f5a65876-cc85-4ba3-9b05-a6a73f3508e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f32f082f-8be7-46fa-a860-958bd1174a30}, !- Handle
  {d630cb34-f81e-47a3-a677-3073d264ad0a}, !- Source Object
  3,                                      !- Outlet Port
  {fe7149d0-b297-48a7-a454-94ba6051d6aa}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c2c5063c-f8cb-48f4-88fe-2d265a240a54}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {c4990e83-bb29-4227-9335-d26ab4fb026a}, !- Inlet Node Name
  {878e43d9-32a0-44a0-98e8-226f12750741}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ec44ef60-89ad-4e08-b7c3-c1b891b341d3}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {4767babb-2964-4f05-92ac-ae630a1271d6}, !- Outlet Node Name
  {e0393c14-759d-439f-b519-2fdd08f4ff7c}; !- Inlet Node Name 1

OS:Connection,
  {c4990e83-bb29-4227-9335-d26ab4fb026a}, !- Handle
  {f5a65876-cc85-4ba3-9b05-a6a73f3508e6}, !- Source Object
  3,                                      !- Outlet Port
  {c2c5063c-f8cb-48f4-88fe-2d265a240a54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4767babb-2964-4f05-92ac-ae630a1271d6}, !- Handle
  {ec44ef60-89ad-4e08-b7c3-c1b891b341d3}, !- Source Object
  2,                                      !- Outlet Port
  {d630cb34-f81e-47a3-a677-3073d264ad0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {05d8ef5e-7e74-4ddb-9ed8-d758ee6c4804}, !- Handle
  {fe7149d0-b297-48a7-a454-94ba6051d6aa}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {11787b58-5cb1-4f22-bc33-cdd9dccb6c70}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {4ab81cf6-ce01-427f-9e55-7404a2a82435}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {34bb2988-dec3-4970-86a3-9be8cd5a19fd}, !- Handle
  Zone SuperMarket Office B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {7cd50cee-366a-4463-a123-20490473fd8f}, !- Control Zone Name
  {8d740a31-5810-49da-8cab-95eb15fa2452}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {00762cbb-be0d-494b-abff-7031f7994d2a}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Water Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0847c517-ad53-4b14-b6cd-bf20355a9796}, !- Water Inlet Node Name
  {351df3ba-3c81-45b2-b264-017139940bfb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6cc7468b-b282-4275-8b8f-7f50d29553d4}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {a56fe408-761d-4a25-bea5-9ca3a39e9197}, !- Inlet Port
  {0847c517-ad53-4b14-b6cd-bf20355a9796}; !- Outlet Port

OS:Connection,
  {a56fe408-761d-4a25-bea5-9ca3a39e9197}, !- Handle
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Source Object
  20,                                     !- Outlet Port
  {6cc7468b-b282-4275-8b8f-7f50d29553d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {406e5d9a-91b0-499e-945d-7a85d1475e38}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {351df3ba-3c81-45b2-b264-017139940bfb}, !- Inlet Port
  {0a3bd6c8-7ce8-4a7e-bfc0-5d7686755854}; !- Outlet Port

OS:Connection,
  {0847c517-ad53-4b14-b6cd-bf20355a9796}, !- Handle
  {6cc7468b-b282-4275-8b8f-7f50d29553d4}, !- Source Object
  3,                                      !- Outlet Port
  {00762cbb-be0d-494b-abff-7031f7994d2a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {351df3ba-3c81-45b2-b264-017139940bfb}, !- Handle
  {00762cbb-be0d-494b-abff-7031f7994d2a}, !- Source Object
  6,                                      !- Outlet Port
  {406e5d9a-91b0-499e-945d-7a85d1475e38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a3bd6c8-7ce8-4a7e-bfc0-5d7686755854}, !- Handle
  {406e5d9a-91b0-499e-945d-7a85d1475e38}, !- Source Object
  3,                                      !- Outlet Port
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e5783602-a518-4c2a-a38d-bac3dbae5b1d}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {00762cbb-be0d-494b-abff-7031f7994d2a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {d7e408f3-0555-4582-b31e-51c3fe9b3096}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {afa8f88d-86b2-4394-9031-1d89a8120b02}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cef68530-b068-4afa-a6e5-ff9e0c171f0e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3907efd8-7047-4d9a-9295-16bf373c7219}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d05e5e7e-fa39-43a0-ae45-9dd4754596a1}, !- Energy Input Ratio Function of Temperature Curve Name
  {91d1ce2f-1d43-4a9d-a72d-8c3156e1db62}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9dc80ab6-9eae-45ad-a9bc-25cd916433b1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {9a8bbbd5-8dab-4f65-809d-028fe94a16a6}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c175e7ed-92c5-4d2b-86e1-ccef82c5df8a}, !- Handle
  Curve Quadratic 97,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {00401068-3bef-4d40-a8d1-a51a5459c912}, !- Handle
  Curve Biquadratic 66,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9b79b0c8-4686-4270-8094-ac239fce55e7}, !- Handle
  Curve Quadratic 98,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {85b1aba9-0348-438d-840d-2197fa2a6cd0}, !- Handle
  Curve Quadratic 99,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cef68530-b068-4afa-a6e5-ff9e0c171f0e}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {3907efd8-7047-4d9a-9295-16bf373c7219}, !- Handle
  Curve Quadratic 100,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d05e5e7e-fa39-43a0-ae45-9dd4754596a1}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {91d1ce2f-1d43-4a9d-a72d-8c3156e1db62}, !- Handle
  Curve Quadratic 101,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9dc80ab6-9eae-45ad-a9bc-25cd916433b1}, !- Handle
  Curve Quadratic 102,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {512cdb48-2c68-400e-aebe-f4e0ea3b62eb}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {63e38dbc-a6e7-440d-8c4b-7385526d6743}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8aebda5f-c5dc-473a-b93a-8fabc41c64ce}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {63e38dbc-a6e7-440d-8c4b-7385526d6743}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8aebda5f-c5dc-473a-b93a-8fabc41c64ce}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {9c129d95-b987-404e-8b3a-42378c9f04fa}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {7cd50cee-366a-4463-a123-20490473fd8f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {a956006c-c01f-4ae9-8839-dae9bc7087a1}, !- Air Inlet Node Name
  {c697fd84-67e7-453a-a801-32eaa8cc0115}, !- Air Outlet Node Name
  {512cdb48-2c68-400e-aebe-f4e0ea3b62eb}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Supply Air Fan Operating Mode Schedule Name
  {00762cbb-be0d-494b-abff-7031f7994d2a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {afa8f88d-86b2-4394-9031-1d89a8120b02}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d7e408f3-0555-4582-b31e-51c3fe9b3096}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c697fd84-67e7-453a-a801-32eaa8cc0115}, !- Handle
  {9c129d95-b987-404e-8b3a-42378c9f04fa}, !- Source Object
  7,                                      !- Outlet Port
  {8d740a31-5810-49da-8cab-95eb15fa2452}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {dafdb686-1fd3-482f-8091-8a7cf18f70dc}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {46e601ad-257c-41e3-8d3b-96a7895eaf01}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {46e601ad-257c-41e3-8d3b-96a7895eaf01}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {586c70d0-81f8-4231-b64d-2be293527e4d}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC OA System, !- Name
  {dafdb686-1fd3-482f-8091-8a7cf18f70dc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {043a2ead-59b6-4dc6-95f6-d65041db74f7}, !- Mixed Air Node Name
  {acca4023-f7d6-489d-85a6-23fa327d2be2}, !- Outdoor Air Stream Node Name
  {63721344-54b8-44bf-a986-3da3da4d64a0}, !- Relief Air Stream Node Name
  {59508fb6-d49b-49e4-9382-f9b851eb277a}; !- Return Air Stream Node Name

OS:Node,
  {57fd1efa-9e6c-41e7-b3c1-038a7145a80b}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {acca4023-f7d6-489d-85a6-23fa327d2be2}; !- Outlet Port

OS:Connection,
  {acca4023-f7d6-489d-85a6-23fa327d2be2}, !- Handle
  {57fd1efa-9e6c-41e7-b3c1-038a7145a80b}, !- Source Object
  3,                                      !- Outlet Port
  {586c70d0-81f8-4231-b64d-2be293527e4d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ce3b5a95-3d34-4f60-80e4-f6a346a065dd}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Relief Air Node, !- Name
  {63721344-54b8-44bf-a986-3da3da4d64a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {63721344-54b8-44bf-a986-3da3da4d64a0}, !- Handle
  {586c70d0-81f8-4231-b64d-2be293527e4d}, !- Source Object
  7,                                      !- Outlet Port
  {ce3b5a95-3d34-4f60-80e4-f6a346a065dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4357cd23-83ab-47d7-b9ae-b114279aff40}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {043a2ead-59b6-4dc6-95f6-d65041db74f7}, !- Inlet Port
  {a956006c-c01f-4ae9-8839-dae9bc7087a1}; !- Outlet Port

OS:Connection,
  {59508fb6-d49b-49e4-9382-f9b851eb277a}, !- Handle
  {2b552cf8-dbc6-44a1-ba6b-7844956760b1}, !- Source Object
  3,                                      !- Outlet Port
  {586c70d0-81f8-4231-b64d-2be293527e4d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {043a2ead-59b6-4dc6-95f6-d65041db74f7}, !- Handle
  {586c70d0-81f8-4231-b64d-2be293527e4d}, !- Source Object
  5,                                      !- Outlet Port
  {4357cd23-83ab-47d7-b9ae-b114279aff40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a956006c-c01f-4ae9-8839-dae9bc7087a1}, !- Handle
  {4357cd23-83ab-47d7-b9ae-b114279aff40}, !- Source Object
  3,                                      !- Outlet Port
  {9c129d95-b987-404e-8b3a-42378c9f04fa}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4ab81cf6-ce01-427f-9e55-7404a2a82435}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a6c78669-c4ef-494a-9ef3-95f7a6ac384f}, !- Control Zone or Zone List Name
  {60c59935-4b55-4cbc-83ec-e7cd0c4ec811}, !- Cooling Control Zone or Zone List Name
  {471394ea-63d4-4a32-a0ee-f809920fdcec}, !- Heating Control Zone or Zone List Name
  {5b353112-ea4f-4d8d-a11c-d6f13942eed5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a6c78669-c4ef-494a-9ef3-95f7a6ac384f}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {60c59935-4b55-4cbc-83ec-e7cd0c4ec811}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {471394ea-63d4-4a32-a0ee-f809920fdcec}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5b353112-ea4f-4d8d-a11c-d6f13942eed5}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {efcca92e-178f-4fee-8bdf-58ee1cb58cd3}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Diffuser, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {272d0c50-af7c-43a2-bab9-132c1ddd5adc}, !- Air Inlet Node Name
  {8354b0db-b450-4f0e-942c-458e6855d941}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9a176a7a-7d7c-4ab1-b46f-8dd73ec1056a}, !- Handle
  Zone SuperMarket Office B  - Story ground Return Air Node, !- Name
  {3c479cca-4998-4550-bff5-b932880eebab}, !- Inlet Port
  {e0393c14-759d-439f-b519-2fdd08f4ff7c}; !- Outlet Port

OS:Connection,
  {5b52d9e6-a7fb-4a8b-889c-88661145f9b7}, !- Handle
  {6d5b33ed-bb9f-4628-9c75-366348539fd9}, !- Source Object
  3,                                      !- Outlet Port
  {df1e3fa6-e4ca-4858-b653-7ac783c3ecd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c479cca-4998-4550-bff5-b932880eebab}, !- Handle
  {5981871e-f6ae-426f-82af-8e2166de0faf}, !- Source Object
  2,                                      !- Outlet Port
  {9a176a7a-7d7c-4ab1-b46f-8dd73ec1056a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0393c14-759d-439f-b519-2fdd08f4ff7c}, !- Handle
  {9a176a7a-7d7c-4ab1-b46f-8dd73ec1056a}, !- Source Object
  3,                                      !- Outlet Port
  {ec44ef60-89ad-4e08-b7c3-c1b891b341d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0b6df242-d8be-4093-b77f-7069d98ece80}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {878e43d9-32a0-44a0-98e8-226f12750741}, !- Inlet Port
  {272d0c50-af7c-43a2-bab9-132c1ddd5adc}; !- Outlet Port

OS:Connection,
  {878e43d9-32a0-44a0-98e8-226f12750741}, !- Handle
  {c2c5063c-f8cb-48f4-88fe-2d265a240a54}, !- Source Object
  3,                                      !- Outlet Port
  {0b6df242-d8be-4093-b77f-7069d98ece80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {272d0c50-af7c-43a2-bab9-132c1ddd5adc}, !- Handle
  {0b6df242-d8be-4093-b77f-7069d98ece80}, !- Source Object
  3,                                      !- Outlet Port
  {efcca92e-178f-4fee-8bdf-58ee1cb58cd3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8354b0db-b450-4f0e-942c-458e6855d941}, !- Handle
  {efcca92e-178f-4fee-8bdf-58ee1cb58cd3}, !- Source Object
  4,                                      !- Outlet Port
  {6d5b33ed-bb9f-4628-9c75-366348539fd9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ecab5858-17af-4e9b-b1f5-f07401ce0e48}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  {97c844ac-3349-4313-9de2-9382048d2eeb}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1744b06e-4c53-4dcd-979f-1f2c8ca738be}, !- Supply Side Inlet Node Name
  {c06d079a-3906-4131-9867-81e73a5452e9}, !- Demand Side Outlet Node Name
  {802079ed-1d8e-447e-8623-64c62d024bef}, !- Demand Side Inlet Node A
  {f551aec8-3b07-4f7e-855e-b0731e65e0b3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {70c00428-5f2e-4528-984e-6cee40f36cc6}, !- Demand Mixer Name
  {09726e42-5647-441a-90e2-bc7dd2305686}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {301cb008-c312-43c3-8c40-d0f3f3ef4876}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {1744b06e-4c53-4dcd-979f-1f2c8ca738be}, !- Inlet Port
  {ebb78c45-8d73-4e10-b0b7-c11e3e529801}; !- Outlet Port

OS:Node,
  {0a123cbf-f591-4e2b-bf5c-b098313626a1}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {9404e158-6e82-4ed7-b6c2-e5d5b1c7fda0}, !- Inlet Port
  {f551aec8-3b07-4f7e-855e-b0731e65e0b3}; !- Outlet Port

OS:Connection,
  {1744b06e-4c53-4dcd-979f-1f2c8ca738be}, !- Handle
  {ecab5858-17af-4e9b-b1f5-f07401ce0e48}, !- Source Object
  9,                                      !- Outlet Port
  {301cb008-c312-43c3-8c40-d0f3f3ef4876}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f551aec8-3b07-4f7e-855e-b0731e65e0b3}, !- Handle
  {0a123cbf-f591-4e2b-bf5c-b098313626a1}, !- Source Object
  3,                                      !- Outlet Port
  {ecab5858-17af-4e9b-b1f5-f07401ce0e48}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a870e141-d4e3-4d7d-aff0-2ed5ae051674}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {802079ed-1d8e-447e-8623-64c62d024bef}, !- Inlet Port
  {3f9bd1cf-e002-4914-bd13-a34a29c699ad}; !- Outlet Port

OS:Node,
  {b2970b0b-de23-4441-b662-18d55083a3ab}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {e2b0e2bc-0adb-4c5e-a507-c90d5d8920fc}, !- Inlet Port
  {c06d079a-3906-4131-9867-81e73a5452e9}; !- Outlet Port

OS:Node,
  {68cf4b85-7b89-45be-8f3c-2877d0de189b}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {081d6497-07ec-4def-9250-1195c8183179}, !- Inlet Port
  {14c0182a-9b92-4f28-be0a-64ca5c7ba347}; !- Outlet Port

OS:Connection,
  {802079ed-1d8e-447e-8623-64c62d024bef}, !- Handle
  {ecab5858-17af-4e9b-b1f5-f07401ce0e48}, !- Source Object
  11,                                     !- Outlet Port
  {a870e141-d4e3-4d7d-aff0-2ed5ae051674}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c06d079a-3906-4131-9867-81e73a5452e9}, !- Handle
  {b2970b0b-de23-4441-b662-18d55083a3ab}, !- Source Object
  3,                                      !- Outlet Port
  {ecab5858-17af-4e9b-b1f5-f07401ce0e48}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {09726e42-5647-441a-90e2-bc7dd2305686}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {3f9bd1cf-e002-4914-bd13-a34a29c699ad}, !- Inlet Node Name
  {80eee0ce-1886-478d-a1fc-e1bfac0831e5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {70c00428-5f2e-4528-984e-6cee40f36cc6}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {e2b0e2bc-0adb-4c5e-a507-c90d5d8920fc}, !- Outlet Node Name
  {134cbddf-888f-4818-9936-1f5b11676fda}; !- Inlet Node Name 1

OS:Connection,
  {3f9bd1cf-e002-4914-bd13-a34a29c699ad}, !- Handle
  {a870e141-d4e3-4d7d-aff0-2ed5ae051674}, !- Source Object
  3,                                      !- Outlet Port
  {09726e42-5647-441a-90e2-bc7dd2305686}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2b0e2bc-0adb-4c5e-a507-c90d5d8920fc}, !- Handle
  {70c00428-5f2e-4528-984e-6cee40f36cc6}, !- Source Object
  2,                                      !- Outlet Port
  {b2970b0b-de23-4441-b662-18d55083a3ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e72e09bc-0c78-4461-992f-381aee9c8e00}, !- Handle
  {ecab5858-17af-4e9b-b1f5-f07401ce0e48}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {97c844ac-3349-4313-9de2-9382048d2eeb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {250b96c7-a158-43a0-99e6-acc20a75ca34}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {2bbc7003-0835-45ea-8203-c43a110d1be7}, !- Handle
  Zone SuperMarket Office C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5af06155-3ed0-4efd-9f64-9e15a19a6412}, !- Control Zone Name
  {0a123cbf-f591-4e2b-bf5c-b098313626a1}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {dda3a038-988d-443d-b628-44f94b7ab6a5}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Water Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d32b30a4-0faf-4159-8398-bb55bdd388f8}, !- Water Inlet Node Name
  {ca6dc557-3add-4931-89f7-17dc33f99f4b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1bee826a-5e49-4996-8857-98c52e9941b5}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {48bae923-1dbb-4a74-bfbd-a981c5043c02}, !- Inlet Port
  {d32b30a4-0faf-4159-8398-bb55bdd388f8}; !- Outlet Port

OS:Connection,
  {48bae923-1dbb-4a74-bfbd-a981c5043c02}, !- Handle
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Source Object
  21,                                     !- Outlet Port
  {1bee826a-5e49-4996-8857-98c52e9941b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5696518-0618-4ee4-8de0-37b054ac014a}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {ca6dc557-3add-4931-89f7-17dc33f99f4b}, !- Inlet Port
  {88e489fd-da1c-496f-a146-877c14b8e423}; !- Outlet Port

OS:Connection,
  {d32b30a4-0faf-4159-8398-bb55bdd388f8}, !- Handle
  {1bee826a-5e49-4996-8857-98c52e9941b5}, !- Source Object
  3,                                      !- Outlet Port
  {dda3a038-988d-443d-b628-44f94b7ab6a5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ca6dc557-3add-4931-89f7-17dc33f99f4b}, !- Handle
  {dda3a038-988d-443d-b628-44f94b7ab6a5}, !- Source Object
  6,                                      !- Outlet Port
  {d5696518-0618-4ee4-8de0-37b054ac014a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88e489fd-da1c-496f-a146-877c14b8e423}, !- Handle
  {d5696518-0618-4ee4-8de0-37b054ac014a}, !- Source Object
  3,                                      !- Outlet Port
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0b668b53-a23f-4815-b5ab-f0fe54e343ef}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {dda3a038-988d-443d-b628-44f94b7ab6a5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {6451183c-f981-49e7-a03f-f3f7dd106468}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {270300a5-c3ad-4c96-a8a0-03448bd79ca3}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {79ebdac2-e43b-4c10-8c90-e064865c1dc2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d9368081-d2c0-40da-869a-459acf1d35e3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {afae3cad-705d-41c5-a6f7-1a3a917bc700}, !- Energy Input Ratio Function of Temperature Curve Name
  {2890ab99-318b-4045-942d-68907a62e61a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c2199046-3d04-4f33-a61e-ec2d95bcf6f3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {c56610f2-f00d-49e2-9602-5c4452f0a8c1}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {523b9da7-708a-45a3-b143-ec5fd77f7df7}, !- Handle
  Curve Quadratic 103,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {035dc124-5d34-4460-9065-b85f65b38467}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {000baad8-7f4b-4d2c-855a-b1c0cedf1e87}, !- Handle
  Curve Quadratic 104,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {01519f67-5591-4086-a623-70a3e3b9c2ff}, !- Handle
  Curve Quadratic 105,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {79ebdac2-e43b-4c10-8c90-e064865c1dc2}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {d9368081-d2c0-40da-869a-459acf1d35e3}, !- Handle
  Curve Quadratic 106,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {afae3cad-705d-41c5-a6f7-1a3a917bc700}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {2890ab99-318b-4045-942d-68907a62e61a}, !- Handle
  Curve Quadratic 107,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c2199046-3d04-4f33-a61e-ec2d95bcf6f3}, !- Handle
  Curve Quadratic 108,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {5329d55b-8325-41de-9a8b-03b423da937f}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {940c3078-a189-4ba5-a3be-4369bfef4845}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {157e0b91-87c5-449a-90c6-412bbc1c5722}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {940c3078-a189-4ba5-a3be-4369bfef4845}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {157e0b91-87c5-449a-90c6-412bbc1c5722}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e22007db-3f64-46c6-b9a0-743864a4cd95}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {5af06155-3ed0-4efd-9f64-9e15a19a6412}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {d5ca95b2-8be1-41a5-8e4e-9b177913abd8}, !- Air Inlet Node Name
  {9404e158-6e82-4ed7-b6c2-e5d5b1c7fda0}, !- Air Outlet Node Name
  {5329d55b-8325-41de-9a8b-03b423da937f}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Supply Air Fan Operating Mode Schedule Name
  {dda3a038-988d-443d-b628-44f94b7ab6a5}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {270300a5-c3ad-4c96-a8a0-03448bd79ca3}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {6451183c-f981-49e7-a03f-f3f7dd106468}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {9404e158-6e82-4ed7-b6c2-e5d5b1c7fda0}, !- Handle
  {e22007db-3f64-46c6-b9a0-743864a4cd95}, !- Source Object
  7,                                      !- Outlet Port
  {0a123cbf-f591-4e2b-bf5c-b098313626a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e689aab2-864e-404b-9e54-a0ea3cae1f3d}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2a006085-dc96-499a-9f69-a1c912acd345}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {2a006085-dc96-499a-9f69-a1c912acd345}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7f302f4a-fa27-407d-972c-da8e05c06386}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC OA System, !- Name
  {e689aab2-864e-404b-9e54-a0ea3cae1f3d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e831496d-cdde-4a48-9ed7-50c44b02b789}, !- Mixed Air Node Name
  {63a34e85-112f-43cc-af7d-db096ff55356}, !- Outdoor Air Stream Node Name
  {710b4aa7-c7b5-4161-897e-350667445f39}, !- Relief Air Stream Node Name
  {ebb78c45-8d73-4e10-b0b7-c11e3e529801}; !- Return Air Stream Node Name

OS:Node,
  {ae673bc2-f529-471a-b4d6-509245581b16}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {63a34e85-112f-43cc-af7d-db096ff55356}; !- Outlet Port

OS:Connection,
  {63a34e85-112f-43cc-af7d-db096ff55356}, !- Handle
  {ae673bc2-f529-471a-b4d6-509245581b16}, !- Source Object
  3,                                      !- Outlet Port
  {7f302f4a-fa27-407d-972c-da8e05c06386}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ac705069-c183-4b9c-a4f1-2ca44b6ab514}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Relief Air Node, !- Name
  {710b4aa7-c7b5-4161-897e-350667445f39}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {710b4aa7-c7b5-4161-897e-350667445f39}, !- Handle
  {7f302f4a-fa27-407d-972c-da8e05c06386}, !- Source Object
  7,                                      !- Outlet Port
  {ac705069-c183-4b9c-a4f1-2ca44b6ab514}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {433aeb6c-788a-48ec-b8fc-67fbb75e63d6}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {e831496d-cdde-4a48-9ed7-50c44b02b789}, !- Inlet Port
  {d5ca95b2-8be1-41a5-8e4e-9b177913abd8}; !- Outlet Port

OS:Connection,
  {ebb78c45-8d73-4e10-b0b7-c11e3e529801}, !- Handle
  {301cb008-c312-43c3-8c40-d0f3f3ef4876}, !- Source Object
  3,                                      !- Outlet Port
  {7f302f4a-fa27-407d-972c-da8e05c06386}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e831496d-cdde-4a48-9ed7-50c44b02b789}, !- Handle
  {7f302f4a-fa27-407d-972c-da8e05c06386}, !- Source Object
  5,                                      !- Outlet Port
  {433aeb6c-788a-48ec-b8fc-67fbb75e63d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5ca95b2-8be1-41a5-8e4e-9b177913abd8}, !- Handle
  {433aeb6c-788a-48ec-b8fc-67fbb75e63d6}, !- Source Object
  3,                                      !- Outlet Port
  {e22007db-3f64-46c6-b9a0-743864a4cd95}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {250b96c7-a158-43a0-99e6-acc20a75ca34}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d5ad33a3-d8d1-428d-a103-90b52866517f}, !- Control Zone or Zone List Name
  {1b899461-bfc7-4e4c-bab5-c14f79588670}, !- Cooling Control Zone or Zone List Name
  {76a6bf7d-5a2f-4015-827f-b760b063cfb5}, !- Heating Control Zone or Zone List Name
  {f780b9c1-85ec-46d7-9d5a-b7b997d0e8c9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d5ad33a3-d8d1-428d-a103-90b52866517f}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {1b899461-bfc7-4e4c-bab5-c14f79588670}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {76a6bf7d-5a2f-4015-827f-b760b063cfb5}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f780b9c1-85ec-46d7-9d5a-b7b997d0e8c9}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b336f328-ebca-4ae3-b4f1-63c56b00a7cf}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Diffuser, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {525c3257-648b-4ab5-918a-95bdd8c78f28}, !- Air Inlet Node Name
  {081d6497-07ec-4def-9250-1195c8183179}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4f0bdbf5-6a65-4ab7-8101-2fbcade17865}, !- Handle
  Zone SuperMarket Office C  - Story ground Return Air Node, !- Name
  {f1a241b4-6317-47c9-bb1d-f28779da79a1}, !- Inlet Port
  {134cbddf-888f-4818-9936-1f5b11676fda}; !- Outlet Port

OS:Connection,
  {14c0182a-9b92-4f28-be0a-64ca5c7ba347}, !- Handle
  {68cf4b85-7b89-45be-8f3c-2877d0de189b}, !- Source Object
  3,                                      !- Outlet Port
  {b56ee8a1-9f97-428d-b6d3-d56bd34d4427}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1a241b4-6317-47c9-bb1d-f28779da79a1}, !- Handle
  {2fb3cd07-2d54-4dd2-8e32-072f7cf80b22}, !- Source Object
  2,                                      !- Outlet Port
  {4f0bdbf5-6a65-4ab7-8101-2fbcade17865}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {134cbddf-888f-4818-9936-1f5b11676fda}, !- Handle
  {4f0bdbf5-6a65-4ab7-8101-2fbcade17865}, !- Source Object
  3,                                      !- Outlet Port
  {70c00428-5f2e-4528-984e-6cee40f36cc6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {87feef43-7fec-4fb8-bb98-421be34b25d1}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {80eee0ce-1886-478d-a1fc-e1bfac0831e5}, !- Inlet Port
  {525c3257-648b-4ab5-918a-95bdd8c78f28}; !- Outlet Port

OS:Connection,
  {80eee0ce-1886-478d-a1fc-e1bfac0831e5}, !- Handle
  {09726e42-5647-441a-90e2-bc7dd2305686}, !- Source Object
  3,                                      !- Outlet Port
  {87feef43-7fec-4fb8-bb98-421be34b25d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {525c3257-648b-4ab5-918a-95bdd8c78f28}, !- Handle
  {87feef43-7fec-4fb8-bb98-421be34b25d1}, !- Source Object
  3,                                      !- Outlet Port
  {b336f328-ebca-4ae3-b4f1-63c56b00a7cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {081d6497-07ec-4def-9250-1195c8183179}, !- Handle
  {b336f328-ebca-4ae3-b4f1-63c56b00a7cf}, !- Source Object
  4,                                      !- Outlet Port
  {68cf4b85-7b89-45be-8f3c-2877d0de189b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b4d85469-549a-47b9-b7dd-e0e6917e0c98}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  {8949d4f8-6567-4543-a506-bb9f7b554722}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8f674387-9970-4d8a-b868-80b19fc2944d}, !- Supply Side Inlet Node Name
  {e913382d-d57c-4cb9-9230-102af738a5fd}, !- Demand Side Outlet Node Name
  {b732c870-60c8-4278-a094-84a5f53da1dc}, !- Demand Side Inlet Node A
  {b8372573-f8e5-4073-9d91-ab9f11d3cb39}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b351a9bc-7c1e-40de-b944-c0a6bd167a9a}, !- Demand Mixer Name
  {368f8aea-3aa6-4b11-9595-f9384e3a9e0d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d1484a82-c424-44af-b89f-511586244576}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {8f674387-9970-4d8a-b868-80b19fc2944d}, !- Inlet Port
  {0ebe6385-01ac-437b-ae9b-b535895d56d9}; !- Outlet Port

OS:Node,
  {43484312-074c-41b3-a021-4f5e148f646a}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {fad29209-4beb-4ad3-a609-811f37e3c45d}, !- Inlet Port
  {b8372573-f8e5-4073-9d91-ab9f11d3cb39}; !- Outlet Port

OS:Connection,
  {8f674387-9970-4d8a-b868-80b19fc2944d}, !- Handle
  {b4d85469-549a-47b9-b7dd-e0e6917e0c98}, !- Source Object
  9,                                      !- Outlet Port
  {d1484a82-c424-44af-b89f-511586244576}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8372573-f8e5-4073-9d91-ab9f11d3cb39}, !- Handle
  {43484312-074c-41b3-a021-4f5e148f646a}, !- Source Object
  3,                                      !- Outlet Port
  {b4d85469-549a-47b9-b7dd-e0e6917e0c98}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cde94c9f-4df1-49c6-9f27-8ff4221b6890}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {b732c870-60c8-4278-a094-84a5f53da1dc}, !- Inlet Port
  {8cd89dca-5c8d-4b91-891b-6084c5989d45}; !- Outlet Port

OS:Node,
  {356ad73c-d376-4c81-ba3f-94d0c4b46bc6}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {72228225-28c8-41b8-a94b-1ffab8f264e3}, !- Inlet Port
  {e913382d-d57c-4cb9-9230-102af738a5fd}; !- Outlet Port

OS:Node,
  {135e342c-94b7-43e6-b0f0-3e5b61f2246d}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {72895ce3-9785-453c-9f53-be2ad675cb72}, !- Inlet Port
  {98ce9400-c997-495c-a072-352914e87c35}; !- Outlet Port

OS:Connection,
  {b732c870-60c8-4278-a094-84a5f53da1dc}, !- Handle
  {b4d85469-549a-47b9-b7dd-e0e6917e0c98}, !- Source Object
  11,                                     !- Outlet Port
  {cde94c9f-4df1-49c6-9f27-8ff4221b6890}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e913382d-d57c-4cb9-9230-102af738a5fd}, !- Handle
  {356ad73c-d376-4c81-ba3f-94d0c4b46bc6}, !- Source Object
  3,                                      !- Outlet Port
  {b4d85469-549a-47b9-b7dd-e0e6917e0c98}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {368f8aea-3aa6-4b11-9595-f9384e3a9e0d}, !- Handle
  Air Loop HVAC Zone Splitter 19,         !- Name
  {8cd89dca-5c8d-4b91-891b-6084c5989d45}, !- Inlet Node Name
  {45bb1441-0853-40d3-85e9-2d27d03d6057}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b351a9bc-7c1e-40de-b944-c0a6bd167a9a}, !- Handle
  Air Loop HVAC Zone Mixer 19,            !- Name
  {72228225-28c8-41b8-a94b-1ffab8f264e3}, !- Outlet Node Name
  {ea497172-8179-4575-a5a8-ad4481dbd5b8}; !- Inlet Node Name 1

OS:Connection,
  {8cd89dca-5c8d-4b91-891b-6084c5989d45}, !- Handle
  {cde94c9f-4df1-49c6-9f27-8ff4221b6890}, !- Source Object
  3,                                      !- Outlet Port
  {368f8aea-3aa6-4b11-9595-f9384e3a9e0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72228225-28c8-41b8-a94b-1ffab8f264e3}, !- Handle
  {b351a9bc-7c1e-40de-b944-c0a6bd167a9a}, !- Source Object
  2,                                      !- Outlet Port
  {356ad73c-d376-4c81-ba3f-94d0c4b46bc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4426cd16-9cae-4d12-98b8-554d476a807a}, !- Handle
  {b4d85469-549a-47b9-b7dd-e0e6917e0c98}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {8949d4f8-6567-4543-a506-bb9f7b554722}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18, !- Name
  {7dc244eb-be8d-4a05-8ea1-31ae0fe6bdfd}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c3ab4174-25dd-4447-97ba-d4834209bb0a}, !- Handle
  Zone SuperMarket Meeting A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {85d236cd-c235-4f90-b0d8-3401fad82a86}, !- Control Zone Name
  {43484312-074c-41b3-a021-4f5e148f646a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {f7f077c0-126a-47dd-9d3d-8a62e3c28b9f}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Water Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {86d9ab70-2047-430e-95d3-b3577ad6a480}, !- Water Inlet Node Name
  {5b32b281-3db1-4f1c-b382-91207ed8c3c4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0db5458b-1be7-4e17-9b1a-906fd9ff1eb7}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {50bc5274-6846-49da-bdc9-54d0b4b5869a}, !- Inlet Port
  {86d9ab70-2047-430e-95d3-b3577ad6a480}; !- Outlet Port

OS:Connection,
  {50bc5274-6846-49da-bdc9-54d0b4b5869a}, !- Handle
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Source Object
  22,                                     !- Outlet Port
  {0db5458b-1be7-4e17-9b1a-906fd9ff1eb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a326d72-dd51-446f-a1fb-4a6b56e6eee4}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {5b32b281-3db1-4f1c-b382-91207ed8c3c4}, !- Inlet Port
  {548cdcdc-aeae-4813-a7b5-8bcb058da42b}; !- Outlet Port

OS:Connection,
  {86d9ab70-2047-430e-95d3-b3577ad6a480}, !- Handle
  {0db5458b-1be7-4e17-9b1a-906fd9ff1eb7}, !- Source Object
  3,                                      !- Outlet Port
  {f7f077c0-126a-47dd-9d3d-8a62e3c28b9f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5b32b281-3db1-4f1c-b382-91207ed8c3c4}, !- Handle
  {f7f077c0-126a-47dd-9d3d-8a62e3c28b9f}, !- Source Object
  6,                                      !- Outlet Port
  {0a326d72-dd51-446f-a1fb-4a6b56e6eee4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {548cdcdc-aeae-4813-a7b5-8bcb058da42b}, !- Handle
  {0a326d72-dd51-446f-a1fb-4a6b56e6eee4}, !- Source Object
  3,                                      !- Outlet Port
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {61a6cf00-3c1e-43a1-b481-e02e45b4210b}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {f7f077c0-126a-47dd-9d3d-8a62e3c28b9f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {3dbf5663-f51a-4c3f-8723-4d21b5b0ab8a}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {451c1b10-d11b-4366-85ec-fac5df4334c5}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eb782f1c-881a-4656-86e8-fea22e825319}, !- Total Cooling Capacity Function of Temperature Curve Name
  {adc4d8ba-08b8-4a76-9f2d-d0289c0e0571}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {91751853-3629-452c-9215-596b9a2bd232}, !- Energy Input Ratio Function of Temperature Curve Name
  {bacda647-ad9c-4375-8eef-e3fcd9a0bcf2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6dd297ce-587b-4a9d-9684-1b68c6344a36}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {a83f07f8-ab6c-44f4-985b-e5a38a2e57a7}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {580b0165-fc1c-4997-b63c-b088dca415ca}, !- Handle
  Curve Quadratic 109,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3f5b6dcc-c2bd-478f-8a27-e1f5008ae6cb}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cb1ff1cf-f070-45bc-9163-39c607056c54}, !- Handle
  Curve Quadratic 110,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4a183188-c2a3-4124-8df1-9ef1d3694b67}, !- Handle
  Curve Quadratic 111,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {eb782f1c-881a-4656-86e8-fea22e825319}, !- Handle
  Curve Biquadratic 75,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {adc4d8ba-08b8-4a76-9f2d-d0289c0e0571}, !- Handle
  Curve Quadratic 112,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {91751853-3629-452c-9215-596b9a2bd232}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {bacda647-ad9c-4375-8eef-e3fcd9a0bcf2}, !- Handle
  Curve Quadratic 113,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6dd297ce-587b-4a9d-9684-1b68c6344a36}, !- Handle
  Curve Quadratic 114,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {4bb9adc4-8f12-4552-b81b-96373f7d36ee}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bb6600ca-42fc-4f7e-a765-5c0488d03679}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {34d80db3-42f6-4c1f-8121-888a7b2b0296}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bb6600ca-42fc-4f7e-a765-5c0488d03679}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {34d80db3-42f6-4c1f-8121-888a7b2b0296}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {fa286bf0-d662-481f-bb39-d993b556a45b}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {85d236cd-c235-4f90-b0d8-3401fad82a86}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {7c038c06-99a6-4818-bcd3-421509e20d23}, !- Air Inlet Node Name
  {fad29209-4beb-4ad3-a609-811f37e3c45d}, !- Air Outlet Node Name
  {4bb9adc4-8f12-4552-b81b-96373f7d36ee}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Supply Air Fan Operating Mode Schedule Name
  {f7f077c0-126a-47dd-9d3d-8a62e3c28b9f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {451c1b10-d11b-4366-85ec-fac5df4334c5}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {3dbf5663-f51a-4c3f-8723-4d21b5b0ab8a}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {fad29209-4beb-4ad3-a609-811f37e3c45d}, !- Handle
  {fa286bf0-d662-481f-bb39-d993b556a45b}, !- Source Object
  7,                                      !- Outlet Port
  {43484312-074c-41b3-a021-4f5e148f646a}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {69e0f495-7506-4950-a058-b7486fab554e}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a80376b6-3134-4bc4-823c-802b2ab00144}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {a80376b6-3134-4bc4-823c-802b2ab00144}, !- Handle
  Controller Mechanical Ventilation 19,   !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {da09d601-c9d1-42ce-b68d-f915e8242a36}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC OA System, !- Name
  {69e0f495-7506-4950-a058-b7486fab554e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1f56d288-6467-438e-89e6-d825bc3b39d4}, !- Mixed Air Node Name
  {9de578ec-e0a6-44e6-b0c8-9b580486eae0}, !- Outdoor Air Stream Node Name
  {6f3fb2db-f1c8-4f27-93c9-4410c37f6e7c}, !- Relief Air Stream Node Name
  {0ebe6385-01ac-437b-ae9b-b535895d56d9}; !- Return Air Stream Node Name

OS:Node,
  {c37f3b11-2dc1-4739-a188-8f9f120471cc}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9de578ec-e0a6-44e6-b0c8-9b580486eae0}; !- Outlet Port

OS:Connection,
  {9de578ec-e0a6-44e6-b0c8-9b580486eae0}, !- Handle
  {c37f3b11-2dc1-4739-a188-8f9f120471cc}, !- Source Object
  3,                                      !- Outlet Port
  {da09d601-c9d1-42ce-b68d-f915e8242a36}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c4707c20-9607-4000-a12a-7671c5ac7733}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Relief Air Node, !- Name
  {6f3fb2db-f1c8-4f27-93c9-4410c37f6e7c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f3fb2db-f1c8-4f27-93c9-4410c37f6e7c}, !- Handle
  {da09d601-c9d1-42ce-b68d-f915e8242a36}, !- Source Object
  7,                                      !- Outlet Port
  {c4707c20-9607-4000-a12a-7671c5ac7733}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e426cd6-bc26-4843-aa2f-c9e6f8319b6c}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {1f56d288-6467-438e-89e6-d825bc3b39d4}, !- Inlet Port
  {7c038c06-99a6-4818-bcd3-421509e20d23}; !- Outlet Port

OS:Connection,
  {0ebe6385-01ac-437b-ae9b-b535895d56d9}, !- Handle
  {d1484a82-c424-44af-b89f-511586244576}, !- Source Object
  3,                                      !- Outlet Port
  {da09d601-c9d1-42ce-b68d-f915e8242a36}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1f56d288-6467-438e-89e6-d825bc3b39d4}, !- Handle
  {da09d601-c9d1-42ce-b68d-f915e8242a36}, !- Source Object
  5,                                      !- Outlet Port
  {8e426cd6-bc26-4843-aa2f-c9e6f8319b6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c038c06-99a6-4818-bcd3-421509e20d23}, !- Handle
  {8e426cd6-bc26-4843-aa2f-c9e6f8319b6c}, !- Source Object
  3,                                      !- Outlet Port
  {fa286bf0-d662-481f-bb39-d993b556a45b}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7dc244eb-be8d-4a05-8ea1-31ae0fe6bdfd}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {34beae4a-dcf9-4f4d-af0e-b6713cafc645}, !- Control Zone or Zone List Name
  {cba3d285-b864-4041-9004-1cb3a58b2b80}, !- Cooling Control Zone or Zone List Name
  {9153ea7f-2383-48a3-a5b1-6f7bde0186d8}, !- Heating Control Zone or Zone List Name
  {dff44251-bbee-4ebd-bf1b-8a55bf03cb94}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {34beae4a-dcf9-4f4d-af0e-b6713cafc645}, !- Handle
  Availability Manager Night Cycle 19 Control Zone List; !- Name

OS:ModelObjectList,
  {cba3d285-b864-4041-9004-1cb3a58b2b80}, !- Handle
  Availability Manager Night Cycle 19 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9153ea7f-2383-48a3-a5b1-6f7bde0186d8}, !- Handle
  Availability Manager Night Cycle 19 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {dff44251-bbee-4ebd-bf1b-8a55bf03cb94}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3b35233c-3545-4f89-9359-a89755624652}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Diffuser, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {bc7dccaa-3dec-4f52-85ee-4014f575e19f}, !- Air Inlet Node Name
  {72895ce3-9785-453c-9f53-be2ad675cb72}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {16728478-1517-4819-a4a3-2c8361a072ff}, !- Handle
  Zone SuperMarket Meeting A  - Story ground Return Air Node, !- Name
  {75f78d9f-3bfd-42c2-bb3c-19525bba53de}, !- Inlet Port
  {ea497172-8179-4575-a5a8-ad4481dbd5b8}; !- Outlet Port

OS:Connection,
  {98ce9400-c997-495c-a072-352914e87c35}, !- Handle
  {135e342c-94b7-43e6-b0f0-3e5b61f2246d}, !- Source Object
  3,                                      !- Outlet Port
  {19926e1a-3755-4656-90bc-5aea23c44c4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75f78d9f-3bfd-42c2-bb3c-19525bba53de}, !- Handle
  {c5a2981c-5a1b-42b9-905d-820b313fc4ea}, !- Source Object
  2,                                      !- Outlet Port
  {16728478-1517-4819-a4a3-2c8361a072ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea497172-8179-4575-a5a8-ad4481dbd5b8}, !- Handle
  {16728478-1517-4819-a4a3-2c8361a072ff}, !- Source Object
  3,                                      !- Outlet Port
  {b351a9bc-7c1e-40de-b944-c0a6bd167a9a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c3bc4010-c362-4438-bc13-3c8529360673}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {45bb1441-0853-40d3-85e9-2d27d03d6057}, !- Inlet Port
  {bc7dccaa-3dec-4f52-85ee-4014f575e19f}; !- Outlet Port

OS:Connection,
  {45bb1441-0853-40d3-85e9-2d27d03d6057}, !- Handle
  {368f8aea-3aa6-4b11-9595-f9384e3a9e0d}, !- Source Object
  3,                                      !- Outlet Port
  {c3bc4010-c362-4438-bc13-3c8529360673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc7dccaa-3dec-4f52-85ee-4014f575e19f}, !- Handle
  {c3bc4010-c362-4438-bc13-3c8529360673}, !- Source Object
  3,                                      !- Outlet Port
  {3b35233c-3545-4f89-9359-a89755624652}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {72895ce3-9785-453c-9f53-be2ad675cb72}, !- Handle
  {3b35233c-3545-4f89-9359-a89755624652}, !- Source Object
  4,                                      !- Outlet Port
  {135e342c-94b7-43e6-b0f0-3e5b61f2246d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f45aaa56-1fd4-42e8-8997-2d404706484f}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  {5decd681-5ccb-4434-91ed-ae8381cfb51c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {451e1583-7dbc-42dc-a58f-5097c4d6fa39}, !- Supply Side Inlet Node Name
  {25fcfe74-cb13-4b01-8c49-751f54c3a96c}, !- Demand Side Outlet Node Name
  {342041f1-da21-451a-875b-dcafa16b2bd3}, !- Demand Side Inlet Node A
  {1a6a3ccf-c637-40df-8f37-3e0a9458d3a9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a019583c-af6f-4565-9e45-903808bec078}, !- Demand Mixer Name
  {1646600f-978a-4f71-904f-911755102c2d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ceb552bf-15b4-4c10-bcfc-6c3880318c8a}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {451e1583-7dbc-42dc-a58f-5097c4d6fa39}, !- Inlet Port
  {49d1bd40-50f0-4cf6-be11-7c45e2dfac69}; !- Outlet Port

OS:Node,
  {74d72f4d-5045-40a8-9ab6-fcb09cd93f3f}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {e3a0a3bc-acaa-48df-88c0-88eac1cdbbe4}, !- Inlet Port
  {1a6a3ccf-c637-40df-8f37-3e0a9458d3a9}; !- Outlet Port

OS:Connection,
  {451e1583-7dbc-42dc-a58f-5097c4d6fa39}, !- Handle
  {f45aaa56-1fd4-42e8-8997-2d404706484f}, !- Source Object
  9,                                      !- Outlet Port
  {ceb552bf-15b4-4c10-bcfc-6c3880318c8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a6a3ccf-c637-40df-8f37-3e0a9458d3a9}, !- Handle
  {74d72f4d-5045-40a8-9ab6-fcb09cd93f3f}, !- Source Object
  3,                                      !- Outlet Port
  {f45aaa56-1fd4-42e8-8997-2d404706484f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d78c6bf1-67fd-4998-9458-e6880a3a8ff7}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {342041f1-da21-451a-875b-dcafa16b2bd3}, !- Inlet Port
  {e87310ef-d4c4-42bc-b024-1e269b13dca5}; !- Outlet Port

OS:Node,
  {c949e751-ec7c-4731-948a-8c221e4dc7fa}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {6b9e7679-ecc7-4b22-8332-68356e593ede}, !- Inlet Port
  {25fcfe74-cb13-4b01-8c49-751f54c3a96c}; !- Outlet Port

OS:Node,
  {370f31ca-b792-41b4-9fae-fcc4ae8a163b}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {9e9d2a4a-0fd1-4b45-81d7-7ca1f667d3a7}, !- Inlet Port
  {79300431-5d6c-4565-9397-bf33602d533b}; !- Outlet Port

OS:Connection,
  {342041f1-da21-451a-875b-dcafa16b2bd3}, !- Handle
  {f45aaa56-1fd4-42e8-8997-2d404706484f}, !- Source Object
  11,                                     !- Outlet Port
  {d78c6bf1-67fd-4998-9458-e6880a3a8ff7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25fcfe74-cb13-4b01-8c49-751f54c3a96c}, !- Handle
  {c949e751-ec7c-4731-948a-8c221e4dc7fa}, !- Source Object
  3,                                      !- Outlet Port
  {f45aaa56-1fd4-42e8-8997-2d404706484f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1646600f-978a-4f71-904f-911755102c2d}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {e87310ef-d4c4-42bc-b024-1e269b13dca5}, !- Inlet Node Name
  {094aaea0-45e1-4083-9f52-46999eff42f6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a019583c-af6f-4565-9e45-903808bec078}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {6b9e7679-ecc7-4b22-8332-68356e593ede}, !- Outlet Node Name
  {b90f5c66-544d-47c0-a0fe-c05735b74602}; !- Inlet Node Name 1

OS:Connection,
  {e87310ef-d4c4-42bc-b024-1e269b13dca5}, !- Handle
  {d78c6bf1-67fd-4998-9458-e6880a3a8ff7}, !- Source Object
  3,                                      !- Outlet Port
  {1646600f-978a-4f71-904f-911755102c2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b9e7679-ecc7-4b22-8332-68356e593ede}, !- Handle
  {a019583c-af6f-4565-9e45-903808bec078}, !- Source Object
  2,                                      !- Outlet Port
  {c949e751-ec7c-4731-948a-8c221e4dc7fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1587f06f-8ec4-4f75-a598-7d5594821a75}, !- Handle
  {f45aaa56-1fd4-42e8-8997-2d404706484f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {5decd681-5ccb-4434-91ed-ae8381cfb51c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Name
  {5651ca55-50fb-4729-a69c-ebdd9befb5cc}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {3e488ecc-3db1-4023-861b-aba03b2af669}, !- Handle
  Zone SuperMarket Meeting B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1147234b-8a09-490e-8165-4a54fa81b9a2}, !- Control Zone Name
  {74d72f4d-5045-40a8-9ab6-fcb09cd93f3f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {1769ec20-6fb5-434e-9e67-9284b705dac0}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Water Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {610b0f86-5412-496f-aa38-de2a9a0d3247}, !- Water Inlet Node Name
  {f1971e83-6dfb-4878-b6ed-4358706c6259}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1ed60d17-fc96-48a0-80ac-8143e7a4c878}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {0fd94d03-2fda-4bd8-8af8-5dcf46a35fc4}, !- Inlet Port
  {610b0f86-5412-496f-aa38-de2a9a0d3247}; !- Outlet Port

OS:Connection,
  {0fd94d03-2fda-4bd8-8af8-5dcf46a35fc4}, !- Handle
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Source Object
  23,                                     !- Outlet Port
  {1ed60d17-fc96-48a0-80ac-8143e7a4c878}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {30dd2255-2ccb-4c3f-8405-879c34d903fa}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {f1971e83-6dfb-4878-b6ed-4358706c6259}, !- Inlet Port
  {638b1c40-be36-49fe-be19-589164bde3a7}; !- Outlet Port

OS:Connection,
  {610b0f86-5412-496f-aa38-de2a9a0d3247}, !- Handle
  {1ed60d17-fc96-48a0-80ac-8143e7a4c878}, !- Source Object
  3,                                      !- Outlet Port
  {1769ec20-6fb5-434e-9e67-9284b705dac0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f1971e83-6dfb-4878-b6ed-4358706c6259}, !- Handle
  {1769ec20-6fb5-434e-9e67-9284b705dac0}, !- Source Object
  6,                                      !- Outlet Port
  {30dd2255-2ccb-4c3f-8405-879c34d903fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {638b1c40-be36-49fe-be19-589164bde3a7}, !- Handle
  {30dd2255-2ccb-4c3f-8405-879c34d903fa}, !- Source Object
  3,                                      !- Outlet Port
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {710dd5db-f0ee-4671-84ab-a7740b4e59a5}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {1769ec20-6fb5-434e-9e67-9284b705dac0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {edbed8e1-a5f6-4bbf-b521-8ff56330d325}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {85f1d883-d58a-4f1a-b05d-bea0b7d594f3}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {df2897c6-b5e3-4585-bbd8-dac0e1f06d2d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1ec7b511-716c-4690-aa77-988b416e0027}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ee3b0bfe-d6f4-43fc-b3e2-eabc4748273f}, !- Energy Input Ratio Function of Temperature Curve Name
  {636c3f3c-d192-42ce-a8a6-ed3377c20c69}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {28866f43-de5c-4773-b57b-1202a1017f01}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {1142cae8-7379-46da-b298-311ea1086def}, !- Handle
  Curve Biquadratic 77,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ca826bd2-5c70-493e-9beb-14d9b4aceee0}, !- Handle
  Curve Quadratic 115,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {55b2473c-6987-4c40-95f8-a4bd0da9156f}, !- Handle
  Curve Biquadratic 78,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fe767238-f195-45eb-ad58-cb18fef40c44}, !- Handle
  Curve Quadratic 116,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {73a096ad-a293-445d-b58c-007f41bd1bd3}, !- Handle
  Curve Quadratic 117,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {df2897c6-b5e3-4585-bbd8-dac0e1f06d2d}, !- Handle
  Curve Biquadratic 79,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {1ec7b511-716c-4690-aa77-988b416e0027}, !- Handle
  Curve Quadratic 118,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ee3b0bfe-d6f4-43fc-b3e2-eabc4748273f}, !- Handle
  Curve Biquadratic 80,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {636c3f3c-d192-42ce-a8a6-ed3377c20c69}, !- Handle
  Curve Quadratic 119,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {28866f43-de5c-4773-b57b-1202a1017f01}, !- Handle
  Curve Quadratic 120,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {745e6e35-a91a-4a92-b549-0b9e5e38733e}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b141a402-8bfc-4d8b-9d0e-ede86ede1259}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {284192f3-3bfa-4cb2-888e-d8e247747d7b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b141a402-8bfc-4d8b-9d0e-ede86ede1259}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {284192f3-3bfa-4cb2-888e-d8e247747d7b}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {69155ea1-3357-4e89-8728-290a458e06e7}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {1147234b-8a09-490e-8165-4a54fa81b9a2}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {b9720d67-2e33-4fb8-b061-5c6727021fe3}, !- Air Inlet Node Name
  {e3a0a3bc-acaa-48df-88c0-88eac1cdbbe4}, !- Air Outlet Node Name
  {745e6e35-a91a-4a92-b549-0b9e5e38733e}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Supply Air Fan Operating Mode Schedule Name
  {1769ec20-6fb5-434e-9e67-9284b705dac0}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {85f1d883-d58a-4f1a-b05d-bea0b7d594f3}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {edbed8e1-a5f6-4bbf-b521-8ff56330d325}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {e3a0a3bc-acaa-48df-88c0-88eac1cdbbe4}, !- Handle
  {69155ea1-3357-4e89-8728-290a458e06e7}, !- Source Object
  7,                                      !- Outlet Port
  {74d72f4d-5045-40a8-9ab6-fcb09cd93f3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5d602387-5e3a-4d2c-8c3c-72732fd61b09}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c30b7ea1-e325-4bb8-8a4c-3c59ed6af4df}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {c30b7ea1-e325-4bb8-8a4c-3c59ed6af4df}, !- Handle
  Controller Mechanical Ventilation 20,   !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {76b9c369-598b-4388-8fa7-f5420fa498c2}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC OA System, !- Name
  {5d602387-5e3a-4d2c-8c3c-72732fd61b09}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {90468cbe-aa0f-4713-896d-0b9478baa262}, !- Mixed Air Node Name
  {8c0c06f3-d74f-4ac2-9f4d-464abb92e7a7}, !- Outdoor Air Stream Node Name
  {ca7718c4-89b0-494c-a8d0-9725680409a0}, !- Relief Air Stream Node Name
  {49d1bd40-50f0-4cf6-be11-7c45e2dfac69}; !- Return Air Stream Node Name

OS:Node,
  {234b149d-abc7-464e-82de-9fa7b81ecc6a}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8c0c06f3-d74f-4ac2-9f4d-464abb92e7a7}; !- Outlet Port

OS:Connection,
  {8c0c06f3-d74f-4ac2-9f4d-464abb92e7a7}, !- Handle
  {234b149d-abc7-464e-82de-9fa7b81ecc6a}, !- Source Object
  3,                                      !- Outlet Port
  {76b9c369-598b-4388-8fa7-f5420fa498c2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3af7dbf0-c8ef-4340-818c-a7ba7965f116}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Relief Air Node, !- Name
  {ca7718c4-89b0-494c-a8d0-9725680409a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca7718c4-89b0-494c-a8d0-9725680409a0}, !- Handle
  {76b9c369-598b-4388-8fa7-f5420fa498c2}, !- Source Object
  7,                                      !- Outlet Port
  {3af7dbf0-c8ef-4340-818c-a7ba7965f116}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {676b81ac-3fcf-4d85-b58e-7c3d56e02408}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {90468cbe-aa0f-4713-896d-0b9478baa262}, !- Inlet Port
  {b9720d67-2e33-4fb8-b061-5c6727021fe3}; !- Outlet Port

OS:Connection,
  {49d1bd40-50f0-4cf6-be11-7c45e2dfac69}, !- Handle
  {ceb552bf-15b4-4c10-bcfc-6c3880318c8a}, !- Source Object
  3,                                      !- Outlet Port
  {76b9c369-598b-4388-8fa7-f5420fa498c2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {90468cbe-aa0f-4713-896d-0b9478baa262}, !- Handle
  {76b9c369-598b-4388-8fa7-f5420fa498c2}, !- Source Object
  5,                                      !- Outlet Port
  {676b81ac-3fcf-4d85-b58e-7c3d56e02408}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9720d67-2e33-4fb8-b061-5c6727021fe3}, !- Handle
  {676b81ac-3fcf-4d85-b58e-7c3d56e02408}, !- Source Object
  3,                                      !- Outlet Port
  {69155ea1-3357-4e89-8728-290a458e06e7}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5651ca55-50fb-4729-a69c-ebdd9befb5cc}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1161f0fe-dd6f-45a7-9888-3f69e192e315}, !- Control Zone or Zone List Name
  {0667fb04-81aa-4b48-9445-5c38adde1951}, !- Cooling Control Zone or Zone List Name
  {d8095b80-ff10-40ab-b0cf-220e890c5a7d}, !- Heating Control Zone or Zone List Name
  {cb5a8260-165c-4a62-a398-8c5048a94e92}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1161f0fe-dd6f-45a7-9888-3f69e192e315}, !- Handle
  Availability Manager Night Cycle 20 Control Zone List; !- Name

OS:ModelObjectList,
  {0667fb04-81aa-4b48-9445-5c38adde1951}, !- Handle
  Availability Manager Night Cycle 20 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d8095b80-ff10-40ab-b0cf-220e890c5a7d}, !- Handle
  Availability Manager Night Cycle 20 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {cb5a8260-165c-4a62-a398-8c5048a94e92}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {677ced38-814a-4dc0-9dcd-7ae00910e45f}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Diffuser, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {d4e4b331-23c0-4046-861b-d92badae51a7}, !- Air Inlet Node Name
  {9e9d2a4a-0fd1-4b45-81d7-7ca1f667d3a7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b50db23b-ce10-4fae-9533-c9d673e76eb6}, !- Handle
  Zone SuperMarket Meeting B  - Story ground Return Air Node, !- Name
  {f3af447c-5340-4374-a53d-416eabcc2772}, !- Inlet Port
  {b90f5c66-544d-47c0-a0fe-c05735b74602}; !- Outlet Port

OS:Connection,
  {79300431-5d6c-4565-9397-bf33602d533b}, !- Handle
  {370f31ca-b792-41b4-9fae-fcc4ae8a163b}, !- Source Object
  3,                                      !- Outlet Port
  {2069b7e0-3363-48c0-b998-17fcfdc33977}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3af447c-5340-4374-a53d-416eabcc2772}, !- Handle
  {7364fc4a-0bce-4a40-9846-5eabe9e519f7}, !- Source Object
  2,                                      !- Outlet Port
  {b50db23b-ce10-4fae-9533-c9d673e76eb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b90f5c66-544d-47c0-a0fe-c05735b74602}, !- Handle
  {b50db23b-ce10-4fae-9533-c9d673e76eb6}, !- Source Object
  3,                                      !- Outlet Port
  {a019583c-af6f-4565-9e45-903808bec078}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {10f562b4-a1e8-4bd5-8bc9-5977cd4442bb}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {094aaea0-45e1-4083-9f52-46999eff42f6}, !- Inlet Port
  {d4e4b331-23c0-4046-861b-d92badae51a7}; !- Outlet Port

OS:Connection,
  {094aaea0-45e1-4083-9f52-46999eff42f6}, !- Handle
  {1646600f-978a-4f71-904f-911755102c2d}, !- Source Object
  3,                                      !- Outlet Port
  {10f562b4-a1e8-4bd5-8bc9-5977cd4442bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4e4b331-23c0-4046-861b-d92badae51a7}, !- Handle
  {10f562b4-a1e8-4bd5-8bc9-5977cd4442bb}, !- Source Object
  3,                                      !- Outlet Port
  {677ced38-814a-4dc0-9dcd-7ae00910e45f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e9d2a4a-0fd1-4b45-81d7-7ca1f667d3a7}, !- Handle
  {677ced38-814a-4dc0-9dcd-7ae00910e45f}, !- Source Object
  4,                                      !- Outlet Port
  {370f31ca-b792-41b4-9fae-fcc4ae8a163b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9164cee5-d3e1-4f46-837b-54a0b05e476c}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  {eea527d2-9172-4e26-906d-fe9a4c70b55b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {224e805d-0e57-42be-9d9d-5a244931c815}, !- Supply Side Inlet Node Name
  {5ee6d2b9-6169-4e2f-8212-cb0173ee8cfe}, !- Demand Side Outlet Node Name
  {c27136f2-77e6-4252-a84f-944291929af9}, !- Demand Side Inlet Node A
  {d115605e-f3b3-4780-bd6f-3f0ca9510995}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ca928f44-8ab5-4284-b2e4-57387d223b2c}, !- Demand Mixer Name
  {efde0b4c-5e09-40cb-80df-517cc98ab820}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e209d9fc-dbdf-4ddd-86a3-363bf269b074}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {224e805d-0e57-42be-9d9d-5a244931c815}, !- Inlet Port
  {9d8a847b-3e11-4a1c-a33a-0fa4567198c5}; !- Outlet Port

OS:Node,
  {dcacf3ad-8c3b-4643-b727-67c72e994f1e}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {bc9964f1-72d7-46db-97cd-149fef950177}, !- Inlet Port
  {d115605e-f3b3-4780-bd6f-3f0ca9510995}; !- Outlet Port

OS:Connection,
  {224e805d-0e57-42be-9d9d-5a244931c815}, !- Handle
  {9164cee5-d3e1-4f46-837b-54a0b05e476c}, !- Source Object
  9,                                      !- Outlet Port
  {e209d9fc-dbdf-4ddd-86a3-363bf269b074}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d115605e-f3b3-4780-bd6f-3f0ca9510995}, !- Handle
  {dcacf3ad-8c3b-4643-b727-67c72e994f1e}, !- Source Object
  3,                                      !- Outlet Port
  {9164cee5-d3e1-4f46-837b-54a0b05e476c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {17691d6f-cfdb-48c4-b7b7-00df10a4c211}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {c27136f2-77e6-4252-a84f-944291929af9}, !- Inlet Port
  {45186fca-8ec2-4d9e-8bc1-c25ef1e7c30c}; !- Outlet Port

OS:Node,
  {2b417a0f-6f1c-4474-878d-160715300af5}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {f9683d4b-cca1-448a-b2f3-b24edbff1fe2}, !- Inlet Port
  {5ee6d2b9-6169-4e2f-8212-cb0173ee8cfe}; !- Outlet Port

OS:Node,
  {dd476fb6-caab-47ef-a417-e7179e757fda}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {01a0ee0b-73c5-4afe-9050-26c3413be42b}, !- Inlet Port
  {62709c54-b569-4803-9dc8-2c5fc8af2e89}; !- Outlet Port

OS:Connection,
  {c27136f2-77e6-4252-a84f-944291929af9}, !- Handle
  {9164cee5-d3e1-4f46-837b-54a0b05e476c}, !- Source Object
  11,                                     !- Outlet Port
  {17691d6f-cfdb-48c4-b7b7-00df10a4c211}, !- Target Object
