  2;                                      !- Inlet Port

OS:Connection,
  {5ee6d2b9-6169-4e2f-8212-cb0173ee8cfe}, !- Handle
  {2b417a0f-6f1c-4474-878d-160715300af5}, !- Source Object
  3,                                      !- Outlet Port
  {9164cee5-d3e1-4f46-837b-54a0b05e476c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {efde0b4c-5e09-40cb-80df-517cc98ab820}, !- Handle
  Air Loop HVAC Zone Splitter 21,         !- Name
  {45186fca-8ec2-4d9e-8bc1-c25ef1e7c30c}, !- Inlet Node Name
  {df2691f6-f476-4983-9e20-eee002663c71}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ca928f44-8ab5-4284-b2e4-57387d223b2c}, !- Handle
  Air Loop HVAC Zone Mixer 21,            !- Name
  {f9683d4b-cca1-448a-b2f3-b24edbff1fe2}, !- Outlet Node Name
  {04ea08c8-1882-4d59-908d-669caf2ced22}; !- Inlet Node Name 1

OS:Connection,
  {45186fca-8ec2-4d9e-8bc1-c25ef1e7c30c}, !- Handle
  {17691d6f-cfdb-48c4-b7b7-00df10a4c211}, !- Source Object
  3,                                      !- Outlet Port
  {efde0b4c-5e09-40cb-80df-517cc98ab820}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9683d4b-cca1-448a-b2f3-b24edbff1fe2}, !- Handle
  {ca928f44-8ab5-4284-b2e4-57387d223b2c}, !- Source Object
  2,                                      !- Outlet Port
  {2b417a0f-6f1c-4474-878d-160715300af5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {85589ae0-3058-43a9-91f0-d1a8e867111d}, !- Handle
  {9164cee5-d3e1-4f46-837b-54a0b05e476c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {eea527d2-9172-4e26-906d-fe9a4c70b55b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 20, !- Name
  {cfc52bdd-5e47-4c74-99ed-83de3a2a71bf}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {4305f543-b153-47ee-8d57-0eda59130488}, !- Handle
  Zone SuperMarket Meeting C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4bd34a79-34cf-4bf3-a05f-3de97a9b9c07}, !- Control Zone Name
  {dcacf3ad-8c3b-4643-b727-67c72e994f1e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {2aa4803a-efe4-4913-a11f-b2cd7e509052}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Water Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fba7122f-7e61-4698-8477-889af071fc14}, !- Water Inlet Node Name
  {e2a3bd6f-fbc6-4c1c-97b3-d63617878f1c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c37fbb13-68d9-4dff-b4f8-f0b8da7b8db5}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {2cd67dda-fd65-4f48-a805-94ce4ab0da34}, !- Inlet Port
  {fba7122f-7e61-4698-8477-889af071fc14}; !- Outlet Port

OS:Connection,
  {2cd67dda-fd65-4f48-a805-94ce4ab0da34}, !- Handle
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Source Object
  24,                                     !- Outlet Port
  {c37fbb13-68d9-4dff-b4f8-f0b8da7b8db5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d190b011-c489-4acb-81b4-dd5d5998c7f6}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {e2a3bd6f-fbc6-4c1c-97b3-d63617878f1c}, !- Inlet Port
  {059a0a55-8c61-492e-b99a-1c86a25b29ca}; !- Outlet Port

OS:Connection,
  {fba7122f-7e61-4698-8477-889af071fc14}, !- Handle
  {c37fbb13-68d9-4dff-b4f8-f0b8da7b8db5}, !- Source Object
  3,                                      !- Outlet Port
  {2aa4803a-efe4-4913-a11f-b2cd7e509052}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e2a3bd6f-fbc6-4c1c-97b3-d63617878f1c}, !- Handle
  {2aa4803a-efe4-4913-a11f-b2cd7e509052}, !- Source Object
  6,                                      !- Outlet Port
  {d190b011-c489-4acb-81b4-dd5d5998c7f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {059a0a55-8c61-492e-b99a-1c86a25b29ca}, !- Handle
  {d190b011-c489-4acb-81b4-dd5d5998c7f6}, !- Source Object
  3,                                      !- Outlet Port
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4aae3e96-c142-43af-b90e-cd938b0b3ddc}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {2aa4803a-efe4-4913-a11f-b2cd7e509052}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {36349b02-ae6a-4dfc-8f12-19bf1f1e0b79}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a0e49727-f13a-4be3-81e0-e2b1a7946b77}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {61a64f70-4545-4120-b80e-0b995d39379e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4c391d53-d84a-4db0-8277-d7ae141c0e2f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dfe86b67-06ad-4222-ba69-02e655b47fbe}, !- Energy Input Ratio Function of Temperature Curve Name
  {75e42c7e-996a-429b-a1c9-f6a8616410ca}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {edc172b3-0ffe-4ee1-977d-718384aa699f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {fb751cf0-4269-4de7-8d97-3854a641bec4}, !- Handle
  Curve Biquadratic 81,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9aa5050b-b305-4da4-b95b-1da1a3f764f6}, !- Handle
  Curve Quadratic 121,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {807f3e3b-4768-4102-be2c-e21b31b7ad88}, !- Handle
  Curve Biquadratic 82,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {53eae247-c495-438c-b2a2-d7df5245c080}, !- Handle
  Curve Quadratic 122,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {85978368-8847-4007-9739-2a25ad4f1b35}, !- Handle
  Curve Quadratic 123,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {61a64f70-4545-4120-b80e-0b995d39379e}, !- Handle
  Curve Biquadratic 83,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {4c391d53-d84a-4db0-8277-d7ae141c0e2f}, !- Handle
  Curve Quadratic 124,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dfe86b67-06ad-4222-ba69-02e655b47fbe}, !- Handle
  Curve Biquadratic 84,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {75e42c7e-996a-429b-a1c9-f6a8616410ca}, !- Handle
  Curve Quadratic 125,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {edc172b3-0ffe-4ee1-977d-718384aa699f}, !- Handle
  Curve Quadratic 126,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {690562c7-1dee-40aa-a99a-2f3429475ab8}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e3734fa-a984-4beb-b62b-0384e780d752}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9828b444-cc58-4706-95c9-e8c8a64266e4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9e3734fa-a984-4beb-b62b-0384e780d752}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9828b444-cc58-4706-95c9-e8c8a64266e4}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {69575e01-6a98-466f-b302-486cb23ccefe}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {4bd34a79-34cf-4bf3-a05f-3de97a9b9c07}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {45df2be8-f489-4c89-9241-ad1afbf71ea2}, !- Air Inlet Node Name
  {bc9964f1-72d7-46db-97cd-149fef950177}, !- Air Outlet Node Name
  {690562c7-1dee-40aa-a99a-2f3429475ab8}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Supply Air Fan Operating Mode Schedule Name
  {2aa4803a-efe4-4913-a11f-b2cd7e509052}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a0e49727-f13a-4be3-81e0-e2b1a7946b77}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {36349b02-ae6a-4dfc-8f12-19bf1f1e0b79}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {bc9964f1-72d7-46db-97cd-149fef950177}, !- Handle
  {69575e01-6a98-466f-b302-486cb23ccefe}, !- Source Object
  7,                                      !- Outlet Port
  {dcacf3ad-8c3b-4643-b727-67c72e994f1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7b9e2420-4fc0-4919-a9a5-e7072ad797f2}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {466c498e-ddef-42f1-8a2e-846d82827444}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {466c498e-ddef-42f1-8a2e-846d82827444}, !- Handle
  Controller Mechanical Ventilation 21,   !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {40cc33ea-6586-4354-900a-a705d9586330}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC OA System, !- Name
  {7b9e2420-4fc0-4919-a9a5-e7072ad797f2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {86969a15-256f-4852-83ee-3265aaec40e6}, !- Mixed Air Node Name
  {36aeb6ba-0b0b-40f2-a51b-17dbc696da7b}, !- Outdoor Air Stream Node Name
  {e8dfb440-18ee-4c31-8636-b4fd241c4391}, !- Relief Air Stream Node Name
  {9d8a847b-3e11-4a1c-a33a-0fa4567198c5}; !- Return Air Stream Node Name

OS:Node,
  {31a4b1a5-ba40-4c6f-936a-350582bda4c2}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {36aeb6ba-0b0b-40f2-a51b-17dbc696da7b}; !- Outlet Port

OS:Connection,
  {36aeb6ba-0b0b-40f2-a51b-17dbc696da7b}, !- Handle
  {31a4b1a5-ba40-4c6f-936a-350582bda4c2}, !- Source Object
  3,                                      !- Outlet Port
  {40cc33ea-6586-4354-900a-a705d9586330}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e2d7a309-dd56-40f6-ba8a-38dc5bfad1de}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Relief Air Node, !- Name
  {e8dfb440-18ee-4c31-8636-b4fd241c4391}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8dfb440-18ee-4c31-8636-b4fd241c4391}, !- Handle
  {40cc33ea-6586-4354-900a-a705d9586330}, !- Source Object
  7,                                      !- Outlet Port
  {e2d7a309-dd56-40f6-ba8a-38dc5bfad1de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58e5a7d8-cbbc-4098-975b-c56662539fb0}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {86969a15-256f-4852-83ee-3265aaec40e6}, !- Inlet Port
  {45df2be8-f489-4c89-9241-ad1afbf71ea2}; !- Outlet Port

OS:Connection,
  {9d8a847b-3e11-4a1c-a33a-0fa4567198c5}, !- Handle
  {e209d9fc-dbdf-4ddd-86a3-363bf269b074}, !- Source Object
  3,                                      !- Outlet Port
  {40cc33ea-6586-4354-900a-a705d9586330}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {86969a15-256f-4852-83ee-3265aaec40e6}, !- Handle
  {40cc33ea-6586-4354-900a-a705d9586330}, !- Source Object
  5,                                      !- Outlet Port
  {58e5a7d8-cbbc-4098-975b-c56662539fb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45df2be8-f489-4c89-9241-ad1afbf71ea2}, !- Handle
  {58e5a7d8-cbbc-4098-975b-c56662539fb0}, !- Source Object
  3,                                      !- Outlet Port
  {69575e01-6a98-466f-b302-486cb23ccefe}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {cfc52bdd-5e47-4c74-99ed-83de3a2a71bf}, !- Handle
  Availability Manager Night Cycle 21,    !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {8b44c143-ddca-448b-9047-bab086ca3a8b}, !- Control Zone or Zone List Name
  {1aeb5e47-ced2-4860-9e1b-3c21395b9b1b}, !- Cooling Control Zone or Zone List Name
  {8ef124b2-7ff7-4a9e-91c6-54061c1f9fea}, !- Heating Control Zone or Zone List Name
  {2791cd97-8177-4abc-b949-372ad8a39975}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8b44c143-ddca-448b-9047-bab086ca3a8b}, !- Handle
  Availability Manager Night Cycle 21 Control Zone List; !- Name

OS:ModelObjectList,
  {1aeb5e47-ced2-4860-9e1b-3c21395b9b1b}, !- Handle
  Availability Manager Night Cycle 21 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8ef124b2-7ff7-4a9e-91c6-54061c1f9fea}, !- Handle
  Availability Manager Night Cycle 21 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2791cd97-8177-4abc-b949-372ad8a39975}, !- Handle
  Availability Manager Night Cycle 21 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a1480693-31a8-4fa2-a330-9b507b8560be}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Diffuser, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {f9f6c0ff-8681-4871-917d-1a0cc9bec3d5}, !- Air Inlet Node Name
  {01a0ee0b-73c5-4afe-9050-26c3413be42b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4e87b3a1-1771-4c2d-9013-87f4d95d0b1f}, !- Handle
  Zone SuperMarket Meeting C  - Story ground Return Air Node, !- Name
  {149af309-59e4-4614-8a2d-c8494c8bd7f7}, !- Inlet Port
  {04ea08c8-1882-4d59-908d-669caf2ced22}; !- Outlet Port

OS:Connection,
  {62709c54-b569-4803-9dc8-2c5fc8af2e89}, !- Handle
  {dd476fb6-caab-47ef-a417-e7179e757fda}, !- Source Object
  3,                                      !- Outlet Port
  {cb8f01aa-70a0-42ff-a536-af13d48745ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {149af309-59e4-4614-8a2d-c8494c8bd7f7}, !- Handle
  {afeb7ffa-9a9a-443f-987c-a3ef6b719aad}, !- Source Object
  2,                                      !- Outlet Port
  {4e87b3a1-1771-4c2d-9013-87f4d95d0b1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04ea08c8-1882-4d59-908d-669caf2ced22}, !- Handle
  {4e87b3a1-1771-4c2d-9013-87f4d95d0b1f}, !- Source Object
  3,                                      !- Outlet Port
  {ca928f44-8ab5-4284-b2e4-57387d223b2c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8cd3ad0f-8f79-44a9-a32e-ef585817e36a}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {df2691f6-f476-4983-9e20-eee002663c71}, !- Inlet Port
  {f9f6c0ff-8681-4871-917d-1a0cc9bec3d5}; !- Outlet Port

OS:Connection,
  {df2691f6-f476-4983-9e20-eee002663c71}, !- Handle
  {efde0b4c-5e09-40cb-80df-517cc98ab820}, !- Source Object
  3,                                      !- Outlet Port
  {8cd3ad0f-8f79-44a9-a32e-ef585817e36a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9f6c0ff-8681-4871-917d-1a0cc9bec3d5}, !- Handle
  {8cd3ad0f-8f79-44a9-a32e-ef585817e36a}, !- Source Object
  3,                                      !- Outlet Port
  {a1480693-31a8-4fa2-a330-9b507b8560be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {01a0ee0b-73c5-4afe-9050-26c3413be42b}, !- Handle
  {a1480693-31a8-4fa2-a330-9b507b8560be}, !- Source Object
  4,                                      !- Outlet Port
  {dd476fb6-caab-47ef-a417-e7179e757fda}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {134f9554-466d-4454-a5fe-28955be77f02}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  {ad2b21a4-1bd5-4a2b-adad-6ca30b7b752c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6b71aa26-c9e0-4b5e-8c73-e9301cec289d}, !- Supply Side Inlet Node Name
  {41a563ca-f20d-448d-9a2b-802121092644}, !- Demand Side Outlet Node Name
  {fb784fa6-9d50-42d9-8c5b-dbfb56d46b85}, !- Demand Side Inlet Node A
  {e1ed6fa0-679e-4bd6-a07a-a3b708d9382f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c3c7c38f-2ad6-4889-9ac5-c755029c2f0c}, !- Demand Mixer Name
  {ccf84e5f-1fd9-4f9b-9984-a04e94d0e5db}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e1339849-4b06-4c14-91fa-9635ef62d4b6}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {6b71aa26-c9e0-4b5e-8c73-e9301cec289d}, !- Inlet Port
  {803e9c3b-2d66-4e19-aa91-75302d730ab1}; !- Outlet Port

OS:Node,
  {e7aeff25-e8ca-4841-963f-1352d37ce8f0}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {38cc98b8-9ae9-476e-8b8c-81927c4c372e}, !- Inlet Port
  {e1ed6fa0-679e-4bd6-a07a-a3b708d9382f}; !- Outlet Port

OS:Connection,
  {6b71aa26-c9e0-4b5e-8c73-e9301cec289d}, !- Handle
  {134f9554-466d-4454-a5fe-28955be77f02}, !- Source Object
  9,                                      !- Outlet Port
  {e1339849-4b06-4c14-91fa-9635ef62d4b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1ed6fa0-679e-4bd6-a07a-a3b708d9382f}, !- Handle
  {e7aeff25-e8ca-4841-963f-1352d37ce8f0}, !- Source Object
  3,                                      !- Outlet Port
  {134f9554-466d-4454-a5fe-28955be77f02}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b7f89528-d36c-4d8a-90fa-4c3a71515e1c}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {fb784fa6-9d50-42d9-8c5b-dbfb56d46b85}, !- Inlet Port
  {b51c146d-e9f8-42b2-a82e-406a15129033}; !- Outlet Port

OS:Node,
  {38965ff8-d68e-464a-9199-75cc17761b25}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {ac623e12-d116-4ef6-ba76-6d24cf0cbf9d}, !- Inlet Port
  {41a563ca-f20d-448d-9a2b-802121092644}; !- Outlet Port

OS:Node,
  {c4117d90-f944-4a3c-a225-a413a776301a}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {aa1d0356-8b38-432f-9c3e-46e6f142a2e8}, !- Inlet Port
  {a0b2d675-e8d8-47ac-9c9f-1d72932cd278}; !- Outlet Port

OS:Connection,
  {fb784fa6-9d50-42d9-8c5b-dbfb56d46b85}, !- Handle
  {134f9554-466d-4454-a5fe-28955be77f02}, !- Source Object
  11,                                     !- Outlet Port
  {b7f89528-d36c-4d8a-90fa-4c3a71515e1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41a563ca-f20d-448d-9a2b-802121092644}, !- Handle
  {38965ff8-d68e-464a-9199-75cc17761b25}, !- Source Object
  3,                                      !- Outlet Port
  {134f9554-466d-4454-a5fe-28955be77f02}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ccf84e5f-1fd9-4f9b-9984-a04e94d0e5db}, !- Handle
  Air Loop HVAC Zone Splitter 22,         !- Name
  {b51c146d-e9f8-42b2-a82e-406a15129033}, !- Inlet Node Name
  {f0a11c11-8980-4f2a-b0d3-8a575b96886a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c3c7c38f-2ad6-4889-9ac5-c755029c2f0c}, !- Handle
  Air Loop HVAC Zone Mixer 22,            !- Name
  {ac623e12-d116-4ef6-ba76-6d24cf0cbf9d}, !- Outlet Node Name
  {540da34b-82ad-42ed-a2f6-dd2c44eee886}; !- Inlet Node Name 1

OS:Connection,
  {b51c146d-e9f8-42b2-a82e-406a15129033}, !- Handle
  {b7f89528-d36c-4d8a-90fa-4c3a71515e1c}, !- Source Object
  3,                                      !- Outlet Port
  {ccf84e5f-1fd9-4f9b-9984-a04e94d0e5db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac623e12-d116-4ef6-ba76-6d24cf0cbf9d}, !- Handle
  {c3c7c38f-2ad6-4889-9ac5-c755029c2f0c}, !- Source Object
  2,                                      !- Outlet Port
  {38965ff8-d68e-464a-9199-75cc17761b25}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5ddbc602-c0ea-4e09-b645-c1e675fc18f7}, !- Handle
  {134f9554-466d-4454-a5fe-28955be77f02}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {ad2b21a4-1bd5-4a2b-adad-6ca30b7b752c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 21, !- Name
  {48cfe4d8-46ed-42b8-a37f-26003e66f870}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {61d0f387-43b7-4d3e-a8cf-d364925dc8c2}, !- Handle
  Zone SuperMarket Produce A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {fc14125e-64b2-4499-bb9b-18c2019965b9}, !- Control Zone Name
  {e7aeff25-e8ca-4841-963f-1352d37ce8f0}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {a3c17443-8d60-4df2-bf12-682d6b22c9df}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Water Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {89b451ef-e1df-42cd-b9ac-336d1b7effd1}, !- Water Inlet Node Name
  {4e76714c-25c8-42c5-be03-efd3068aecfa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a3ecb398-6491-4c6d-a3ad-aa64e1734f16}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {6d48815f-aa27-4597-8f87-654b75c4df8d}, !- Inlet Port
  {89b451ef-e1df-42cd-b9ac-336d1b7effd1}; !- Outlet Port

OS:Connection,
  {6d48815f-aa27-4597-8f87-654b75c4df8d}, !- Handle
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Source Object
  25,                                     !- Outlet Port
  {a3ecb398-6491-4c6d-a3ad-aa64e1734f16}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6ae8bd2f-1d14-4cc0-bc4b-5f9bec94a44d}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {4e76714c-25c8-42c5-be03-efd3068aecfa}, !- Inlet Port
  {1a437e50-1c2a-48da-99e0-52aa6c1bae5f}; !- Outlet Port

OS:Connection,
  {89b451ef-e1df-42cd-b9ac-336d1b7effd1}, !- Handle
  {a3ecb398-6491-4c6d-a3ad-aa64e1734f16}, !- Source Object
  3,                                      !- Outlet Port
  {a3c17443-8d60-4df2-bf12-682d6b22c9df}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4e76714c-25c8-42c5-be03-efd3068aecfa}, !- Handle
  {a3c17443-8d60-4df2-bf12-682d6b22c9df}, !- Source Object
  6,                                      !- Outlet Port
  {6ae8bd2f-1d14-4cc0-bc4b-5f9bec94a44d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a437e50-1c2a-48da-99e0-52aa6c1bae5f}, !- Handle
  {6ae8bd2f-1d14-4cc0-bc4b-5f9bec94a44d}, !- Source Object
  3,                                      !- Outlet Port
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d4ccac67-ffad-427e-a027-bf7b6c880a0f}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {a3c17443-8d60-4df2-bf12-682d6b22c9df}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {1232a3b4-ed52-499d-b5ac-ce3747557595}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {81df92a2-c611-4a0e-80d1-f776acb00f95}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4fa3ed59-1fc2-4115-90de-8f32686ce27d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {34be7c41-ebdf-4b7a-a252-ee83c6f40ea9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {387067ee-1df0-43a0-8431-8e553213c003}, !- Energy Input Ratio Function of Temperature Curve Name
  {55d81eb1-f377-4fe6-9e3b-7a3d1968fc45}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a1115352-b2b5-4451-a380-77a51094168b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {3fff0d68-c7be-4102-ac6d-fe707c1c5f3e}, !- Handle
  Curve Biquadratic 85,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d0c00a12-04a0-4712-8c85-304d7d1a9f2c}, !- Handle
  Curve Quadratic 127,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8daf2f87-95a6-4a41-9727-81bc92b6574e}, !- Handle
  Curve Biquadratic 86,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {07b45ff5-43bb-451c-91de-d19b885017b4}, !- Handle
  Curve Quadratic 128,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {dd2014c3-3c34-4239-9de8-5a24238655e3}, !- Handle
  Curve Quadratic 129,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4fa3ed59-1fc2-4115-90de-8f32686ce27d}, !- Handle
  Curve Biquadratic 87,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {34be7c41-ebdf-4b7a-a252-ee83c6f40ea9}, !- Handle
  Curve Quadratic 130,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {387067ee-1df0-43a0-8431-8e553213c003}, !- Handle
  Curve Biquadratic 88,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {55d81eb1-f377-4fe6-9e3b-7a3d1968fc45}, !- Handle
  Curve Quadratic 131,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a1115352-b2b5-4451-a380-77a51094168b}, !- Handle
  Curve Quadratic 132,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {e9a17692-16da-4999-a4b9-7a739ee3b327}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0b7892c7-7e30-4f9a-acf5-2ce9652173d8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5958d293-37c5-4ad7-bf14-2e36c9151c95}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0b7892c7-7e30-4f9a-acf5-2ce9652173d8}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5958d293-37c5-4ad7-bf14-2e36c9151c95}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {79b538b7-2668-45cd-bc96-e3b148e2d7fd}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {fc14125e-64b2-4499-bb9b-18c2019965b9}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {45021a22-e4f3-47c4-a7ad-216eedf085c8}, !- Air Inlet Node Name
  {38cc98b8-9ae9-476e-8b8c-81927c4c372e}, !- Air Outlet Node Name
  {e9a17692-16da-4999-a4b9-7a739ee3b327}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Supply Air Fan Operating Mode Schedule Name
  {a3c17443-8d60-4df2-bf12-682d6b22c9df}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {81df92a2-c611-4a0e-80d1-f776acb00f95}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {1232a3b4-ed52-499d-b5ac-ce3747557595}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {38cc98b8-9ae9-476e-8b8c-81927c4c372e}, !- Handle
  {79b538b7-2668-45cd-bc96-e3b148e2d7fd}, !- Source Object
  7,                                      !- Outlet Port
  {e7aeff25-e8ca-4841-963f-1352d37ce8f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e0b14582-984c-48f8-9292-395c436d8c4e}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b0e1550b-50e3-4f8c-a88d-20abc3dc7f82}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b0e1550b-50e3-4f8c-a88d-20abc3dc7f82}, !- Handle
  Controller Mechanical Ventilation 22,   !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8ccee911-0c60-43ed-8fa1-0f9e801d3972}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC OA System, !- Name
  {e0b14582-984c-48f8-9292-395c436d8c4e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8a33382f-19a2-40e5-a3dd-ed3e87af5c9f}, !- Mixed Air Node Name
  {d66e8fa8-07b1-4746-9222-3d7e718c1c03}, !- Outdoor Air Stream Node Name
  {7eb03276-970a-47e6-9303-384db82f7612}, !- Relief Air Stream Node Name
  {803e9c3b-2d66-4e19-aa91-75302d730ab1}; !- Return Air Stream Node Name

OS:Node,
  {e82f86ae-4837-4ba8-a424-ce36536860bc}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d66e8fa8-07b1-4746-9222-3d7e718c1c03}; !- Outlet Port

OS:Connection,
  {d66e8fa8-07b1-4746-9222-3d7e718c1c03}, !- Handle
  {e82f86ae-4837-4ba8-a424-ce36536860bc}, !- Source Object
  3,                                      !- Outlet Port
  {8ccee911-0c60-43ed-8fa1-0f9e801d3972}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6ff9be50-0fdb-4ab0-8c8f-293659d103e1}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Relief Air Node, !- Name
  {7eb03276-970a-47e6-9303-384db82f7612}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7eb03276-970a-47e6-9303-384db82f7612}, !- Handle
  {8ccee911-0c60-43ed-8fa1-0f9e801d3972}, !- Source Object
  7,                                      !- Outlet Port
  {6ff9be50-0fdb-4ab0-8c8f-293659d103e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5e1f18df-6197-4c4b-b1c8-d6fac11d08cd}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {8a33382f-19a2-40e5-a3dd-ed3e87af5c9f}, !- Inlet Port
  {45021a22-e4f3-47c4-a7ad-216eedf085c8}; !- Outlet Port

OS:Connection,
  {803e9c3b-2d66-4e19-aa91-75302d730ab1}, !- Handle
  {e1339849-4b06-4c14-91fa-9635ef62d4b6}, !- Source Object
  3,                                      !- Outlet Port
  {8ccee911-0c60-43ed-8fa1-0f9e801d3972}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8a33382f-19a2-40e5-a3dd-ed3e87af5c9f}, !- Handle
  {8ccee911-0c60-43ed-8fa1-0f9e801d3972}, !- Source Object
  5,                                      !- Outlet Port
  {5e1f18df-6197-4c4b-b1c8-d6fac11d08cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45021a22-e4f3-47c4-a7ad-216eedf085c8}, !- Handle
  {5e1f18df-6197-4c4b-b1c8-d6fac11d08cd}, !- Source Object
  3,                                      !- Outlet Port
  {79b538b7-2668-45cd-bc96-e3b148e2d7fd}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {48cfe4d8-46ed-42b8-a37f-26003e66f870}, !- Handle
  Availability Manager Night Cycle 22,    !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {28f4fedd-c6cf-4743-8cca-b9c404929914}, !- Control Zone or Zone List Name
  {4c2c1764-d291-4e01-a33d-7d0b2ea5401e}, !- Cooling Control Zone or Zone List Name
  {148a7cfa-b6a5-4d5c-a52f-9c5583b31b18}, !- Heating Control Zone or Zone List Name
  {617bcf38-05fa-4af8-bff3-40e5b95a7e65}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {28f4fedd-c6cf-4743-8cca-b9c404929914}, !- Handle
  Availability Manager Night Cycle 22 Control Zone List; !- Name

OS:ModelObjectList,
  {4c2c1764-d291-4e01-a33d-7d0b2ea5401e}, !- Handle
  Availability Manager Night Cycle 22 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {148a7cfa-b6a5-4d5c-a52f-9c5583b31b18}, !- Handle
  Availability Manager Night Cycle 22 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {617bcf38-05fa-4af8-bff3-40e5b95a7e65}, !- Handle
  Availability Manager Night Cycle 22 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {81231d30-6740-44b0-9350-14e989d2700f}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Diffuser, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {088b1ca2-9847-4bef-aeac-ab22503abec7}, !- Air Inlet Node Name
  {aa1d0356-8b38-432f-9c3e-46e6f142a2e8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {81cb5ed2-7a10-4bb7-863c-938f02eb773e}, !- Handle
  Zone SuperMarket Produce A  - Story ground Return Air Node, !- Name
  {f770d12b-f744-4084-9000-47a1e8cd6b86}, !- Inlet Port
  {540da34b-82ad-42ed-a2f6-dd2c44eee886}; !- Outlet Port

OS:Connection,
  {a0b2d675-e8d8-47ac-9c9f-1d72932cd278}, !- Handle
  {c4117d90-f944-4a3c-a225-a413a776301a}, !- Source Object
  3,                                      !- Outlet Port
  {c6d19420-1662-4eb2-a2e4-c5bbfdc6c001}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f770d12b-f744-4084-9000-47a1e8cd6b86}, !- Handle
  {46100fa0-6699-41b9-8363-6b49bce5b8e7}, !- Source Object
  2,                                      !- Outlet Port
  {81cb5ed2-7a10-4bb7-863c-938f02eb773e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {540da34b-82ad-42ed-a2f6-dd2c44eee886}, !- Handle
  {81cb5ed2-7a10-4bb7-863c-938f02eb773e}, !- Source Object
  3,                                      !- Outlet Port
  {c3c7c38f-2ad6-4889-9ac5-c755029c2f0c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8818963f-3761-47da-8e36-d876ff4fd52e}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {f0a11c11-8980-4f2a-b0d3-8a575b96886a}, !- Inlet Port
  {088b1ca2-9847-4bef-aeac-ab22503abec7}; !- Outlet Port

OS:Connection,
  {f0a11c11-8980-4f2a-b0d3-8a575b96886a}, !- Handle
  {ccf84e5f-1fd9-4f9b-9984-a04e94d0e5db}, !- Source Object
  3,                                      !- Outlet Port
  {8818963f-3761-47da-8e36-d876ff4fd52e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {088b1ca2-9847-4bef-aeac-ab22503abec7}, !- Handle
  {8818963f-3761-47da-8e36-d876ff4fd52e}, !- Source Object
  3,                                      !- Outlet Port
  {81231d30-6740-44b0-9350-14e989d2700f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa1d0356-8b38-432f-9c3e-46e6f142a2e8}, !- Handle
  {81231d30-6740-44b0-9350-14e989d2700f}, !- Source Object
  4,                                      !- Outlet Port
  {c4117d90-f944-4a3c-a225-a413a776301a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {462191c9-f2e6-4aa6-b6f5-5b4fac7e4787}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  {2eb825d2-8b1e-43fd-ab01-eaaa17426f54}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {10ad2187-03bd-4c54-b35b-1ea9e222e5d7}, !- Supply Side Inlet Node Name
  {3f72ba4e-ec78-4cb4-af3e-bfe7372e500f}, !- Demand Side Outlet Node Name
  {935e8f77-de87-480c-af7b-606a7e5cbd76}, !- Demand Side Inlet Node A
  {933a7705-c05e-4238-ab62-8b357f592cf2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e57958f1-5a3c-4081-b1d5-9ba6fb93d998}, !- Demand Mixer Name
  {80562989-6fda-4f41-a4bb-9c849921b2c6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3a64ff74-71a0-409b-bb3d-93ac23203f5a}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Supply Inlet Node, !- Name
  {10ad2187-03bd-4c54-b35b-1ea9e222e5d7}, !- Inlet Port
  {b29c75b5-455e-4b2d-b150-74af65c290c4}; !- Outlet Port

OS:Node,
  {4e681b82-5f1d-4a6b-8f00-9dcde8e30050}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Supply Outlet Node, !- Name
  {7a54418e-7b50-4e3c-91d7-6b8d9128a021}, !- Inlet Port
  {933a7705-c05e-4238-ab62-8b357f592cf2}; !- Outlet Port

OS:Connection,
  {10ad2187-03bd-4c54-b35b-1ea9e222e5d7}, !- Handle
  {462191c9-f2e6-4aa6-b6f5-5b4fac7e4787}, !- Source Object
  9,                                      !- Outlet Port
  {3a64ff74-71a0-409b-bb3d-93ac23203f5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {933a7705-c05e-4238-ab62-8b357f592cf2}, !- Handle
  {4e681b82-5f1d-4a6b-8f00-9dcde8e30050}, !- Source Object
  3,                                      !- Outlet Port
  {462191c9-f2e6-4aa6-b6f5-5b4fac7e4787}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0b565dc5-89d3-461c-a971-26c83f4824b0}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Demand Inlet Node, !- Name
  {935e8f77-de87-480c-af7b-606a7e5cbd76}, !- Inlet Port
  {677436bb-07aa-4415-b796-a5317a1e19dc}; !- Outlet Port

OS:Node,
  {ff94a2fe-5d49-469b-b4bf-1c4deff03be7}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Demand Outlet Node, !- Name
  {03f2568a-e96c-4944-95d1-6d7d212fc095}, !- Inlet Port
  {3f72ba4e-ec78-4cb4-af3e-bfe7372e500f}; !- Outlet Port

OS:Node,
  {65eaf182-0667-48bc-a025-102f2c2df445}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {22724182-dfc5-4933-9af2-64344a7dd3d5}, !- Inlet Port
  {80ac07bf-0154-4351-b4ac-85349c75ffd7}; !- Outlet Port

OS:Connection,
  {935e8f77-de87-480c-af7b-606a7e5cbd76}, !- Handle
  {462191c9-f2e6-4aa6-b6f5-5b4fac7e4787}, !- Source Object
  11,                                     !- Outlet Port
  {0b565dc5-89d3-461c-a971-26c83f4824b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f72ba4e-ec78-4cb4-af3e-bfe7372e500f}, !- Handle
  {ff94a2fe-5d49-469b-b4bf-1c4deff03be7}, !- Source Object
  3,                                      !- Outlet Port
  {462191c9-f2e6-4aa6-b6f5-5b4fac7e4787}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {80562989-6fda-4f41-a4bb-9c849921b2c6}, !- Handle
  Air Loop HVAC Zone Splitter 23,         !- Name
  {677436bb-07aa-4415-b796-a5317a1e19dc}, !- Inlet Node Name
  {a7d8cbaf-05e7-47d8-a369-a78a1a5212f8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e57958f1-5a3c-4081-b1d5-9ba6fb93d998}, !- Handle
  Air Loop HVAC Zone Mixer 23,            !- Name
  {03f2568a-e96c-4944-95d1-6d7d212fc095}, !- Outlet Node Name
  {5aa32f25-7623-4ed7-a63f-a80137f312c2}; !- Inlet Node Name 1

OS:Connection,
  {677436bb-07aa-4415-b796-a5317a1e19dc}, !- Handle
  {0b565dc5-89d3-461c-a971-26c83f4824b0}, !- Source Object
  3,                                      !- Outlet Port
  {80562989-6fda-4f41-a4bb-9c849921b2c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03f2568a-e96c-4944-95d1-6d7d212fc095}, !- Handle
  {e57958f1-5a3c-4081-b1d5-9ba6fb93d998}, !- Source Object
  2,                                      !- Outlet Port
  {ff94a2fe-5d49-469b-b4bf-1c4deff03be7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {57c4524e-4ae6-4167-802e-5a1bada943ae}, !- Handle
  {462191c9-f2e6-4aa6-b6f5-5b4fac7e4787}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {2eb825d2-8b1e-43fd-ab01-eaaa17426f54}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 22, !- Name
  {82bf9b86-cae0-4e0f-821a-c5ef5705dd83}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {6aa28aec-85c8-41fd-bcf3-4a29328b03e9}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0bc3cb52-ee9e-4ad3-91af-0b4dae0a5096}, !- Control Zone Name
  {4e681b82-5f1d-4a6b-8f00-9dcde8e30050}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {d624f6eb-6981-414f-a393-5fd6a5d21f5e}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Water Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3b43cf3d-65dd-4b28-adc7-ba9aad62804c}, !- Water Inlet Node Name
  {e7de64b5-9a7b-4108-9f2c-4c6311262a1c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {64715f04-1b4d-4292-941d-e94350bd53d1}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {0b6f7661-bb6d-46a9-bce3-736338b65b84}, !- Inlet Port
  {3b43cf3d-65dd-4b28-adc7-ba9aad62804c}; !- Outlet Port

OS:Connection,
  {0b6f7661-bb6d-46a9-bce3-736338b65b84}, !- Handle
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Source Object
  26,                                     !- Outlet Port
  {64715f04-1b4d-4292-941d-e94350bd53d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {02bb11e5-de91-468b-be53-e429ac857369}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {e7de64b5-9a7b-4108-9f2c-4c6311262a1c}, !- Inlet Port
  {54994deb-f227-412d-b0ab-1227c7880053}; !- Outlet Port

OS:Connection,
  {3b43cf3d-65dd-4b28-adc7-ba9aad62804c}, !- Handle
  {64715f04-1b4d-4292-941d-e94350bd53d1}, !- Source Object
  3,                                      !- Outlet Port
  {d624f6eb-6981-414f-a393-5fd6a5d21f5e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e7de64b5-9a7b-4108-9f2c-4c6311262a1c}, !- Handle
  {d624f6eb-6981-414f-a393-5fd6a5d21f5e}, !- Source Object
  6,                                      !- Outlet Port
  {02bb11e5-de91-468b-be53-e429ac857369}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54994deb-f227-412d-b0ab-1227c7880053}, !- Handle
  {02bb11e5-de91-468b-be53-e429ac857369}, !- Source Object
  3,                                      !- Outlet Port
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cced6b49-174e-409f-b301-e098457254b3}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {d624f6eb-6981-414f-a393-5fd6a5d21f5e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {7b74d142-9b25-4713-b63a-787ba2972e94}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e7b92cfe-5bc6-453f-9db2-9241eb601eeb}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {07ca510b-8cb3-4f2c-8798-074fcea89c2c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {684e16fd-df6f-48b4-97ea-cbf439b9139a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0f4954ea-69ab-4fda-9419-2af4149a09e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {6fee727a-ef24-4152-8536-0218e2680464}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f4e1074e-8f4e-4f24-b2ce-3b8987d64a08}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {26ef89cd-431d-4ee0-8434-68e4bafbdae6}, !- Handle
  Curve Biquadratic 89,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7bafa796-27a8-4bdd-b14b-fdf27077de05}, !- Handle
  Curve Quadratic 133,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ba178f49-8d19-433f-93de-82b1b614e0ad}, !- Handle
  Curve Biquadratic 90,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {35238d19-9a88-4b4d-ba7a-7381450786a9}, !- Handle
  Curve Quadratic 134,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {cd73a3fb-1221-4167-9928-80c99865208e}, !- Handle
  Curve Quadratic 135,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {07ca510b-8cb3-4f2c-8798-074fcea89c2c}, !- Handle
  Curve Biquadratic 91,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {684e16fd-df6f-48b4-97ea-cbf439b9139a}, !- Handle
  Curve Quadratic 136,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0f4954ea-69ab-4fda-9419-2af4149a09e3}, !- Handle
  Curve Biquadratic 92,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {6fee727a-ef24-4152-8536-0218e2680464}, !- Handle
  Curve Quadratic 137,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f4e1074e-8f4e-4f24-b2ce-3b8987d64a08}, !- Handle
  Curve Quadratic 138,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {e4a69396-e726-4c05-a486-dec4fe743f47}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d6453ed8-863c-497b-bf6b-bbb6c3f253d2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5b0fa98a-6654-4e53-a551-af2913c01f43}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d6453ed8-863c-497b-bf6b-bbb6c3f253d2}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5b0fa98a-6654-4e53-a551-af2913c01f43}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {75dc3f43-47d7-4656-b209-4d658c949fb7}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {0bc3cb52-ee9e-4ad3-91af-0b4dae0a5096}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {2b03e06c-05c3-4fe1-bfe8-fffc8f98fec7}, !- Air Inlet Node Name
  {7a54418e-7b50-4e3c-91d7-6b8d9128a021}, !- Air Outlet Node Name
  {e4a69396-e726-4c05-a486-dec4fe743f47}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Supply Air Fan Operating Mode Schedule Name
  {d624f6eb-6981-414f-a393-5fd6a5d21f5e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e7b92cfe-5bc6-453f-9db2-9241eb601eeb}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {7b74d142-9b25-4713-b63a-787ba2972e94}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7a54418e-7b50-4e3c-91d7-6b8d9128a021}, !- Handle
  {75dc3f43-47d7-4656-b209-4d658c949fb7}, !- Source Object
  7,                                      !- Outlet Port
  {4e681b82-5f1d-4a6b-8f00-9dcde8e30050}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {506e232d-939d-41ca-85be-18bdbae20620}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {717e668b-ef20-44f1-989f-77b52dc3fb84}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {717e668b-ef20-44f1-989f-77b52dc3fb84}, !- Handle
  Controller Mechanical Ventilation 23,   !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {21723126-0751-49de-9979-71157080245d}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC OA System, !- Name
  {506e232d-939d-41ca-85be-18bdbae20620}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6a8f5991-f3bd-4cb1-a13b-cac5f49547d5}, !- Mixed Air Node Name
  {18d76202-ece3-49b2-8d78-78764563f944}, !- Outdoor Air Stream Node Name
  {e4e6554c-d5a5-4d31-864e-600e8f2aa84f}, !- Relief Air Stream Node Name
  {b29c75b5-455e-4b2d-b150-74af65c290c4}; !- Return Air Stream Node Name

OS:Node,
  {a42f31d1-5d57-4216-a53f-cfc9803b72ae}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {18d76202-ece3-49b2-8d78-78764563f944}; !- Outlet Port

OS:Connection,
  {18d76202-ece3-49b2-8d78-78764563f944}, !- Handle
  {a42f31d1-5d57-4216-a53f-cfc9803b72ae}, !- Source Object
  3,                                      !- Outlet Port
  {21723126-0751-49de-9979-71157080245d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a04aa874-5481-4d22-a944-051d2213a867}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Relief Air Node, !- Name
  {e4e6554c-d5a5-4d31-864e-600e8f2aa84f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4e6554c-d5a5-4d31-864e-600e8f2aa84f}, !- Handle
  {21723126-0751-49de-9979-71157080245d}, !- Source Object
  7,                                      !- Outlet Port
  {a04aa874-5481-4d22-a944-051d2213a867}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {198163be-caad-4713-89bf-e8a8ba6148b1}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Mixed Air Node, !- Name
  {6a8f5991-f3bd-4cb1-a13b-cac5f49547d5}, !- Inlet Port
  {2b03e06c-05c3-4fe1-bfe8-fffc8f98fec7}; !- Outlet Port

OS:Connection,
  {b29c75b5-455e-4b2d-b150-74af65c290c4}, !- Handle
  {3a64ff74-71a0-409b-bb3d-93ac23203f5a}, !- Source Object
  3,                                      !- Outlet Port
  {21723126-0751-49de-9979-71157080245d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6a8f5991-f3bd-4cb1-a13b-cac5f49547d5}, !- Handle
  {21723126-0751-49de-9979-71157080245d}, !- Source Object
  5,                                      !- Outlet Port
  {198163be-caad-4713-89bf-e8a8ba6148b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b03e06c-05c3-4fe1-bfe8-fffc8f98fec7}, !- Handle
  {198163be-caad-4713-89bf-e8a8ba6148b1}, !- Source Object
  3,                                      !- Outlet Port
  {75dc3f43-47d7-4656-b209-4d658c949fb7}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {82bf9b86-cae0-4e0f-821a-c5ef5705dd83}, !- Handle
  Availability Manager Night Cycle 23,    !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {653a6a97-50c3-4712-9d1c-deab3c8cecb5}, !- Control Zone or Zone List Name
  {e0eeac98-9304-4dd0-b168-77f36d9749a6}, !- Cooling Control Zone or Zone List Name
  {37246435-2376-40cb-b627-dac0e240b114}, !- Heating Control Zone or Zone List Name
  {0e08d0ec-f88f-4be9-8483-fa2aff0025ba}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {653a6a97-50c3-4712-9d1c-deab3c8cecb5}, !- Handle
  Availability Manager Night Cycle 23 Control Zone List; !- Name

OS:ModelObjectList,
  {e0eeac98-9304-4dd0-b168-77f36d9749a6}, !- Handle
  Availability Manager Night Cycle 23 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {37246435-2376-40cb-b627-dac0e240b114}, !- Handle
  Availability Manager Night Cycle 23 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0e08d0ec-f88f-4be9-8483-fa2aff0025ba}, !- Handle
  Availability Manager Night Cycle 23 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {75896c21-959f-451c-a6cd-c2d85f59477b}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Diffuser, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {9f6c5b82-fb40-4149-a203-014fca0cd25a}, !- Air Inlet Node Name
  {22724182-dfc5-4933-9af2-64344a7dd3d5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {421c9803-4fab-4060-9a0f-9cda81b3c60f}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground Return Air Node, !- Name
  {42052e42-c5e4-48a1-bf17-f991d9a33b5a}, !- Inlet Port
  {5aa32f25-7623-4ed7-a63f-a80137f312c2}; !- Outlet Port

OS:Connection,
  {80ac07bf-0154-4351-b4ac-85349c75ffd7}, !- Handle
  {65eaf182-0667-48bc-a025-102f2c2df445}, !- Source Object
  3,                                      !- Outlet Port
  {d296a051-ec8c-45bc-b26b-76a6aa935dd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42052e42-c5e4-48a1-bf17-f991d9a33b5a}, !- Handle
  {d92a3042-d90b-4c16-9798-ace3c8622d50}, !- Source Object
  2,                                      !- Outlet Port
  {421c9803-4fab-4060-9a0f-9cda81b3c60f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5aa32f25-7623-4ed7-a63f-a80137f312c2}, !- Handle
  {421c9803-4fab-4060-9a0f-9cda81b3c60f}, !- Source Object
  3,                                      !- Outlet Port
  {e57958f1-5a3c-4081-b1d5-9ba6fb93d998}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {77d98bfb-7342-4d4f-84c6-e1924ca761b6}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {a7d8cbaf-05e7-47d8-a369-a78a1a5212f8}, !- Inlet Port
  {9f6c5b82-fb40-4149-a203-014fca0cd25a}; !- Outlet Port

OS:Connection,
  {a7d8cbaf-05e7-47d8-a369-a78a1a5212f8}, !- Handle
  {80562989-6fda-4f41-a4bb-9c849921b2c6}, !- Source Object
  3,                                      !- Outlet Port
  {77d98bfb-7342-4d4f-84c6-e1924ca761b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f6c5b82-fb40-4149-a203-014fca0cd25a}, !- Handle
  {77d98bfb-7342-4d4f-84c6-e1924ca761b6}, !- Source Object
  3,                                      !- Outlet Port
  {75896c21-959f-451c-a6cd-c2d85f59477b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22724182-dfc5-4933-9af2-64344a7dd3d5}, !- Handle
  {75896c21-959f-451c-a6cd-c2d85f59477b}, !- Source Object
  4,                                      !- Outlet Port
  {65eaf182-0667-48bc-a025-102f2c2df445}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bf6602cf-9dec-446d-aeca-0427072ec7f3}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  {bb198ed2-3903-44c4-be4c-54b00eea2ba4}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {208f20c7-1d05-4796-b4c5-c12ff79ed52a}, !- Supply Side Inlet Node Name
  {a38e61d8-ad5a-43fb-95db-aacda809e016}, !- Demand Side Outlet Node Name
  {d66a3d18-853c-4036-83b1-3864731e7c8e}, !- Demand Side Inlet Node A
  {9b5c2023-07a2-42ca-81f8-4d3fee954d39}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f1c7a0d5-35bc-47ac-a38e-29cb1ebcb485}, !- Demand Mixer Name
  {5910c3b5-c705-4934-a696-2db7cf12cb8a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {705004b2-918b-421d-a70f-bb9fd0c97179}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {208f20c7-1d05-4796-b4c5-c12ff79ed52a}, !- Inlet Port
  {bffceb6d-543a-45e4-9d26-5982a44ac1a0}; !- Outlet Port

OS:Node,
  {cadc600c-43db-40dc-97b5-b70d92e27cd6}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {29344534-90b6-4ae0-aa0b-7c6a78c371ab}, !- Inlet Port
  {9b5c2023-07a2-42ca-81f8-4d3fee954d39}; !- Outlet Port

OS:Connection,
  {208f20c7-1d05-4796-b4c5-c12ff79ed52a}, !- Handle
  {bf6602cf-9dec-446d-aeca-0427072ec7f3}, !- Source Object
  9,                                      !- Outlet Port
  {705004b2-918b-421d-a70f-bb9fd0c97179}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b5c2023-07a2-42ca-81f8-4d3fee954d39}, !- Handle
  {cadc600c-43db-40dc-97b5-b70d92e27cd6}, !- Source Object
  3,                                      !- Outlet Port
  {bf6602cf-9dec-446d-aeca-0427072ec7f3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {36894c9f-84ed-48e6-a18e-a927b1974ca4}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {d66a3d18-853c-4036-83b1-3864731e7c8e}, !- Inlet Port
  {00eb4d6f-3618-4f9e-8317-989ed0184b1f}; !- Outlet Port

OS:Node,
  {054ab19a-a23d-465c-a8e0-496d06974c97}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {dd8ba00c-b7a8-4305-b9e3-4e5f4902290a}, !- Inlet Port
  {a38e61d8-ad5a-43fb-95db-aacda809e016}; !- Outlet Port

OS:Node,
  {44c2c23d-bf7d-42f6-a2aa-b99121d1bd76}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {662a656d-7512-4f71-853d-768dbc4ed445}, !- Inlet Port
  {b049cc25-dbc6-4cc9-986c-842f5aa97a76}; !- Outlet Port

OS:Connection,
  {d66a3d18-853c-4036-83b1-3864731e7c8e}, !- Handle
  {bf6602cf-9dec-446d-aeca-0427072ec7f3}, !- Source Object
  11,                                     !- Outlet Port
  {36894c9f-84ed-48e6-a18e-a927b1974ca4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a38e61d8-ad5a-43fb-95db-aacda809e016}, !- Handle
  {054ab19a-a23d-465c-a8e0-496d06974c97}, !- Source Object
  3,                                      !- Outlet Port
  {bf6602cf-9dec-446d-aeca-0427072ec7f3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5910c3b5-c705-4934-a696-2db7cf12cb8a}, !- Handle
  Air Loop HVAC Zone Splitter 24,         !- Name
  {00eb4d6f-3618-4f9e-8317-989ed0184b1f}, !- Inlet Node Name
  {5ae7a15e-d8ac-4ee1-9572-bf8bc1058840}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f1c7a0d5-35bc-47ac-a38e-29cb1ebcb485}, !- Handle
  Air Loop HVAC Zone Mixer 24,            !- Name
  {dd8ba00c-b7a8-4305-b9e3-4e5f4902290a}, !- Outlet Node Name
  {4709fc8e-e8e2-4a5d-9df2-46683a766f0a}; !- Inlet Node Name 1

OS:Connection,
  {00eb4d6f-3618-4f9e-8317-989ed0184b1f}, !- Handle
  {36894c9f-84ed-48e6-a18e-a927b1974ca4}, !- Source Object
  3,                                      !- Outlet Port
  {5910c3b5-c705-4934-a696-2db7cf12cb8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd8ba00c-b7a8-4305-b9e3-4e5f4902290a}, !- Handle
  {f1c7a0d5-35bc-47ac-a38e-29cb1ebcb485}, !- Source Object
  2,                                      !- Outlet Port
  {054ab19a-a23d-465c-a8e0-496d06974c97}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6e1ef25c-574c-4925-af5e-fbeab4052800}, !- Handle
  {bf6602cf-9dec-446d-aeca-0427072ec7f3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {bb198ed2-3903-44c4-be4c-54b00eea2ba4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 23, !- Name
  {bb1b5dae-8859-4bb3-9eb5-efdce996079a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {3a361339-1512-4767-b9fb-8524d986245e}, !- Handle
  Zone SuperMarket Produce B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {02b0c9fd-bd02-439e-bacd-fe0398945639}, !- Control Zone Name
  {cadc600c-43db-40dc-97b5-b70d92e27cd6}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {26d794eb-cc19-46bf-a071-4df65f56c064}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Water Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e2ffa787-63d2-4c7c-bb52-7244f231adba}, !- Water Inlet Node Name
  {e25f96f1-583f-4938-9bab-a6fca191cd79}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {989fa8d1-87b0-4401-a0fd-86af60470db0}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {08fefae3-c2d0-4126-8ea2-e1c95859ae68}, !- Inlet Port
  {e2ffa787-63d2-4c7c-bb52-7244f231adba}; !- Outlet Port

OS:Connection,
  {08fefae3-c2d0-4126-8ea2-e1c95859ae68}, !- Handle
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Source Object
  27,                                     !- Outlet Port
  {989fa8d1-87b0-4401-a0fd-86af60470db0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80bd376d-25c7-4491-a114-1e8d530b03f3}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {e25f96f1-583f-4938-9bab-a6fca191cd79}, !- Inlet Port
  {7d07f4e0-fb37-4d87-95b1-a7d90ca3680b}; !- Outlet Port

OS:Connection,
  {e2ffa787-63d2-4c7c-bb52-7244f231adba}, !- Handle
  {989fa8d1-87b0-4401-a0fd-86af60470db0}, !- Source Object
  3,                                      !- Outlet Port
  {26d794eb-cc19-46bf-a071-4df65f56c064}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e25f96f1-583f-4938-9bab-a6fca191cd79}, !- Handle
  {26d794eb-cc19-46bf-a071-4df65f56c064}, !- Source Object
  6,                                      !- Outlet Port
  {80bd376d-25c7-4491-a114-1e8d530b03f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d07f4e0-fb37-4d87-95b1-a7d90ca3680b}, !- Handle
  {80bd376d-25c7-4491-a114-1e8d530b03f3}, !- Source Object
  3,                                      !- Outlet Port
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9d899430-a5b3-4516-b1b3-1aba220e8c27}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {26d794eb-cc19-46bf-a071-4df65f56c064}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {0d021bbf-1417-4cb8-9886-8afd0c94c5eb}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e62833e0-bb65-483b-b0bc-b7db54a9aab8}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {295a3003-6b29-4578-8a8f-1202abd5e054}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc2e2a9e-151e-4838-91ef-c4ccecd8a0c9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {326b4f9c-1cdb-4482-938e-cdc85af2421c}, !- Energy Input Ratio Function of Temperature Curve Name
  {bbb7e70c-745d-4277-b8e5-36558c1b7d81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3066730f-6400-4c4b-8033-93fc35453a0e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {12da6966-52dd-47d3-87ff-1b19d87967ef}, !- Handle
  Curve Biquadratic 93,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1aab2273-7e49-4aa4-968e-025ba8c261e3}, !- Handle
  Curve Quadratic 139,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ad41588f-8adb-4e7a-90fa-8b0265211217}, !- Handle
  Curve Biquadratic 94,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {859255c5-1fb4-4c93-9431-e23928a55dd1}, !- Handle
  Curve Quadratic 140,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {89f8fcc9-726b-4c04-b2c7-4f0b8f83d434}, !- Handle
  Curve Quadratic 141,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {295a3003-6b29-4578-8a8f-1202abd5e054}, !- Handle
  Curve Biquadratic 95,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {cc2e2a9e-151e-4838-91ef-c4ccecd8a0c9}, !- Handle
  Curve Quadratic 142,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {326b4f9c-1cdb-4482-938e-cdc85af2421c}, !- Handle
  Curve Biquadratic 96,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {bbb7e70c-745d-4277-b8e5-36558c1b7d81}, !- Handle
  Curve Quadratic 143,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3066730f-6400-4c4b-8033-93fc35453a0e}, !- Handle
  Curve Quadratic 144,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {f2d92805-d3b8-4b98-8944-6329b45434b8}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {01122dbb-7e35-47a2-bf3d-3d06b38c4c7f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ca483183-b3dc-44d3-9129-608e34dbab60}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {01122dbb-7e35-47a2-bf3d-3d06b38c4c7f}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ca483183-b3dc-44d3-9129-608e34dbab60}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {490449b1-695b-4a8a-98ce-694096e3f6dd}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {02b0c9fd-bd02-439e-bacd-fe0398945639}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {4c573f4f-a419-44b7-aa49-1f76875b47dc}, !- Air Inlet Node Name
  {29344534-90b6-4ae0-aa0b-7c6a78c371ab}, !- Air Outlet Node Name
  {f2d92805-d3b8-4b98-8944-6329b45434b8}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Supply Air Fan Operating Mode Schedule Name
  {26d794eb-cc19-46bf-a071-4df65f56c064}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e62833e0-bb65-483b-b0bc-b7db54a9aab8}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {0d021bbf-1417-4cb8-9886-8afd0c94c5eb}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {29344534-90b6-4ae0-aa0b-7c6a78c371ab}, !- Handle
  {490449b1-695b-4a8a-98ce-694096e3f6dd}, !- Source Object
  7,                                      !- Outlet Port
  {cadc600c-43db-40dc-97b5-b70d92e27cd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0a61ffe2-096e-4774-b836-da2952e90c64}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bea720c1-2e03-4efd-8dee-2f203e8975e1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {bea720c1-2e03-4efd-8dee-2f203e8975e1}, !- Handle
  Controller Mechanical Ventilation 24,   !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f0b08689-59a1-4f8f-b78c-97a0745686d2}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC OA System, !- Name
  {0a61ffe2-096e-4774-b836-da2952e90c64}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2f6572b6-c287-404f-adf3-7557636f28c1}, !- Mixed Air Node Name
  {3c2c9cce-9db1-43a5-b69c-e53d9205c1ba}, !- Outdoor Air Stream Node Name
  {e263d5f0-a7ff-4ede-9386-d3aff21649ed}, !- Relief Air Stream Node Name
  {bffceb6d-543a-45e4-9d26-5982a44ac1a0}; !- Return Air Stream Node Name

OS:Node,
  {d7e8a79d-1a28-47b9-be8d-b0283cf35a5b}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3c2c9cce-9db1-43a5-b69c-e53d9205c1ba}; !- Outlet Port

OS:Connection,
  {3c2c9cce-9db1-43a5-b69c-e53d9205c1ba}, !- Handle
  {d7e8a79d-1a28-47b9-be8d-b0283cf35a5b}, !- Source Object
  3,                                      !- Outlet Port
  {f0b08689-59a1-4f8f-b78c-97a0745686d2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {00055e5a-a522-402d-b659-aa39c1dead3c}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Relief Air Node, !- Name
  {e263d5f0-a7ff-4ede-9386-d3aff21649ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e263d5f0-a7ff-4ede-9386-d3aff21649ed}, !- Handle
  {f0b08689-59a1-4f8f-b78c-97a0745686d2}, !- Source Object
  7,                                      !- Outlet Port
  {00055e5a-a522-402d-b659-aa39c1dead3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae9dfda3-d660-43c8-b891-e30ff77827e0}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {2f6572b6-c287-404f-adf3-7557636f28c1}, !- Inlet Port
  {4c573f4f-a419-44b7-aa49-1f76875b47dc}; !- Outlet Port

OS:Connection,
  {bffceb6d-543a-45e4-9d26-5982a44ac1a0}, !- Handle
  {705004b2-918b-421d-a70f-bb9fd0c97179}, !- Source Object
  3,                                      !- Outlet Port
  {f0b08689-59a1-4f8f-b78c-97a0745686d2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2f6572b6-c287-404f-adf3-7557636f28c1}, !- Handle
  {f0b08689-59a1-4f8f-b78c-97a0745686d2}, !- Source Object
  5,                                      !- Outlet Port
  {ae9dfda3-d660-43c8-b891-e30ff77827e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c573f4f-a419-44b7-aa49-1f76875b47dc}, !- Handle
  {ae9dfda3-d660-43c8-b891-e30ff77827e0}, !- Source Object
  3,                                      !- Outlet Port
  {490449b1-695b-4a8a-98ce-694096e3f6dd}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {bb1b5dae-8859-4bb3-9eb5-efdce996079a}, !- Handle
  Availability Manager Night Cycle 24,    !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7b9b2e32-9d08-4b6b-9f7f-5e9bf938fcd9}, !- Control Zone or Zone List Name
  {2cabf989-c06b-44eb-9e1d-438a5f0b417e}, !- Cooling Control Zone or Zone List Name
  {4a660fa1-96d0-4577-9c97-4249b31d158f}, !- Heating Control Zone or Zone List Name
  {488c1bf6-2e75-43eb-9c85-7a6b733c16db}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7b9b2e32-9d08-4b6b-9f7f-5e9bf938fcd9}, !- Handle
  Availability Manager Night Cycle 24 Control Zone List; !- Name

OS:ModelObjectList,
  {2cabf989-c06b-44eb-9e1d-438a5f0b417e}, !- Handle
  Availability Manager Night Cycle 24 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4a660fa1-96d0-4577-9c97-4249b31d158f}, !- Handle
  Availability Manager Night Cycle 24 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {488c1bf6-2e75-43eb-9c85-7a6b733c16db}, !- Handle
  Availability Manager Night Cycle 24 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2be51c70-d22a-44a7-b066-9eb994122513}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Diffuser, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {0d096fbb-1018-46b4-886c-dbdb5f53c95b}, !- Air Inlet Node Name
  {662a656d-7512-4f71-853d-768dbc4ed445}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c6383400-d7ca-41eb-929c-a3f3c532f14c}, !- Handle
  Zone SuperMarket Produce B  - Story ground Return Air Node, !- Name
  {8ad55253-c7d0-4cea-8c1c-7ae873b15751}, !- Inlet Port
  {4709fc8e-e8e2-4a5d-9df2-46683a766f0a}; !- Outlet Port

OS:Connection,
  {b049cc25-dbc6-4cc9-986c-842f5aa97a76}, !- Handle
  {44c2c23d-bf7d-42f6-a2aa-b99121d1bd76}, !- Source Object
  3,                                      !- Outlet Port
  {cd3a7833-4cce-41c3-a543-5877e28d89d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ad55253-c7d0-4cea-8c1c-7ae873b15751}, !- Handle
  {e906f3e6-c8f4-43d7-a8fa-c77354bb06f0}, !- Source Object
  2,                                      !- Outlet Port
  {c6383400-d7ca-41eb-929c-a3f3c532f14c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4709fc8e-e8e2-4a5d-9df2-46683a766f0a}, !- Handle
  {c6383400-d7ca-41eb-929c-a3f3c532f14c}, !- Source Object
  3,                                      !- Outlet Port
  {f1c7a0d5-35bc-47ac-a38e-29cb1ebcb485}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {36abc1d9-3e91-43a6-9e27-ff35ba747e28}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {5ae7a15e-d8ac-4ee1-9572-bf8bc1058840}, !- Inlet Port
  {0d096fbb-1018-46b4-886c-dbdb5f53c95b}; !- Outlet Port

OS:Connection,
  {5ae7a15e-d8ac-4ee1-9572-bf8bc1058840}, !- Handle
  {5910c3b5-c705-4934-a696-2db7cf12cb8a}, !- Source Object
  3,                                      !- Outlet Port
  {36abc1d9-3e91-43a6-9e27-ff35ba747e28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d096fbb-1018-46b4-886c-dbdb5f53c95b}, !- Handle
  {36abc1d9-3e91-43a6-9e27-ff35ba747e28}, !- Source Object
  3,                                      !- Outlet Port
  {2be51c70-d22a-44a7-b066-9eb994122513}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {662a656d-7512-4f71-853d-768dbc4ed445}, !- Handle
  {2be51c70-d22a-44a7-b066-9eb994122513}, !- Source Object
  4,                                      !- Outlet Port
  {44c2c23d-bf7d-42f6-a2aa-b99121d1bd76}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9c219988-b823-4e35-a168-465a889e8653}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  {da61df0a-103d-44a8-942e-59958ac1316a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7283f429-1088-4904-b2fd-a7f6245fd0bc}, !- Supply Side Inlet Node Name
  {16e0b4a5-68cf-43fd-9c9e-0e06335d2447}, !- Demand Side Outlet Node Name
  {fc5e7971-3430-47d3-befa-d156c1b0a04e}, !- Demand Side Inlet Node A
  {19357a2c-6c40-481f-9b36-e5d4b26fe796}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {10e84f4c-99f5-44e9-89a9-136237ebe1f1}, !- Demand Mixer Name
  {94918814-7028-4bd6-b612-b99a16ff40fc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {52124d39-de9e-4d94-bc0e-be8f16e3eabd}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Supply Inlet Node, !- Name
  {7283f429-1088-4904-b2fd-a7f6245fd0bc}, !- Inlet Port
  {71d46302-f780-423b-932f-9815de9dbe7e}; !- Outlet Port

OS:Node,
  {ab3c7016-f8d9-48da-b345-933a40fe4e36}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Supply Outlet Node, !- Name
  {ddb24c29-1260-4e38-bb16-2adf86319c1f}, !- Inlet Port
  {19357a2c-6c40-481f-9b36-e5d4b26fe796}; !- Outlet Port

OS:Connection,
  {7283f429-1088-4904-b2fd-a7f6245fd0bc}, !- Handle
  {9c219988-b823-4e35-a168-465a889e8653}, !- Source Object
  9,                                      !- Outlet Port
  {52124d39-de9e-4d94-bc0e-be8f16e3eabd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19357a2c-6c40-481f-9b36-e5d4b26fe796}, !- Handle
  {ab3c7016-f8d9-48da-b345-933a40fe4e36}, !- Source Object
  3,                                      !- Outlet Port
  {9c219988-b823-4e35-a168-465a889e8653}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5a03561a-0cef-4054-92d5-b3021a1c0c10}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Demand Inlet Node, !- Name
  {fc5e7971-3430-47d3-befa-d156c1b0a04e}, !- Inlet Port
  {131f8c53-e740-4e0f-9580-82fcf2f219ab}; !- Outlet Port

OS:Node,
  {d3421304-ab81-4eee-a0a6-1e191aabe8e1}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Demand Outlet Node, !- Name
  {d6d76983-ea5c-4c04-ae73-69c83b3afd9a}, !- Inlet Port
  {16e0b4a5-68cf-43fd-9c9e-0e06335d2447}; !- Outlet Port

OS:Node,
  {a3a523d2-7f35-4ff7-b79d-7637a9ec0924}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {7ce5c98c-1d57-4e87-ac47-8a8784bd0547}, !- Inlet Port
  {0b8eeca8-1f36-45e0-9948-d4b8cb4b44e6}; !- Outlet Port

OS:Connection,
  {fc5e7971-3430-47d3-befa-d156c1b0a04e}, !- Handle
  {9c219988-b823-4e35-a168-465a889e8653}, !- Source Object
  11,                                     !- Outlet Port
  {5a03561a-0cef-4054-92d5-b3021a1c0c10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16e0b4a5-68cf-43fd-9c9e-0e06335d2447}, !- Handle
  {d3421304-ab81-4eee-a0a6-1e191aabe8e1}, !- Source Object
  3,                                      !- Outlet Port
  {9c219988-b823-4e35-a168-465a889e8653}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {94918814-7028-4bd6-b612-b99a16ff40fc}, !- Handle
  Air Loop HVAC Zone Splitter 25,         !- Name
  {131f8c53-e740-4e0f-9580-82fcf2f219ab}, !- Inlet Node Name
  {c6f8e1aa-bd62-48e2-a4c5-6b82244386fc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {10e84f4c-99f5-44e9-89a9-136237ebe1f1}, !- Handle
  Air Loop HVAC Zone Mixer 25,            !- Name
  {d6d76983-ea5c-4c04-ae73-69c83b3afd9a}, !- Outlet Node Name
  {8ebfa2c9-e545-44ed-ad70-42ff6c4da5c6}; !- Inlet Node Name 1

OS:Connection,
  {131f8c53-e740-4e0f-9580-82fcf2f219ab}, !- Handle
  {5a03561a-0cef-4054-92d5-b3021a1c0c10}, !- Source Object
  3,                                      !- Outlet Port
  {94918814-7028-4bd6-b612-b99a16ff40fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6d76983-ea5c-4c04-ae73-69c83b3afd9a}, !- Handle
  {10e84f4c-99f5-44e9-89a9-136237ebe1f1}, !- Source Object
  2,                                      !- Outlet Port
  {d3421304-ab81-4eee-a0a6-1e191aabe8e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e75ec4ef-e55f-41f5-b129-c29b112d7c0e}, !- Handle
  {9c219988-b823-4e35-a168-465a889e8653}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {da61df0a-103d-44a8-942e-59958ac1316a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 24, !- Name
  {47240b67-c15c-432c-a548-0e63f462b3be}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {8a31bc77-cc42-4160-ac32-e9d1eabf75ff}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {051ceef9-0f77-49a4-9b06-18423ed6e989}, !- Control Zone Name
  {ab3c7016-f8d9-48da-b345-933a40fe4e36}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {39c90d45-b7da-4fc7-8b7a-14b32c7e8f21}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Water Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {798efeef-5dca-4903-a189-a135baf4f754}, !- Water Inlet Node Name
  {5d48d456-785e-4baf-9ad9-6e0cd8713d42}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8356643e-a1c4-478a-95fc-1fc233070cfd}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {8aae59a3-9181-4efb-93dc-e9f60712152d}, !- Inlet Port
  {798efeef-5dca-4903-a189-a135baf4f754}; !- Outlet Port

OS:Connection,
  {8aae59a3-9181-4efb-93dc-e9f60712152d}, !- Handle
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Source Object
  28,                                     !- Outlet Port
  {8356643e-a1c4-478a-95fc-1fc233070cfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a363f893-1f38-4afe-a967-4cd7da7815fd}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {5d48d456-785e-4baf-9ad9-6e0cd8713d42}, !- Inlet Port
  {f5017218-26dc-4461-8d4f-aa6a015572e4}; !- Outlet Port

OS:Connection,
  {798efeef-5dca-4903-a189-a135baf4f754}, !- Handle
  {8356643e-a1c4-478a-95fc-1fc233070cfd}, !- Source Object
  3,                                      !- Outlet Port
  {39c90d45-b7da-4fc7-8b7a-14b32c7e8f21}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5d48d456-785e-4baf-9ad9-6e0cd8713d42}, !- Handle
  {39c90d45-b7da-4fc7-8b7a-14b32c7e8f21}, !- Source Object
  6,                                      !- Outlet Port
  {a363f893-1f38-4afe-a967-4cd7da7815fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5017218-26dc-4461-8d4f-aa6a015572e4}, !- Handle
  {a363f893-1f38-4afe-a967-4cd7da7815fd}, !- Source Object
  3,                                      !- Outlet Port
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {43e6618a-c430-4e89-853e-24ff94eda170}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {39c90d45-b7da-4fc7-8b7a-14b32c7e8f21}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {0309693d-057a-415f-a99e-e2b62f194b2a}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e76f413c-2a36-4bad-91c9-7ea684351ba6}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7eb2dff9-e2e4-4516-ab63-9c70bdeea856}, !- Total Cooling Capacity Function of Temperature Curve Name
  {40016c55-c2ac-42c1-b5c5-35c0be0fd26b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dc1fd009-0b7c-4352-b6d4-ff55f0c987f0}, !- Energy Input Ratio Function of Temperature Curve Name
  {97dc09ca-3867-4b37-8e70-d1edd65b6484}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {07385576-c883-4f42-bdc1-ff8ebd704c56}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {1143bbc9-f421-4c36-8bb4-bf07c560d1e2}, !- Handle
  Curve Biquadratic 97,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f3b6dad2-ab3a-4782-a840-13b938223cfa}, !- Handle
  Curve Quadratic 145,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dd120f7d-219e-4f9f-bfcf-0f1f402439bc}, !- Handle
  Curve Biquadratic 98,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {af949be1-2ed9-4c7a-9b26-fe3cbf8ee8c1}, !- Handle
  Curve Quadratic 146,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {15950009-5544-4c83-b596-fa817a9417fb}, !- Handle
  Curve Quadratic 147,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7eb2dff9-e2e4-4516-ab63-9c70bdeea856}, !- Handle
  Curve Biquadratic 99,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {40016c55-c2ac-42c1-b5c5-35c0be0fd26b}, !- Handle
  Curve Quadratic 148,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dc1fd009-0b7c-4352-b6d4-ff55f0c987f0}, !- Handle
  Curve Biquadratic 100,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {97dc09ca-3867-4b37-8e70-d1edd65b6484}, !- Handle
  Curve Quadratic 149,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {07385576-c883-4f42-bdc1-ff8ebd704c56}, !- Handle
  Curve Quadratic 150,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {47e3d61d-330e-45f8-a30a-47d0c9187a60}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {39ac602b-adfd-4cfe-a29a-87b809a5656f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3ff1151a-28db-47ed-ae84-1eb66ac92ba6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {39ac602b-adfd-4cfe-a29a-87b809a5656f}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3ff1151a-28db-47ed-ae84-1eb66ac92ba6}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {326b6213-851f-4374-b5ac-a78cf1c598f7}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {051ceef9-0f77-49a4-9b06-18423ed6e989}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {8d0d1602-7828-4e03-9b97-a6c54197b25f}, !- Air Inlet Node Name
  {ddb24c29-1260-4e38-bb16-2adf86319c1f}, !- Air Outlet Node Name
  {47e3d61d-330e-45f8-a30a-47d0c9187a60}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Supply Air Fan Operating Mode Schedule Name
  {39c90d45-b7da-4fc7-8b7a-14b32c7e8f21}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e76f413c-2a36-4bad-91c9-7ea684351ba6}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {0309693d-057a-415f-a99e-e2b62f194b2a}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ddb24c29-1260-4e38-bb16-2adf86319c1f}, !- Handle
  {326b6213-851f-4374-b5ac-a78cf1c598f7}, !- Source Object
  7,                                      !- Outlet Port
  {ab3c7016-f8d9-48da-b345-933a40fe4e36}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9bf3359d-582c-4aff-babe-3285aba0fc9a}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {807222b3-381c-4d3f-8247-1bdb08e6829e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {807222b3-381c-4d3f-8247-1bdb08e6829e}, !- Handle
  Controller Mechanical Ventilation 25,   !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e70a5b20-f14f-4dee-9a0d-94065859b2b9}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC OA System, !- Name
  {9bf3359d-582c-4aff-babe-3285aba0fc9a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b46d9c2f-9bfb-4970-a3bd-a26906dd761f}, !- Mixed Air Node Name
  {c814ec4d-5d41-424f-af2f-ca5a7b42ecef}, !- Outdoor Air Stream Node Name
  {a21e15e5-add4-4e80-9c7d-aaa599820968}, !- Relief Air Stream Node Name
  {71d46302-f780-423b-932f-9815de9dbe7e}; !- Return Air Stream Node Name

OS:Node,
  {473276df-ec67-43d6-b63e-6627f437b2f4}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c814ec4d-5d41-424f-af2f-ca5a7b42ecef}; !- Outlet Port

OS:Connection,
  {c814ec4d-5d41-424f-af2f-ca5a7b42ecef}, !- Handle
  {473276df-ec67-43d6-b63e-6627f437b2f4}, !- Source Object
  3,                                      !- Outlet Port
  {e70a5b20-f14f-4dee-9a0d-94065859b2b9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b12079c4-df96-4667-8a83-9d64d042fc17}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Relief Air Node, !- Name
  {a21e15e5-add4-4e80-9c7d-aaa599820968}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a21e15e5-add4-4e80-9c7d-aaa599820968}, !- Handle
  {e70a5b20-f14f-4dee-9a0d-94065859b2b9}, !- Source Object
  7,                                      !- Outlet Port
  {b12079c4-df96-4667-8a83-9d64d042fc17}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33e7b3c4-6050-439a-8a7b-dc10d930286f}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Mixed Air Node, !- Name
  {b46d9c2f-9bfb-4970-a3bd-a26906dd761f}, !- Inlet Port
  {8d0d1602-7828-4e03-9b97-a6c54197b25f}; !- Outlet Port

OS:Connection,
  {71d46302-f780-423b-932f-9815de9dbe7e}, !- Handle
  {52124d39-de9e-4d94-bc0e-be8f16e3eabd}, !- Source Object
  3,                                      !- Outlet Port
  {e70a5b20-f14f-4dee-9a0d-94065859b2b9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b46d9c2f-9bfb-4970-a3bd-a26906dd761f}, !- Handle
  {e70a5b20-f14f-4dee-9a0d-94065859b2b9}, !- Source Object
  5,                                      !- Outlet Port
  {33e7b3c4-6050-439a-8a7b-dc10d930286f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d0d1602-7828-4e03-9b97-a6c54197b25f}, !- Handle
  {33e7b3c4-6050-439a-8a7b-dc10d930286f}, !- Source Object
  3,                                      !- Outlet Port
  {326b6213-851f-4374-b5ac-a78cf1c598f7}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {47240b67-c15c-432c-a548-0e63f462b3be}, !- Handle
  Availability Manager Night Cycle 25,    !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {641915e7-38b7-44ee-8e7a-dd427f15a708}, !- Control Zone or Zone List Name
  {d31be31a-7b7e-4c63-be70-bbe6742d6d78}, !- Cooling Control Zone or Zone List Name
  {ff931ee0-a1b5-4cce-8205-c6eea093d718}, !- Heating Control Zone or Zone List Name
  {7651a196-bec2-4f08-9530-0cb62c3d39da}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {641915e7-38b7-44ee-8e7a-dd427f15a708}, !- Handle
  Availability Manager Night Cycle 25 Control Zone List; !- Name

OS:ModelObjectList,
  {d31be31a-7b7e-4c63-be70-bbe6742d6d78}, !- Handle
  Availability Manager Night Cycle 25 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ff931ee0-a1b5-4cce-8205-c6eea093d718}, !- Handle
  Availability Manager Night Cycle 25 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7651a196-bec2-4f08-9530-0cb62c3d39da}, !- Handle
  Availability Manager Night Cycle 25 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8307d623-b21f-4782-ba20-26cc20c4de0a}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Diffuser, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {a1ba159a-4f32-4747-8e90-3d10ae9534e4}, !- Air Inlet Node Name
  {7ce5c98c-1d57-4e87-ac47-8a8784bd0547}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {be0e3c2b-a651-4299-858a-818bb7d9fb39}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground Return Air Node, !- Name
  {897f53aa-1847-467c-bcd2-9a9f350cd6ce}, !- Inlet Port
  {8ebfa2c9-e545-44ed-ad70-42ff6c4da5c6}; !- Outlet Port

OS:Connection,
  {0b8eeca8-1f36-45e0-9948-d4b8cb4b44e6}, !- Handle
  {a3a523d2-7f35-4ff7-b79d-7637a9ec0924}, !- Source Object
  3,                                      !- Outlet Port
  {30d24863-1d1d-4f33-9956-8dc6b1ea3bde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {897f53aa-1847-467c-bcd2-9a9f350cd6ce}, !- Handle
  {f56c69d0-923c-43ca-acb4-a0a479b91148}, !- Source Object
  2,                                      !- Outlet Port
  {be0e3c2b-a651-4299-858a-818bb7d9fb39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ebfa2c9-e545-44ed-ad70-42ff6c4da5c6}, !- Handle
  {be0e3c2b-a651-4299-858a-818bb7d9fb39}, !- Source Object
  3,                                      !- Outlet Port
  {10e84f4c-99f5-44e9-89a9-136237ebe1f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {54299d3a-85c1-4ae1-9634-bed373d8b0b5}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {c6f8e1aa-bd62-48e2-a4c5-6b82244386fc}, !- Inlet Port
  {a1ba159a-4f32-4747-8e90-3d10ae9534e4}; !- Outlet Port

OS:Connection,
  {c6f8e1aa-bd62-48e2-a4c5-6b82244386fc}, !- Handle
  {94918814-7028-4bd6-b612-b99a16ff40fc}, !- Source Object
  3,                                      !- Outlet Port
  {54299d3a-85c1-4ae1-9634-bed373d8b0b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1ba159a-4f32-4747-8e90-3d10ae9534e4}, !- Handle
  {54299d3a-85c1-4ae1-9634-bed373d8b0b5}, !- Source Object
  3,                                      !- Outlet Port
  {8307d623-b21f-4782-ba20-26cc20c4de0a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ce5c98c-1d57-4e87-ac47-8a8784bd0547}, !- Handle
  {8307d623-b21f-4782-ba20-26cc20c4de0a}, !- Source Object
  4,                                      !- Outlet Port
  {a3a523d2-7f35-4ff7-b79d-7637a9ec0924}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e2c6b9ba-675b-44d3-977b-7b177835f0fa}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  {53cc1d7e-21fb-47eb-bfcc-15c6c7e7f4ff}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0f2ba48c-bd09-4e2a-b08e-4a5e35cfe4b6}, !- Supply Side Inlet Node Name
  {2ab5d68f-2c84-4bdb-a223-0e227f3ff806}, !- Demand Side Outlet Node Name
  {b7c1aec3-a4f2-496a-b16e-2b6d22583131}, !- Demand Side Inlet Node A
  {c746c4bb-1ecb-42a4-9837-22c736af6c5d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {aa78a5b1-588a-47c3-b893-beddea429fb0}, !- Demand Mixer Name
  {1b27f480-61d6-4de9-b796-d13630b1208e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {461d94a3-4607-418b-9825-78294536ff97}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {0f2ba48c-bd09-4e2a-b08e-4a5e35cfe4b6}, !- Inlet Port
  {9b3bcf25-5b54-428c-aa95-7f9ed0a09892}; !- Outlet Port

OS:Node,
  {e2d09f7a-f2d9-48fb-9d14-0f3a747dd150}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {b298dad3-6bc1-47df-9fe4-ba07ca593b73}, !- Inlet Port
  {c746c4bb-1ecb-42a4-9837-22c736af6c5d}; !- Outlet Port

OS:Connection,
  {0f2ba48c-bd09-4e2a-b08e-4a5e35cfe4b6}, !- Handle
  {e2c6b9ba-675b-44d3-977b-7b177835f0fa}, !- Source Object
  9,                                      !- Outlet Port
  {461d94a3-4607-418b-9825-78294536ff97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c746c4bb-1ecb-42a4-9837-22c736af6c5d}, !- Handle
  {e2d09f7a-f2d9-48fb-9d14-0f3a747dd150}, !- Source Object
  3,                                      !- Outlet Port
  {e2c6b9ba-675b-44d3-977b-7b177835f0fa}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fb3685bc-bad5-4f1e-8d19-87e555c14972}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {b7c1aec3-a4f2-496a-b16e-2b6d22583131}, !- Inlet Port
  {69ae0080-36bd-4a03-9822-f808bd9f1827}; !- Outlet Port

OS:Node,
  {d4d6e635-a07c-42c1-b255-41d74104e238}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {8f2e7fa1-6b41-4dc0-944d-62d267ad4410}, !- Inlet Port
  {2ab5d68f-2c84-4bdb-a223-0e227f3ff806}; !- Outlet Port

OS:Node,
  {a651a31f-e8b6-42d3-b0cb-00e0be46e12f}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {bff23115-7c38-409a-9454-cb0daf5669dc}, !- Inlet Port
  {e3e90ed4-6dd9-4c3f-8b9b-c9c107a9ab15}; !- Outlet Port

OS:Connection,
  {b7c1aec3-a4f2-496a-b16e-2b6d22583131}, !- Handle
  {e2c6b9ba-675b-44d3-977b-7b177835f0fa}, !- Source Object
  11,                                     !- Outlet Port
  {fb3685bc-bad5-4f1e-8d19-87e555c14972}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ab5d68f-2c84-4bdb-a223-0e227f3ff806}, !- Handle
  {d4d6e635-a07c-42c1-b255-41d74104e238}, !- Source Object
  3,                                      !- Outlet Port
  {e2c6b9ba-675b-44d3-977b-7b177835f0fa}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1b27f480-61d6-4de9-b796-d13630b1208e}, !- Handle
  Air Loop HVAC Zone Splitter 26,         !- Name
  {69ae0080-36bd-4a03-9822-f808bd9f1827}, !- Inlet Node Name
  {3340a1d7-3642-4bc8-b27a-0a1dbc363dc3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {aa78a5b1-588a-47c3-b893-beddea429fb0}, !- Handle
  Air Loop HVAC Zone Mixer 26,            !- Name
  {8f2e7fa1-6b41-4dc0-944d-62d267ad4410}, !- Outlet Node Name
  {75e3a75f-1c84-4fe9-af15-3e577d6e13a2}; !- Inlet Node Name 1

OS:Connection,
  {69ae0080-36bd-4a03-9822-f808bd9f1827}, !- Handle
  {fb3685bc-bad5-4f1e-8d19-87e555c14972}, !- Source Object
  3,                                      !- Outlet Port
  {1b27f480-61d6-4de9-b796-d13630b1208e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f2e7fa1-6b41-4dc0-944d-62d267ad4410}, !- Handle
  {aa78a5b1-588a-47c3-b893-beddea429fb0}, !- Source Object
  2,                                      !- Outlet Port
  {d4d6e635-a07c-42c1-b255-41d74104e238}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ada8e350-317c-4958-ae0a-37adddcad345}, !- Handle
  {e2c6b9ba-675b-44d3-977b-7b177835f0fa}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {53cc1d7e-21fb-47eb-bfcc-15c6c7e7f4ff}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 25, !- Name
  {5121ccd7-ca94-4d25-99ac-20e1f9c2fdc3}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {de8ecc3a-9832-4b70-aa77-2306f8dce2fe}, !- Handle
  Zone SuperMarket Produce C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b04494e8-2c49-4225-810b-95f558693987}, !- Control Zone Name
  {e2d09f7a-f2d9-48fb-9d14-0f3a747dd150}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {5eba8c54-68d7-44da-987d-e7afc8b96628}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Water Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b5809ccc-04b5-4f9c-b9b6-e25ffec48a97}, !- Water Inlet Node Name
  {3be05aa2-6b0a-489a-9201-557e3323b6c3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c26c6bcc-97e8-4d86-a564-3be616719679}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {1398abee-e797-40d7-951e-4e3985953446}, !- Inlet Port
  {b5809ccc-04b5-4f9c-b9b6-e25ffec48a97}; !- Outlet Port

OS:Connection,
  {1398abee-e797-40d7-951e-4e3985953446}, !- Handle
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Source Object
  29,                                     !- Outlet Port
  {c26c6bcc-97e8-4d86-a564-3be616719679}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {17bcaa86-85e4-4713-81aa-79a0cfe38c2b}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {3be05aa2-6b0a-489a-9201-557e3323b6c3}, !- Inlet Port
  {c19ccf4b-dc1d-4fee-ba55-3c50bee44ac6}; !- Outlet Port

OS:Connection,
  {b5809ccc-04b5-4f9c-b9b6-e25ffec48a97}, !- Handle
  {c26c6bcc-97e8-4d86-a564-3be616719679}, !- Source Object
  3,                                      !- Outlet Port
  {5eba8c54-68d7-44da-987d-e7afc8b96628}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3be05aa2-6b0a-489a-9201-557e3323b6c3}, !- Handle
  {5eba8c54-68d7-44da-987d-e7afc8b96628}, !- Source Object
  6,                                      !- Outlet Port
  {17bcaa86-85e4-4713-81aa-79a0cfe38c2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c19ccf4b-dc1d-4fee-ba55-3c50bee44ac6}, !- Handle
  {17bcaa86-85e4-4713-81aa-79a0cfe38c2b}, !- Source Object
  3,                                      !- Outlet Port
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {99f64ee1-6ff7-4170-81fb-9568ad106e9d}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {5eba8c54-68d7-44da-987d-e7afc8b96628}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {9c1c8677-7698-46ee-bea7-0b35967ff87e}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {91428fd9-baa2-4924-be7f-1a8b02dc56ab}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0231ea0c-4ee8-4c56-ae05-b35263239274}, !- Total Cooling Capacity Function of Temperature Curve Name
  {26e4ec56-10e0-4a2d-9bb5-432ed0ab820b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a594debe-768c-4b0d-8b8b-604bb6e63aa0}, !- Energy Input Ratio Function of Temperature Curve Name
  {198ee40b-186a-4782-b398-7b763cfec208}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {37d677fe-ad9b-4d08-a403-256022bac3ff}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {77cb8f85-6ab4-4602-8d89-d3a1625f8e21}, !- Handle
  Curve Biquadratic 101,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cfb5176b-979a-4738-968c-944830e523a7}, !- Handle
  Curve Quadratic 151,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a88fbf40-e7ab-4b0d-8b87-862ad42dd0f9}, !- Handle
  Curve Biquadratic 102,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9078ae8c-6955-46d8-888f-03e2d57d296b}, !- Handle
  Curve Quadratic 152,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {cfed9463-159b-48fe-9d53-9e204c274c30}, !- Handle
  Curve Quadratic 153,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0231ea0c-4ee8-4c56-ae05-b35263239274}, !- Handle
  Curve Biquadratic 103,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {26e4ec56-10e0-4a2d-9bb5-432ed0ab820b}, !- Handle
  Curve Quadratic 154,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a594debe-768c-4b0d-8b8b-604bb6e63aa0}, !- Handle
  Curve Biquadratic 104,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {198ee40b-186a-4782-b398-7b763cfec208}, !- Handle
  Curve Quadratic 155,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {37d677fe-ad9b-4d08-a403-256022bac3ff}, !- Handle
  Curve Quadratic 156,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {c374edd1-7391-4580-adea-369633661e14}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fb6abcd5-539c-42b8-89d7-8365b0a92e6d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3f7813a8-9712-4da8-ada9-5eeaad3491b0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fb6abcd5-539c-42b8-89d7-8365b0a92e6d}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3f7813a8-9712-4da8-ada9-5eeaad3491b0}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {4f0fc4fb-aa88-4eed-8674-1ad4ea7bd840}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {b04494e8-2c49-4225-810b-95f558693987}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {d9497bc8-da95-4be5-bf33-4792131e1b58}, !- Air Inlet Node Name
  {b298dad3-6bc1-47df-9fe4-ba07ca593b73}, !- Air Outlet Node Name
  {c374edd1-7391-4580-adea-369633661e14}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Supply Air Fan Operating Mode Schedule Name
  {5eba8c54-68d7-44da-987d-e7afc8b96628}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {91428fd9-baa2-4924-be7f-1a8b02dc56ab}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {9c1c8677-7698-46ee-bea7-0b35967ff87e}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b298dad3-6bc1-47df-9fe4-ba07ca593b73}, !- Handle
  {4f0fc4fb-aa88-4eed-8674-1ad4ea7bd840}, !- Source Object
  7,                                      !- Outlet Port
  {e2d09f7a-f2d9-48fb-9d14-0f3a747dd150}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {32d630a5-b14d-4107-a2f8-bf69a5993b07}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2fa24b8a-16e9-4b09-b326-7e67649e6734}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {2fa24b8a-16e9-4b09-b326-7e67649e6734}, !- Handle
  Controller Mechanical Ventilation 26,   !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {dd3ceae9-b917-4a4e-b92c-a140216d3bb4}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC OA System, !- Name
  {32d630a5-b14d-4107-a2f8-bf69a5993b07}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fbc1f383-9cdf-4bba-aeae-75e21c96425b}, !- Mixed Air Node Name
  {d52b0508-161e-4a97-9356-b4c2ef6a950f}, !- Outdoor Air Stream Node Name
  {5fc22127-4831-4331-8521-29c9aed551e0}, !- Relief Air Stream Node Name
  {9b3bcf25-5b54-428c-aa95-7f9ed0a09892}; !- Return Air Stream Node Name

OS:Node,
  {8fdd7428-67ed-435b-94f3-4d3059d29fc5}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d52b0508-161e-4a97-9356-b4c2ef6a950f}; !- Outlet Port

OS:Connection,
  {d52b0508-161e-4a97-9356-b4c2ef6a950f}, !- Handle
  {8fdd7428-67ed-435b-94f3-4d3059d29fc5}, !- Source Object
  3,                                      !- Outlet Port
  {dd3ceae9-b917-4a4e-b92c-a140216d3bb4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d1e3a098-568e-47c3-9c77-51259aca9ce0}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Relief Air Node, !- Name
  {5fc22127-4831-4331-8521-29c9aed551e0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5fc22127-4831-4331-8521-29c9aed551e0}, !- Handle
  {dd3ceae9-b917-4a4e-b92c-a140216d3bb4}, !- Source Object
  7,                                      !- Outlet Port
  {d1e3a098-568e-47c3-9c77-51259aca9ce0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6cdf6947-eaff-4d0c-a6f3-6255ec9f7f17}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {fbc1f383-9cdf-4bba-aeae-75e21c96425b}, !- Inlet Port
  {d9497bc8-da95-4be5-bf33-4792131e1b58}; !- Outlet Port

OS:Connection,
  {9b3bcf25-5b54-428c-aa95-7f9ed0a09892}, !- Handle
  {461d94a3-4607-418b-9825-78294536ff97}, !- Source Object
  3,                                      !- Outlet Port
  {dd3ceae9-b917-4a4e-b92c-a140216d3bb4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fbc1f383-9cdf-4bba-aeae-75e21c96425b}, !- Handle
  {dd3ceae9-b917-4a4e-b92c-a140216d3bb4}, !- Source Object
  5,                                      !- Outlet Port
  {6cdf6947-eaff-4d0c-a6f3-6255ec9f7f17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9497bc8-da95-4be5-bf33-4792131e1b58}, !- Handle
  {6cdf6947-eaff-4d0c-a6f3-6255ec9f7f17}, !- Source Object
  3,                                      !- Outlet Port
  {4f0fc4fb-aa88-4eed-8674-1ad4ea7bd840}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5121ccd7-ca94-4d25-99ac-20e1f9c2fdc3}, !- Handle
  Availability Manager Night Cycle 26,    !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {6f5b9d5f-eec4-4724-b471-dd7fb78d51bf}, !- Control Zone or Zone List Name
  {551e911e-9167-4767-9358-4318c45ad760}, !- Cooling Control Zone or Zone List Name
  {79172b86-cfaf-4cbe-aa6f-aa25639925ce}, !- Heating Control Zone or Zone List Name
  {a05f62b7-5cbe-4704-9a29-14d1754aafc1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6f5b9d5f-eec4-4724-b471-dd7fb78d51bf}, !- Handle
  Availability Manager Night Cycle 26 Control Zone List; !- Name

OS:ModelObjectList,
  {551e911e-9167-4767-9358-4318c45ad760}, !- Handle
  Availability Manager Night Cycle 26 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {79172b86-cfaf-4cbe-aa6f-aa25639925ce}, !- Handle
  Availability Manager Night Cycle 26 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a05f62b7-5cbe-4704-9a29-14d1754aafc1}, !- Handle
  Availability Manager Night Cycle 26 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {477c5cef-385a-4ead-bac5-03a848880f29}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Diffuser, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {2bb8d6db-9a36-4ae0-9996-b5b00b85c96b}, !- Air Inlet Node Name
  {bff23115-7c38-409a-9454-cb0daf5669dc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9eb72535-2884-4fdf-9c34-83ecdf43b671}, !- Handle
  Zone SuperMarket Produce C  - Story ground Return Air Node, !- Name
  {6494f5da-7e6f-4eb8-8258-cb44f94f937c}, !- Inlet Port
  {75e3a75f-1c84-4fe9-af15-3e577d6e13a2}; !- Outlet Port

OS:Connection,
  {e3e90ed4-6dd9-4c3f-8b9b-c9c107a9ab15}, !- Handle
  {a651a31f-e8b6-42d3-b0cb-00e0be46e12f}, !- Source Object
  3,                                      !- Outlet Port
  {d9c39ce4-26a9-4e1b-92d6-8b440765252d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6494f5da-7e6f-4eb8-8258-cb44f94f937c}, !- Handle
  {e031725b-43e1-4a97-ba58-f51dae27e6c7}, !- Source Object
  2,                                      !- Outlet Port
  {9eb72535-2884-4fdf-9c34-83ecdf43b671}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75e3a75f-1c84-4fe9-af15-3e577d6e13a2}, !- Handle
  {9eb72535-2884-4fdf-9c34-83ecdf43b671}, !- Source Object
  3,                                      !- Outlet Port
  {aa78a5b1-588a-47c3-b893-beddea429fb0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e7584e39-1d4f-4e72-9e23-602ad3033cf5}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {3340a1d7-3642-4bc8-b27a-0a1dbc363dc3}, !- Inlet Port
  {2bb8d6db-9a36-4ae0-9996-b5b00b85c96b}; !- Outlet Port

OS:Connection,
  {3340a1d7-3642-4bc8-b27a-0a1dbc363dc3}, !- Handle
  {1b27f480-61d6-4de9-b796-d13630b1208e}, !- Source Object
  3,                                      !- Outlet Port
  {e7584e39-1d4f-4e72-9e23-602ad3033cf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bb8d6db-9a36-4ae0-9996-b5b00b85c96b}, !- Handle
  {e7584e39-1d4f-4e72-9e23-602ad3033cf5}, !- Source Object
  3,                                      !- Outlet Port
  {477c5cef-385a-4ead-bac5-03a848880f29}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bff23115-7c38-409a-9454-cb0daf5669dc}, !- Handle
  {477c5cef-385a-4ead-bac5-03a848880f29}, !- Source Object
  4,                                      !- Outlet Port
  {a651a31f-e8b6-42d3-b0cb-00e0be46e12f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9512fad1-ae15-4d23-9d5c-b6d7e5c713e1}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  {f883148c-0dd5-49a6-abc4-8e97fb985a5b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {84052f3d-df47-4c94-bc13-34f11bf3bb88}, !- Supply Side Inlet Node Name
  {3d9c4fa5-08d1-4b53-a587-23b7982f43ed}, !- Demand Side Outlet Node Name
  {636b408b-a61d-4ff2-97df-db418fdff331}, !- Demand Side Inlet Node A
  {92eb3094-bdde-4807-96d4-108efbca2a86}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ae24c940-7839-493d-a6c0-81f7d6a06c1b}, !- Demand Mixer Name
  {ceb034c9-2b04-48b7-ba56-4f5300329b56}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4362b50d-1c5d-405e-afd7-4817a14452ca}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Supply Inlet Node, !- Name
  {84052f3d-df47-4c94-bc13-34f11bf3bb88}, !- Inlet Port
  {2c9ee42a-fcb5-48ca-88fc-b93c325d5168}; !- Outlet Port

OS:Node,
  {9660d687-9d32-4036-9933-7d03af4d18fa}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Supply Outlet Node, !- Name
  {69a3b472-ee2d-406c-beab-ca2b91374396}, !- Inlet Port
  {92eb3094-bdde-4807-96d4-108efbca2a86}; !- Outlet Port

OS:Connection,
  {84052f3d-df47-4c94-bc13-34f11bf3bb88}, !- Handle
  {9512fad1-ae15-4d23-9d5c-b6d7e5c713e1}, !- Source Object
  9,                                      !- Outlet Port
  {4362b50d-1c5d-405e-afd7-4817a14452ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92eb3094-bdde-4807-96d4-108efbca2a86}, !- Handle
  {9660d687-9d32-4036-9933-7d03af4d18fa}, !- Source Object
  3,                                      !- Outlet Port
  {9512fad1-ae15-4d23-9d5c-b6d7e5c713e1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ef428420-6999-4ec0-a0de-110064f41ca5}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Demand Inlet Node, !- Name
  {636b408b-a61d-4ff2-97df-db418fdff331}, !- Inlet Port
  {ba3f9ae5-7a3e-4f34-889c-f74ac582f212}; !- Outlet Port

OS:Node,
  {ec954719-16dc-4780-9e64-a860d6941474}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Demand Outlet Node, !- Name
  {478d48e9-7494-4028-850f-39f07db89477}, !- Inlet Port
  {3d9c4fa5-08d1-4b53-a587-23b7982f43ed}; !- Outlet Port

OS:Node,
  {f1236fda-5ab6-4639-b9f6-181c98b01365}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {b755615c-d94c-42bf-8b46-215fa7948071}, !- Inlet Port
  {37364e29-a67d-4d17-9635-bdadc6054d3a}; !- Outlet Port

OS:Connection,
  {636b408b-a61d-4ff2-97df-db418fdff331}, !- Handle
  {9512fad1-ae15-4d23-9d5c-b6d7e5c713e1}, !- Source Object
  11,                                     !- Outlet Port
  {ef428420-6999-4ec0-a0de-110064f41ca5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d9c4fa5-08d1-4b53-a587-23b7982f43ed}, !- Handle
  {ec954719-16dc-4780-9e64-a860d6941474}, !- Source Object
  3,                                      !- Outlet Port
  {9512fad1-ae15-4d23-9d5c-b6d7e5c713e1}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ceb034c9-2b04-48b7-ba56-4f5300329b56}, !- Handle
  Air Loop HVAC Zone Splitter 27,         !- Name
  {ba3f9ae5-7a3e-4f34-889c-f74ac582f212}, !- Inlet Node Name
  {70131cdf-c0b2-4c6b-ad7e-fd3e1a0ef1b4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ae24c940-7839-493d-a6c0-81f7d6a06c1b}, !- Handle
  Air Loop HVAC Zone Mixer 27,            !- Name
  {478d48e9-7494-4028-850f-39f07db89477}, !- Outlet Node Name
  {a37cb0ee-83db-4b6a-900c-4368b95218b5}; !- Inlet Node Name 1

OS:Connection,
  {ba3f9ae5-7a3e-4f34-889c-f74ac582f212}, !- Handle
  {ef428420-6999-4ec0-a0de-110064f41ca5}, !- Source Object
  3,                                      !- Outlet Port
  {ceb034c9-2b04-48b7-ba56-4f5300329b56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {478d48e9-7494-4028-850f-39f07db89477}, !- Handle
  {ae24c940-7839-493d-a6c0-81f7d6a06c1b}, !- Source Object
  2,                                      !- Outlet Port
  {ec954719-16dc-4780-9e64-a860d6941474}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {23c0d0dd-1b1d-4996-87e3-4571375fe26d}, !- Handle
  {9512fad1-ae15-4d23-9d5c-b6d7e5c713e1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {f883148c-0dd5-49a6-abc4-8e97fb985a5b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 26, !- Name
  {1b3e4a2f-aabb-41c7-af9f-fd9460bdc3fa}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {9166a73a-0890-40bf-8f5b-be98f9cb9eab}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5cc33b92-e6fe-4a48-a4b0-13d4379e3280}, !- Control Zone Name
  {9660d687-9d32-4036-9933-7d03af4d18fa}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {b9532591-e864-4d8e-88f4-db913286a790}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Water Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {76bb5210-1e53-488e-9ca7-a57103bf8000}, !- Water Inlet Node Name
  {e8e1e07f-e698-4a8a-b78c-e895a7448604}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e162501b-be4c-4f0d-89f8-ff5a5f9bc232}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {e1f777d9-80a7-497c-9071-6542f5698031}, !- Inlet Port
  {76bb5210-1e53-488e-9ca7-a57103bf8000}; !- Outlet Port

OS:Connection,
  {e1f777d9-80a7-497c-9071-6542f5698031}, !- Handle
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Source Object
  30,                                     !- Outlet Port
  {e162501b-be4c-4f0d-89f8-ff5a5f9bc232}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb023f1d-66ff-40ea-a3dd-cc5c0bd5347b}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {e8e1e07f-e698-4a8a-b78c-e895a7448604}, !- Inlet Port
  {18e969e6-7e2a-44e8-ac87-ed2b3e80b711}; !- Outlet Port

OS:Connection,
  {76bb5210-1e53-488e-9ca7-a57103bf8000}, !- Handle
  {e162501b-be4c-4f0d-89f8-ff5a5f9bc232}, !- Source Object
  3,                                      !- Outlet Port
  {b9532591-e864-4d8e-88f4-db913286a790}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e8e1e07f-e698-4a8a-b78c-e895a7448604}, !- Handle
  {b9532591-e864-4d8e-88f4-db913286a790}, !- Source Object
  6,                                      !- Outlet Port
  {eb023f1d-66ff-40ea-a3dd-cc5c0bd5347b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18e969e6-7e2a-44e8-ac87-ed2b3e80b711}, !- Handle
  {eb023f1d-66ff-40ea-a3dd-cc5c0bd5347b}, !- Source Object
  3,                                      !- Outlet Port
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {43e4ab88-bfd3-4bd9-b48c-885e7f2c48fa}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {b9532591-e864-4d8e-88f4-db913286a790}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {205400a6-3f1e-4dc1-971d-b9152f49d04c}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {256be59b-a3b8-441a-b56e-0b44659ef5f8}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {81de9d51-77bd-4197-b256-bef7926db676}, !- Total Cooling Capacity Function of Temperature Curve Name
  {be7e0c9e-8ec0-480d-ba75-258f1b66cb07}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {87d92aa3-02f8-4603-ab1d-25123c722661}, !- Energy Input Ratio Function of Temperature Curve Name
  {77415919-d292-46a5-9689-9130dcf4af43}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cf66cfc0-0c5e-4fe5-a8e1-6da7bdd91418}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {c8106023-ac5d-4641-ab03-539ac5a30d12}, !- Handle
  Curve Biquadratic 105,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {42e6ada4-09fb-4680-87b7-6446f01f215a}, !- Handle
  Curve Quadratic 157,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7d335adb-b3ac-40ae-9009-253bffd00428}, !- Handle
  Curve Biquadratic 106,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5e3fe7b4-b3ba-4485-af56-78ddc1ac040c}, !- Handle
  Curve Quadratic 158,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {bee9f788-661e-44b4-a0d1-0fd3e06cabbc}, !- Handle
  Curve Quadratic 159,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {81de9d51-77bd-4197-b256-bef7926db676}, !- Handle
  Curve Biquadratic 107,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {be7e0c9e-8ec0-480d-ba75-258f1b66cb07}, !- Handle
  Curve Quadratic 160,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {87d92aa3-02f8-4603-ab1d-25123c722661}, !- Handle
  Curve Biquadratic 108,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {77415919-d292-46a5-9689-9130dcf4af43}, !- Handle
  Curve Quadratic 161,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {cf66cfc0-0c5e-4fe5-a8e1-6da7bdd91418}, !- Handle
  Curve Quadratic 162,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {ab922188-62de-49a0-8195-8c0763e070d4}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9be045e9-04a2-4f20-8928-2a40afd4c693}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {37453fb9-c077-4ab1-8857-d9725589bff6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9be045e9-04a2-4f20-8928-2a40afd4c693}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {37453fb9-c077-4ab1-8857-d9725589bff6}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a41879c7-5230-4480-9b73-733f75236e1b}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {5cc33b92-e6fe-4a48-a4b0-13d4379e3280}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {0c5f600a-0df9-4c85-8e31-c4a70199e236}, !- Air Inlet Node Name
  {69a3b472-ee2d-406c-beab-ca2b91374396}, !- Air Outlet Node Name
  {ab922188-62de-49a0-8195-8c0763e070d4}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Supply Air Fan Operating Mode Schedule Name
  {b9532591-e864-4d8e-88f4-db913286a790}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {256be59b-a3b8-441a-b56e-0b44659ef5f8}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {205400a6-3f1e-4dc1-971d-b9152f49d04c}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {69a3b472-ee2d-406c-beab-ca2b91374396}, !- Handle
  {a41879c7-5230-4480-9b73-733f75236e1b}, !- Source Object
  7,                                      !- Outlet Port
  {9660d687-9d32-4036-9933-7d03af4d18fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {4f418647-044a-42e7-b548-66799fb57ede}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5dda0fe7-2748-4234-98a3-479165878bda}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {5dda0fe7-2748-4234-98a3-479165878bda}, !- Handle
  Controller Mechanical Ventilation 27,   !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {969fbc3b-9157-4ab5-8e8e-10c937392d18}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC OA System, !- Name
  {4f418647-044a-42e7-b548-66799fb57ede}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bfff1003-8d36-43dd-8d73-07153c76e91e}, !- Mixed Air Node Name
  {9827759c-5687-41a2-97fe-e31d4194e89b}, !- Outdoor Air Stream Node Name
  {175bfb3d-ccea-4c6a-b7f3-cf0eb1aea769}, !- Relief Air Stream Node Name
  {2c9ee42a-fcb5-48ca-88fc-b93c325d5168}; !- Return Air Stream Node Name

OS:Node,
  {c911849c-dcba-4a73-aa0b-08f84c193398}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9827759c-5687-41a2-97fe-e31d4194e89b}; !- Outlet Port

OS:Connection,
  {9827759c-5687-41a2-97fe-e31d4194e89b}, !- Handle
  {c911849c-dcba-4a73-aa0b-08f84c193398}, !- Source Object
  3,                                      !- Outlet Port
  {969fbc3b-9157-4ab5-8e8e-10c937392d18}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {167bfb96-09b1-445c-aa64-ca00f9f85e77}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Relief Air Node, !- Name
  {175bfb3d-ccea-4c6a-b7f3-cf0eb1aea769}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {175bfb3d-ccea-4c6a-b7f3-cf0eb1aea769}, !- Handle
  {969fbc3b-9157-4ab5-8e8e-10c937392d18}, !- Source Object
  7,                                      !- Outlet Port
  {167bfb96-09b1-445c-aa64-ca00f9f85e77}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {924d6728-eb2a-40c9-a1b0-a7596bc04ba0}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Mixed Air Node, !- Name
  {bfff1003-8d36-43dd-8d73-07153c76e91e}, !- Inlet Port
  {0c5f600a-0df9-4c85-8e31-c4a70199e236}; !- Outlet Port

OS:Connection,
  {2c9ee42a-fcb5-48ca-88fc-b93c325d5168}, !- Handle
  {4362b50d-1c5d-405e-afd7-4817a14452ca}, !- Source Object
  3,                                      !- Outlet Port
  {969fbc3b-9157-4ab5-8e8e-10c937392d18}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bfff1003-8d36-43dd-8d73-07153c76e91e}, !- Handle
  {969fbc3b-9157-4ab5-8e8e-10c937392d18}, !- Source Object
  5,                                      !- Outlet Port
  {924d6728-eb2a-40c9-a1b0-a7596bc04ba0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c5f600a-0df9-4c85-8e31-c4a70199e236}, !- Handle
  {924d6728-eb2a-40c9-a1b0-a7596bc04ba0}, !- Source Object
  3,                                      !- Outlet Port
  {a41879c7-5230-4480-9b73-733f75236e1b}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1b3e4a2f-aabb-41c7-af9f-fd9460bdc3fa}, !- Handle
  Availability Manager Night Cycle 27,    !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {040c91b5-4450-464d-ad03-5af9b45a35c3}, !- Control Zone or Zone List Name
  {ac9e9687-88b3-4cc6-936d-cb36a61847d3}, !- Cooling Control Zone or Zone List Name
  {081fceab-11d1-4ac4-bd9b-6d2d16a6bc24}, !- Heating Control Zone or Zone List Name
  {d842d677-82cf-4544-a7bc-e09a9e28539d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {040c91b5-4450-464d-ad03-5af9b45a35c3}, !- Handle
  Availability Manager Night Cycle 27 Control Zone List; !- Name

OS:ModelObjectList,
  {ac9e9687-88b3-4cc6-936d-cb36a61847d3}, !- Handle
  Availability Manager Night Cycle 27 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {081fceab-11d1-4ac4-bd9b-6d2d16a6bc24}, !- Handle
  Availability Manager Night Cycle 27 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d842d677-82cf-4544-a7bc-e09a9e28539d}, !- Handle
  Availability Manager Night Cycle 27 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fca84d53-2cf5-4947-86e6-b09f8e1b3fc7}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Diffuser, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {f82d1038-6e32-461c-8965-01183ba55807}, !- Air Inlet Node Name
  {b755615c-d94c-42bf-8b46-215fa7948071}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6e20bc8d-9b68-4a19-b26f-5fd1aab71039}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground Return Air Node, !- Name
  {0886f415-6d04-49ef-b67a-db03026e46e9}, !- Inlet Port
  {a37cb0ee-83db-4b6a-900c-4368b95218b5}; !- Outlet Port

OS:Connection,
  {37364e29-a67d-4d17-9635-bdadc6054d3a}, !- Handle
  {f1236fda-5ab6-4639-b9f6-181c98b01365}, !- Source Object
  3,                                      !- Outlet Port
  {bde5c267-da3f-4a07-85f6-f91c078a19a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0886f415-6d04-49ef-b67a-db03026e46e9}, !- Handle
  {69157cc3-6b4c-4478-b388-eaa7a7ba32e5}, !- Source Object
  2,                                      !- Outlet Port
  {6e20bc8d-9b68-4a19-b26f-5fd1aab71039}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a37cb0ee-83db-4b6a-900c-4368b95218b5}, !- Handle
  {6e20bc8d-9b68-4a19-b26f-5fd1aab71039}, !- Source Object
  3,                                      !- Outlet Port
  {ae24c940-7839-493d-a6c0-81f7d6a06c1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e6f59076-5889-4bda-bbdc-6eeb59abc331}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {70131cdf-c0b2-4c6b-ad7e-fd3e1a0ef1b4}, !- Inlet Port
  {f82d1038-6e32-461c-8965-01183ba55807}; !- Outlet Port

OS:Connection,
  {70131cdf-c0b2-4c6b-ad7e-fd3e1a0ef1b4}, !- Handle
  {ceb034c9-2b04-48b7-ba56-4f5300329b56}, !- Source Object
  3,                                      !- Outlet Port
  {e6f59076-5889-4bda-bbdc-6eeb59abc331}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f82d1038-6e32-461c-8965-01183ba55807}, !- Handle
  {e6f59076-5889-4bda-bbdc-6eeb59abc331}, !- Source Object
  3,                                      !- Outlet Port
  {fca84d53-2cf5-4947-86e6-b09f8e1b3fc7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b755615c-d94c-42bf-8b46-215fa7948071}, !- Handle
  {fca84d53-2cf5-4947-86e6-b09f8e1b3fc7}, !- Source Object
  4,                                      !- Outlet Port
  {f1236fda-5ab6-4639-b9f6-181c98b01365}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6c9e910f-a8c8-4085-bc07-1e08ba2863b7}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  {dc3d8d84-a6a7-4a4a-ab93-c37a0f211261}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {22b9451e-e7af-4006-a1b5-4d365031b740}, !- Supply Side Inlet Node Name
  {2012ca31-6675-45d4-8a86-d99cb21ff24a}, !- Demand Side Outlet Node Name
  {cb5757fd-4910-4d68-ba24-4458d795f8e6}, !- Demand Side Inlet Node A
  {6532144c-3869-4ed0-9e3b-e8d0b9d4aeb3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d4f4ca7c-e916-4939-b0b2-7b71efeec485}, !- Demand Mixer Name
  {422efd77-33bd-4dab-9a34-3b6490d3bf03}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {628a5305-2cc7-4636-9272-f45182882d57}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Supply Inlet Node, !- Name
  {22b9451e-e7af-4006-a1b5-4d365031b740}, !- Inlet Port
  {2200f2db-d35c-4bc1-86db-68adc361b4ad}; !- Outlet Port

OS:Node,
  {a59a0a3a-76f4-4819-8560-a9a11c923b0f}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Supply Outlet Node, !- Name
  {330a6174-a6cc-4669-9989-1e9770cd003a}, !- Inlet Port
  {6532144c-3869-4ed0-9e3b-e8d0b9d4aeb3}; !- Outlet Port

OS:Connection,
  {22b9451e-e7af-4006-a1b5-4d365031b740}, !- Handle
  {6c9e910f-a8c8-4085-bc07-1e08ba2863b7}, !- Source Object
  9,                                      !- Outlet Port
  {628a5305-2cc7-4636-9272-f45182882d57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6532144c-3869-4ed0-9e3b-e8d0b9d4aeb3}, !- Handle
  {a59a0a3a-76f4-4819-8560-a9a11c923b0f}, !- Source Object
  3,                                      !- Outlet Port
  {6c9e910f-a8c8-4085-bc07-1e08ba2863b7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cd2d1a72-a661-434d-bcd7-637201c2d50f}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Demand Inlet Node, !- Name
  {cb5757fd-4910-4d68-ba24-4458d795f8e6}, !- Inlet Port
  {ff981909-b8ec-4306-9b32-0bcfe20110d5}; !- Outlet Port

OS:Node,
  {9fc3535c-07a0-4d2a-a5d4-5f534a4814ae}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Demand Outlet Node, !- Name
  {096c2697-9315-4c27-8828-ac0a0232825c}, !- Inlet Port
  {2012ca31-6675-45d4-8a86-d99cb21ff24a}; !- Outlet Port

OS:Node,
  {9862b3fd-1b0e-492c-9228-d669d4d57003}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {5b292999-ac10-4ec6-b4dd-05df666ccf4f}, !- Inlet Port
  {b116cdda-bae7-4dbe-89fd-6f6380c12491}; !- Outlet Port

OS:Connection,
  {cb5757fd-4910-4d68-ba24-4458d795f8e6}, !- Handle
  {6c9e910f-a8c8-4085-bc07-1e08ba2863b7}, !- Source Object
  11,                                     !- Outlet Port
  {cd2d1a72-a661-434d-bcd7-637201c2d50f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2012ca31-6675-45d4-8a86-d99cb21ff24a}, !- Handle
  {9fc3535c-07a0-4d2a-a5d4-5f534a4814ae}, !- Source Object
  3,                                      !- Outlet Port
  {6c9e910f-a8c8-4085-bc07-1e08ba2863b7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {422efd77-33bd-4dab-9a34-3b6490d3bf03}, !- Handle
  Air Loop HVAC Zone Splitter 28,         !- Name
  {ff981909-b8ec-4306-9b32-0bcfe20110d5}, !- Inlet Node Name
  {7505ea5c-7a9a-410f-a380-2b50a4a097ab}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d4f4ca7c-e916-4939-b0b2-7b71efeec485}, !- Handle
  Air Loop HVAC Zone Mixer 28,            !- Name
  {096c2697-9315-4c27-8828-ac0a0232825c}, !- Outlet Node Name
  {f0b5eb36-17f6-4369-986a-8a8b5b240a1e}; !- Inlet Node Name 1

OS:Connection,
  {ff981909-b8ec-4306-9b32-0bcfe20110d5}, !- Handle
  {cd2d1a72-a661-434d-bcd7-637201c2d50f}, !- Source Object
  3,                                      !- Outlet Port
  {422efd77-33bd-4dab-9a34-3b6490d3bf03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {096c2697-9315-4c27-8828-ac0a0232825c}, !- Handle
  {d4f4ca7c-e916-4939-b0b2-7b71efeec485}, !- Source Object
  2,                                      !- Outlet Port
  {9fc3535c-07a0-4d2a-a5d4-5f534a4814ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c6ed6c1f-bb0d-4b0b-8636-b76edf931cb2}, !- Handle
  {6c9e910f-a8c8-4085-bc07-1e08ba2863b7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {dc3d8d84-a6a7-4a4a-ab93-c37a0f211261}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 27, !- Name
  {8a98372c-4b3f-49c4-b23d-55e5affc74e8}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ae70e1b9-7013-4908-a00c-f50b546e84ae}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {bbc0c9c6-0d86-46ed-a8f8-32e7ee1dfbb4}, !- Control Zone Name
  {a59a0a3a-76f4-4819-8560-a9a11c923b0f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {92eafec9-562e-4331-a540-7af47b6e95e8}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Water Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b9d5c9b9-4123-4956-bae4-cc7366b16928}, !- Water Inlet Node Name
  {5e781a62-19e6-4056-bd25-d82b3f8358cb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {51fb5d64-ca9b-47ee-9a44-d91fa8a75bb4}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {0085e32c-9623-402d-a5f9-cc975416422b}, !- Inlet Port
  {b9d5c9b9-4123-4956-bae4-cc7366b16928}; !- Outlet Port

OS:Connection,
  {0085e32c-9623-402d-a5f9-cc975416422b}, !- Handle
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Source Object
  31,                                     !- Outlet Port
  {51fb5d64-ca9b-47ee-9a44-d91fa8a75bb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31eda98d-98b2-41d8-a1f0-546e58a11549}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {5e781a62-19e6-4056-bd25-d82b3f8358cb}, !- Inlet Port
  {fecadec0-416d-4d45-b82e-fcfac8889475}; !- Outlet Port

OS:Connection,
  {b9d5c9b9-4123-4956-bae4-cc7366b16928}, !- Handle
  {51fb5d64-ca9b-47ee-9a44-d91fa8a75bb4}, !- Source Object
  3,                                      !- Outlet Port
  {92eafec9-562e-4331-a540-7af47b6e95e8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5e781a62-19e6-4056-bd25-d82b3f8358cb}, !- Handle
  {92eafec9-562e-4331-a540-7af47b6e95e8}, !- Source Object
  6,                                      !- Outlet Port
  {31eda98d-98b2-41d8-a1f0-546e58a11549}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fecadec0-416d-4d45-b82e-fcfac8889475}, !- Handle
  {31eda98d-98b2-41d8-a1f0-546e58a11549}, !- Source Object
  3,                                      !- Outlet Port
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cbd321dd-f1b3-4d63-9ca9-a7361d51bfa6}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {92eafec9-562e-4331-a540-7af47b6e95e8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {383e3404-9777-4287-bedd-a21d0572d1f3}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d3900ed9-9359-43b2-9834-ca4d1988db59}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {36efea9c-3e73-4846-b15a-9eb8817b6574}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6635fd72-32b7-4b86-907a-2bfaf0ac73f0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {002c91de-4532-4a16-b1b0-0bddd83bd5bb}, !- Energy Input Ratio Function of Temperature Curve Name
  {d7c707b8-900e-432a-9f4b-3468f1ca2a71}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {50a4c5f2-113f-4100-9e7e-878ac9a1c4ef}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {d9da14d4-c5cd-42a2-92e5-e112147a3cda}, !- Handle
  Curve Biquadratic 109,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ad63ef92-83ee-4911-afe6-59e59d174524}, !- Handle
  Curve Quadratic 163,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c37a1bc5-455b-4681-9290-7212de23f70e}, !- Handle
  Curve Biquadratic 110,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7f14fd5b-ce92-4e9d-8f9d-65075fc892c4}, !- Handle
  Curve Quadratic 164,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2cdcea49-5667-47b7-ae60-527607e8bb4a}, !- Handle
  Curve Quadratic 165,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {36efea9c-3e73-4846-b15a-9eb8817b6574}, !- Handle
  Curve Biquadratic 111,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {6635fd72-32b7-4b86-907a-2bfaf0ac73f0}, !- Handle
  Curve Quadratic 166,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {002c91de-4532-4a16-b1b0-0bddd83bd5bb}, !- Handle
  Curve Biquadratic 112,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {d7c707b8-900e-432a-9f4b-3468f1ca2a71}, !- Handle
  Curve Quadratic 167,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {50a4c5f2-113f-4100-9e7e-878ac9a1c4ef}, !- Handle
  Curve Quadratic 168,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {9fdaba11-3dc5-4301-b2e7-7a1f242cda7c}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c8f2fad3-8426-4fbc-8bb2-90a85f9375e8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2895806a-08b0-4f1f-a6e6-8435a454c632}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c8f2fad3-8426-4fbc-8bb2-90a85f9375e8}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2895806a-08b0-4f1f-a6e6-8435a454c632}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {36bd2799-91b2-45e5-96c2-439bba941677}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {bbc0c9c6-0d86-46ed-a8f8-32e7ee1dfbb4}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {6a550aa2-07d0-4fd3-9879-54496eef4bef}, !- Air Inlet Node Name
  {330a6174-a6cc-4669-9989-1e9770cd003a}, !- Air Outlet Node Name
  {9fdaba11-3dc5-4301-b2e7-7a1f242cda7c}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Supply Air Fan Operating Mode Schedule Name
  {92eafec9-562e-4331-a540-7af47b6e95e8}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d3900ed9-9359-43b2-9834-ca4d1988db59}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {383e3404-9777-4287-bedd-a21d0572d1f3}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {330a6174-a6cc-4669-9989-1e9770cd003a}, !- Handle
  {36bd2799-91b2-45e5-96c2-439bba941677}, !- Source Object
  7,                                      !- Outlet Port
  {a59a0a3a-76f4-4819-8560-a9a11c923b0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ce03825b-ca00-4586-b769-507c259247c9}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a91bd972-aa88-449c-85d5-fb9d920c20dd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {a91bd972-aa88-449c-85d5-fb9d920c20dd}, !- Handle
  Controller Mechanical Ventilation 28,   !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d585ef27-0b52-4df8-a558-18de90dfdfad}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC OA System, !- Name
  {ce03825b-ca00-4586-b769-507c259247c9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a06cb410-d933-43ef-b49a-fb1902c6d3f3}, !- Mixed Air Node Name
  {f9501a18-a1d7-4165-9611-206764cea599}, !- Outdoor Air Stream Node Name
  {ef7c72b7-5a27-4353-8dec-b4e950c8a11b}, !- Relief Air Stream Node Name
  {2200f2db-d35c-4bc1-86db-68adc361b4ad}; !- Return Air Stream Node Name

OS:Node,
  {a3061f77-d48b-44bc-a0ef-9e48d46b89ee}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f9501a18-a1d7-4165-9611-206764cea599}; !- Outlet Port

OS:Connection,
  {f9501a18-a1d7-4165-9611-206764cea599}, !- Handle
  {a3061f77-d48b-44bc-a0ef-9e48d46b89ee}, !- Source Object
  3,                                      !- Outlet Port
  {d585ef27-0b52-4df8-a558-18de90dfdfad}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1e4aca2a-5d34-429c-b979-7e851564e486}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Relief Air Node, !- Name
  {ef7c72b7-5a27-4353-8dec-b4e950c8a11b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef7c72b7-5a27-4353-8dec-b4e950c8a11b}, !- Handle
  {d585ef27-0b52-4df8-a558-18de90dfdfad}, !- Source Object
  7,                                      !- Outlet Port
  {1e4aca2a-5d34-429c-b979-7e851564e486}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63ab9a9e-bbf4-472a-90bf-95733e2361a0}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Mixed Air Node, !- Name
  {a06cb410-d933-43ef-b49a-fb1902c6d3f3}, !- Inlet Port
  {6a550aa2-07d0-4fd3-9879-54496eef4bef}; !- Outlet Port

OS:Connection,
  {2200f2db-d35c-4bc1-86db-68adc361b4ad}, !- Handle
  {628a5305-2cc7-4636-9272-f45182882d57}, !- Source Object
  3,                                      !- Outlet Port
  {d585ef27-0b52-4df8-a558-18de90dfdfad}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a06cb410-d933-43ef-b49a-fb1902c6d3f3}, !- Handle
  {d585ef27-0b52-4df8-a558-18de90dfdfad}, !- Source Object
  5,                                      !- Outlet Port
  {63ab9a9e-bbf4-472a-90bf-95733e2361a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a550aa2-07d0-4fd3-9879-54496eef4bef}, !- Handle
  {63ab9a9e-bbf4-472a-90bf-95733e2361a0}, !- Source Object
  3,                                      !- Outlet Port
  {36bd2799-91b2-45e5-96c2-439bba941677}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8a98372c-4b3f-49c4-b23d-55e5affc74e8}, !- Handle
  Availability Manager Night Cycle 28,    !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {83240d3a-a96f-4e46-b51d-32ce0d5c7e53}, !- Control Zone or Zone List Name
  {7bad301d-aa4e-4b41-a340-d17b9e0e0176}, !- Cooling Control Zone or Zone List Name
  {eb3a6598-ee70-4b81-80ef-e0e2ac6c3f31}, !- Heating Control Zone or Zone List Name
  {1b1e87c2-96be-4873-8a81-ede06569d04c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {83240d3a-a96f-4e46-b51d-32ce0d5c7e53}, !- Handle
  Availability Manager Night Cycle 28 Control Zone List; !- Name

OS:ModelObjectList,
  {7bad301d-aa4e-4b41-a340-d17b9e0e0176}, !- Handle
  Availability Manager Night Cycle 28 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {eb3a6598-ee70-4b81-80ef-e0e2ac6c3f31}, !- Handle
  Availability Manager Night Cycle 28 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1b1e87c2-96be-4873-8a81-ede06569d04c}, !- Handle
  Availability Manager Night Cycle 28 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {35cab873-5549-4a5b-a608-59200878b03e}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Diffuser, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {af098f7e-9608-465f-83e2-0f8e63503d40}, !- Air Inlet Node Name
  {5b292999-ac10-4ec6-b4dd-05df666ccf4f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ab620079-aeae-423a-9906-4eb155ea022f}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground Return Air Node, !- Name
  {4d0f35db-e40b-48ec-a84f-a8b0e51c73f4}, !- Inlet Port
  {f0b5eb36-17f6-4369-986a-8a8b5b240a1e}; !- Outlet Port

OS:Connection,
  {b116cdda-bae7-4dbe-89fd-6f6380c12491}, !- Handle
  {9862b3fd-1b0e-492c-9228-d669d4d57003}, !- Source Object
  3,                                      !- Outlet Port
  {102583d8-aebe-489d-bb83-f48546148201}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d0f35db-e40b-48ec-a84f-a8b0e51c73f4}, !- Handle
  {c76bbfd4-2f71-4db2-919c-4e4ac3fca509}, !- Source Object
  2,                                      !- Outlet Port
  {ab620079-aeae-423a-9906-4eb155ea022f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0b5eb36-17f6-4369-986a-8a8b5b240a1e}, !- Handle
  {ab620079-aeae-423a-9906-4eb155ea022f}, !- Source Object
  3,                                      !- Outlet Port
  {d4f4ca7c-e916-4939-b0b2-7b71efeec485}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f0dfc340-2e77-41e5-bd2b-56eae8bccc5b}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {7505ea5c-7a9a-410f-a380-2b50a4a097ab}, !- Inlet Port
  {af098f7e-9608-465f-83e2-0f8e63503d40}; !- Outlet Port

OS:Connection,
  {7505ea5c-7a9a-410f-a380-2b50a4a097ab}, !- Handle
  {422efd77-33bd-4dab-9a34-3b6490d3bf03}, !- Source Object
  3,                                      !- Outlet Port
  {f0dfc340-2e77-41e5-bd2b-56eae8bccc5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af098f7e-9608-465f-83e2-0f8e63503d40}, !- Handle
  {f0dfc340-2e77-41e5-bd2b-56eae8bccc5b}, !- Source Object
  3,                                      !- Outlet Port
  {35cab873-5549-4a5b-a608-59200878b03e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b292999-ac10-4ec6-b4dd-05df666ccf4f}, !- Handle
  {35cab873-5549-4a5b-a608-59200878b03e}, !- Source Object
  4,                                      !- Outlet Port
  {9862b3fd-1b0e-492c-9228-d669d4d57003}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {adc8b07e-690b-492c-aad0-9e91aeae26e3}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  {2675411e-1aa0-4455-a583-61edba18f46f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {88d3b121-fa20-41f8-b0fb-ecd23cbe9430}, !- Supply Side Inlet Node Name
  {be23c13a-7cab-428e-b574-1d9cdd36d80d}, !- Demand Side Outlet Node Name
  {606de55b-a77c-44c0-9c13-ee25ef8fee9c}, !- Demand Side Inlet Node A
  {cefdad7b-b97b-4ab8-9247-a25f18322a6a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {14168ffa-ed5d-496d-91df-f59bfe42f286}, !- Demand Mixer Name
  {5c61e1fe-1b9d-446a-b58d-1217a551cf2d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b40b6f73-82c1-4d1a-82bc-9d174f8c786c}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {88d3b121-fa20-41f8-b0fb-ecd23cbe9430}, !- Inlet Port
  {18f93f17-96bf-4ebe-bc12-a5d7d695ddce}; !- Outlet Port

OS:Node,
  {a17fcbe6-66fe-4a82-b0d7-4dc0b183a994}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {87334c5e-1666-414c-b634-4128aa58809a}, !- Inlet Port
  {cefdad7b-b97b-4ab8-9247-a25f18322a6a}; !- Outlet Port

OS:Connection,
  {88d3b121-fa20-41f8-b0fb-ecd23cbe9430}, !- Handle
  {adc8b07e-690b-492c-aad0-9e91aeae26e3}, !- Source Object
  9,                                      !- Outlet Port
  {b40b6f73-82c1-4d1a-82bc-9d174f8c786c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cefdad7b-b97b-4ab8-9247-a25f18322a6a}, !- Handle
  {a17fcbe6-66fe-4a82-b0d7-4dc0b183a994}, !- Source Object
  3,                                      !- Outlet Port
  {adc8b07e-690b-492c-aad0-9e91aeae26e3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f3a24f25-503f-4e07-90ac-f291ae9e43f8}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {606de55b-a77c-44c0-9c13-ee25ef8fee9c}, !- Inlet Port
  {61f46e92-278e-4adb-ac80-f3930b06d7aa}; !- Outlet Port

OS:Node,
  {6deddb92-f7f8-4e97-9a2d-97ce17fbed62}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {598a08f2-0c8d-4d1f-b04a-e94142d86e21}, !- Inlet Port
  {be23c13a-7cab-428e-b574-1d9cdd36d80d}; !- Outlet Port

OS:Node,
  {c1af564a-71af-4541-9780-3eec6bc93d11}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {ce46d3ab-845d-45e3-9c2c-ed028b8a2c38}, !- Inlet Port
  {d71c858f-4dc2-47ef-b268-956ecfb63940}; !- Outlet Port

OS:Connection,
  {606de55b-a77c-44c0-9c13-ee25ef8fee9c}, !- Handle
  {adc8b07e-690b-492c-aad0-9e91aeae26e3}, !- Source Object
  11,                                     !- Outlet Port
  {f3a24f25-503f-4e07-90ac-f291ae9e43f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be23c13a-7cab-428e-b574-1d9cdd36d80d}, !- Handle
  {6deddb92-f7f8-4e97-9a2d-97ce17fbed62}, !- Source Object
  3,                                      !- Outlet Port
  {adc8b07e-690b-492c-aad0-9e91aeae26e3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5c61e1fe-1b9d-446a-b58d-1217a551cf2d}, !- Handle
  Air Loop HVAC Zone Splitter 29,         !- Name
  {61f46e92-278e-4adb-ac80-f3930b06d7aa}, !- Inlet Node Name
  {792b5e06-f4c3-4ad0-abca-acdd2dd76032}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {14168ffa-ed5d-496d-91df-f59bfe42f286}, !- Handle
  Air Loop HVAC Zone Mixer 29,            !- Name
  {598a08f2-0c8d-4d1f-b04a-e94142d86e21}, !- Outlet Node Name
  {0f38b6a2-0f40-4001-9877-c0f53ea3d298}; !- Inlet Node Name 1

OS:Connection,
  {61f46e92-278e-4adb-ac80-f3930b06d7aa}, !- Handle
  {f3a24f25-503f-4e07-90ac-f291ae9e43f8}, !- Source Object
  3,                                      !- Outlet Port
  {5c61e1fe-1b9d-446a-b58d-1217a551cf2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {598a08f2-0c8d-4d1f-b04a-e94142d86e21}, !- Handle
  {14168ffa-ed5d-496d-91df-f59bfe42f286}, !- Source Object
  2,                                      !- Outlet Port
  {6deddb92-f7f8-4e97-9a2d-97ce17fbed62}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0504791e-8952-4c10-a34d-add6c2c47f43}, !- Handle
  {adc8b07e-690b-492c-aad0-9e91aeae26e3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {2675411e-1aa0-4455-a583-61edba18f46f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 28, !- Name
  {ee71afbd-380d-4961-8490-37973710162b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {58729e4c-0f99-426d-ae5d-a42f190548cb}, !- Handle
  Zone SuperMarket Sales A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {bab2e553-9090-4989-921c-e732317d01bd}, !- Control Zone Name
  {a17fcbe6-66fe-4a82-b0d7-4dc0b183a994}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {5b11d0ff-3c01-452f-8217-1b3732f7953e}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Water Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5b03884b-87c5-4232-bfa9-af4aaa127a9f}, !- Water Inlet Node Name
  {367f2101-7a7b-42f1-b74e-ca2388a6ac39}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {de01b6c1-1dca-4e21-8684-34034da67367}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {aa4d1240-282f-4505-820e-bd60544e346b}, !- Inlet Port
  {5b03884b-87c5-4232-bfa9-af4aaa127a9f}; !- Outlet Port

OS:Connection,
  {aa4d1240-282f-4505-820e-bd60544e346b}, !- Handle
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Source Object
  32,                                     !- Outlet Port
  {de01b6c1-1dca-4e21-8684-34034da67367}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {25c24dc8-350f-4ea4-86b1-3ce19f0dec64}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {367f2101-7a7b-42f1-b74e-ca2388a6ac39}, !- Inlet Port
  {784f1bde-0da7-4d83-835b-db660764482a}; !- Outlet Port

OS:Connection,
  {5b03884b-87c5-4232-bfa9-af4aaa127a9f}, !- Handle
  {de01b6c1-1dca-4e21-8684-34034da67367}, !- Source Object
  3,                                      !- Outlet Port
  {5b11d0ff-3c01-452f-8217-1b3732f7953e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {367f2101-7a7b-42f1-b74e-ca2388a6ac39}, !- Handle
  {5b11d0ff-3c01-452f-8217-1b3732f7953e}, !- Source Object
  6,                                      !- Outlet Port
  {25c24dc8-350f-4ea4-86b1-3ce19f0dec64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {784f1bde-0da7-4d83-835b-db660764482a}, !- Handle
  {25c24dc8-350f-4ea4-86b1-3ce19f0dec64}, !- Source Object
  3,                                      !- Outlet Port
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {42da3236-839c-41d3-abd9-c35baa699593}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {5b11d0ff-3c01-452f-8217-1b3732f7953e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {eefcd3ec-eb6f-4d45-9785-2a238056fc7d}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {77c412c6-3027-49e2-b67d-e16f9c4e00da}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b4c3460b-2e18-499e-8153-1860520eb9cb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {26a38665-db7f-4625-bfbe-5597593fd4e3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3734231b-a5d6-4948-9a18-2877e6d135ef}, !- Energy Input Ratio Function of Temperature Curve Name
  {1163c720-5405-4753-a7e2-5e373658f173}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3b8a1da5-e8ad-4b4b-ad1e-24deee8fac9e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {e92f8091-d846-4e1a-b259-140510fc555d}, !- Handle
  Curve Biquadratic 113,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {beed63b7-1686-4af7-b67b-b7a9db955149}, !- Handle
  Curve Quadratic 169,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {35ac37ff-dae3-423d-971b-9f23783a1815}, !- Handle
  Curve Biquadratic 114,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {002a3471-ac6a-4d5b-8bbc-4b1cd1526844}, !- Handle
  Curve Quadratic 170,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {76204dd8-d53c-4d28-80ae-947009b1f1eb}, !- Handle
  Curve Quadratic 171,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b4c3460b-2e18-499e-8153-1860520eb9cb}, !- Handle
  Curve Biquadratic 115,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {26a38665-db7f-4625-bfbe-5597593fd4e3}, !- Handle
  Curve Quadratic 172,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3734231b-a5d6-4948-9a18-2877e6d135ef}, !- Handle
  Curve Biquadratic 116,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {1163c720-5405-4753-a7e2-5e373658f173}, !- Handle
  Curve Quadratic 173,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3b8a1da5-e8ad-4b4b-ad1e-24deee8fac9e}, !- Handle
  Curve Quadratic 174,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {9e995962-662e-4773-a4cf-14c7354d348d}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3735c8b7-a2d7-4597-b40e-5392dcce87a0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6a96303c-d80c-4528-b925-c4784457b074}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3735c8b7-a2d7-4597-b40e-5392dcce87a0}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6a96303c-d80c-4528-b925-c4784457b074}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3355b502-fd23-4532-859b-b1dafd0d2d7f}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {bab2e553-9090-4989-921c-e732317d01bd}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {220ff3a6-ff92-4cd6-a4c7-766fd9bb4cd6}, !- Air Inlet Node Name
  {87334c5e-1666-414c-b634-4128aa58809a}, !- Air Outlet Node Name
  {9e995962-662e-4773-a4cf-14c7354d348d}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Supply Air Fan Operating Mode Schedule Name
  {5b11d0ff-3c01-452f-8217-1b3732f7953e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {77c412c6-3027-49e2-b67d-e16f9c4e00da}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {eefcd3ec-eb6f-4d45-9785-2a238056fc7d}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {87334c5e-1666-414c-b634-4128aa58809a}, !- Handle
  {3355b502-fd23-4532-859b-b1dafd0d2d7f}, !- Source Object
  7,                                      !- Outlet Port
  {a17fcbe6-66fe-4a82-b0d7-4dc0b183a994}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5e2048da-91e4-4960-b3f6-98d2625891c8}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2eae0f56-169d-407b-bf53-2c551f94acd8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {2eae0f56-169d-407b-bf53-2c551f94acd8}, !- Handle
  Controller Mechanical Ventilation 29,   !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {20440a4d-4575-4c13-a855-50e8fb418fac}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC OA System, !- Name
  {5e2048da-91e4-4960-b3f6-98d2625891c8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e73901ff-38eb-422d-95b9-e3c84c5d6c1b}, !- Mixed Air Node Name
  {732157d5-9e67-4f49-a1f4-717a519054db}, !- Outdoor Air Stream Node Name
  {f68401f3-eb24-4083-bc44-6dfcb8ac6b51}, !- Relief Air Stream Node Name
  {18f93f17-96bf-4ebe-bc12-a5d7d695ddce}; !- Return Air Stream Node Name

OS:Node,
  {a016d85a-9233-4400-8dfe-ca677766910c}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {732157d5-9e67-4f49-a1f4-717a519054db}; !- Outlet Port

OS:Connection,
  {732157d5-9e67-4f49-a1f4-717a519054db}, !- Handle
  {a016d85a-9233-4400-8dfe-ca677766910c}, !- Source Object
  3,                                      !- Outlet Port
  {20440a4d-4575-4c13-a855-50e8fb418fac}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {382e023d-60e6-4fae-b0a9-3e30e58b2f02}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Relief Air Node, !- Name
  {f68401f3-eb24-4083-bc44-6dfcb8ac6b51}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f68401f3-eb24-4083-bc44-6dfcb8ac6b51}, !- Handle
  {20440a4d-4575-4c13-a855-50e8fb418fac}, !- Source Object
  7,                                      !- Outlet Port
  {382e023d-60e6-4fae-b0a9-3e30e58b2f02}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5385378f-ef40-47a7-9a2b-8d46d26358ba}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {e73901ff-38eb-422d-95b9-e3c84c5d6c1b}, !- Inlet Port
  {220ff3a6-ff92-4cd6-a4c7-766fd9bb4cd6}; !- Outlet Port

OS:Connection,
  {18f93f17-96bf-4ebe-bc12-a5d7d695ddce}, !- Handle
  {b40b6f73-82c1-4d1a-82bc-9d174f8c786c}, !- Source Object
  3,                                      !- Outlet Port
  {20440a4d-4575-4c13-a855-50e8fb418fac}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e73901ff-38eb-422d-95b9-e3c84c5d6c1b}, !- Handle
  {20440a4d-4575-4c13-a855-50e8fb418fac}, !- Source Object
  5,                                      !- Outlet Port
  {5385378f-ef40-47a7-9a2b-8d46d26358ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {220ff3a6-ff92-4cd6-a4c7-766fd9bb4cd6}, !- Handle
  {5385378f-ef40-47a7-9a2b-8d46d26358ba}, !- Source Object
  3,                                      !- Outlet Port
  {3355b502-fd23-4532-859b-b1dafd0d2d7f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ee71afbd-380d-4961-8490-37973710162b}, !- Handle
  Availability Manager Night Cycle 29,    !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {38680306-6d1e-4d6b-9973-cb1f054cb1ad}, !- Control Zone or Zone List Name
  {c554eeb1-190c-48a4-aea5-201432bad9fb}, !- Cooling Control Zone or Zone List Name
  {75a01d7d-2e2d-4f6a-a4d8-cbfc0bd73eeb}, !- Heating Control Zone or Zone List Name
  {32bedb58-e710-4c70-be83-bb45128ff905}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {38680306-6d1e-4d6b-9973-cb1f054cb1ad}, !- Handle
  Availability Manager Night Cycle 29 Control Zone List; !- Name

OS:ModelObjectList,
  {c554eeb1-190c-48a4-aea5-201432bad9fb}, !- Handle
  Availability Manager Night Cycle 29 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {75a01d7d-2e2d-4f6a-a4d8-cbfc0bd73eeb}, !- Handle
  Availability Manager Night Cycle 29 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {32bedb58-e710-4c70-be83-bb45128ff905}, !- Handle
  Availability Manager Night Cycle 29 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {204884be-65ac-4f9f-9493-edee75d1d122}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Diffuser, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {95e30638-224a-43ed-8625-933bdbaa6731}, !- Air Inlet Node Name
  {ce46d3ab-845d-45e3-9c2c-ed028b8a2c38}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fa175e82-cab7-4ae3-996b-08a97164bf1a}, !- Handle
  Zone SuperMarket Sales A  - Story ground Return Air Node, !- Name
  {ba72cbb1-9cd1-4028-9813-fceb37d69d06}, !- Inlet Port
  {0f38b6a2-0f40-4001-9877-c0f53ea3d298}; !- Outlet Port

OS:Connection,
  {d71c858f-4dc2-47ef-b268-956ecfb63940}, !- Handle
  {c1af564a-71af-4541-9780-3eec6bc93d11}, !- Source Object
  3,                                      !- Outlet Port
  {d82314dc-15ed-4e3e-82ba-02c73b0b8b11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba72cbb1-9cd1-4028-9813-fceb37d69d06}, !- Handle
  {7d662858-539f-4adb-94b8-5cd3b3b1ee3b}, !- Source Object
  2,                                      !- Outlet Port
  {fa175e82-cab7-4ae3-996b-08a97164bf1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f38b6a2-0f40-4001-9877-c0f53ea3d298}, !- Handle
  {fa175e82-cab7-4ae3-996b-08a97164bf1a}, !- Source Object
  3,                                      !- Outlet Port
  {14168ffa-ed5d-496d-91df-f59bfe42f286}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {81348b9d-f6f8-4cdc-a065-67211d93ecaa}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {792b5e06-f4c3-4ad0-abca-acdd2dd76032}, !- Inlet Port
  {95e30638-224a-43ed-8625-933bdbaa6731}; !- Outlet Port

OS:Connection,
  {792b5e06-f4c3-4ad0-abca-acdd2dd76032}, !- Handle
  {5c61e1fe-1b9d-446a-b58d-1217a551cf2d}, !- Source Object
  3,                                      !- Outlet Port
  {81348b9d-f6f8-4cdc-a065-67211d93ecaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95e30638-224a-43ed-8625-933bdbaa6731}, !- Handle
  {81348b9d-f6f8-4cdc-a065-67211d93ecaa}, !- Source Object
  3,                                      !- Outlet Port
  {204884be-65ac-4f9f-9493-edee75d1d122}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ce46d3ab-845d-45e3-9c2c-ed028b8a2c38}, !- Handle
  {204884be-65ac-4f9f-9493-edee75d1d122}, !- Source Object
  4,                                      !- Outlet Port
  {c1af564a-71af-4541-9780-3eec6bc93d11}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3a9beef3-6a9c-49c4-9ac6-ea90c190e858}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  {46cadc58-4a33-433d-a4c5-6a42cce1fe14}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {892c7b47-5407-41dc-89da-d71a890974db}, !- Supply Side Inlet Node Name
  {e4623766-f844-44ce-bfe5-45818a3bf5de}, !- Demand Side Outlet Node Name
  {4294866f-2340-4e98-9b43-9bace879c2c4}, !- Demand Side Inlet Node A
  {637969ba-ee68-4bc9-b770-78b5b7199588}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {23165552-f3d6-4186-b3e1-296ac04d04dd}, !- Demand Mixer Name
  {d1fcbfb9-62c5-42a0-aac6-3c666900c2b8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c837d6a5-9091-4810-a6b2-b3aa47d539b9}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Supply Inlet Node, !- Name
  {892c7b47-5407-41dc-89da-d71a890974db}, !- Inlet Port
  {97a1c9bd-ea7f-480d-8758-dd789039a07a}; !- Outlet Port

OS:Node,
  {6c47e8d3-b335-48bc-aa28-779f251ca49e}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Supply Outlet Node, !- Name
  {5d1f95c7-83c4-49cf-9feb-d90f846dfa6c}, !- Inlet Port
  {637969ba-ee68-4bc9-b770-78b5b7199588}; !- Outlet Port

OS:Connection,
  {892c7b47-5407-41dc-89da-d71a890974db}, !- Handle
  {3a9beef3-6a9c-49c4-9ac6-ea90c190e858}, !- Source Object
  9,                                      !- Outlet Port
  {c837d6a5-9091-4810-a6b2-b3aa47d539b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {637969ba-ee68-4bc9-b770-78b5b7199588}, !- Handle
  {6c47e8d3-b335-48bc-aa28-779f251ca49e}, !- Source Object
  3,                                      !- Outlet Port
  {3a9beef3-6a9c-49c4-9ac6-ea90c190e858}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {aa2535c3-6ede-4a0d-ad88-85cba58e0cb4}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Demand Inlet Node, !- Name
  {4294866f-2340-4e98-9b43-9bace879c2c4}, !- Inlet Port
  {e48b44be-322f-4941-982e-d7f6c7d5d6b7}; !- Outlet Port

OS:Node,
  {6ed2365c-ec0e-44b5-b540-4bfd5cebc82c}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Demand Outlet Node, !- Name
  {b5dca852-62d4-48fc-83bd-edb40358623f}, !- Inlet Port
  {e4623766-f844-44ce-bfe5-45818a3bf5de}; !- Outlet Port

OS:Node,
  {6b4c3565-c6c5-447e-9651-a30e8b86fb43}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {1b3a8e5f-41d0-4450-acbc-82d14b6ff9ef}, !- Inlet Port
  {1f1943ee-7168-41ef-8bc0-08d445befd48}; !- Outlet Port

OS:Connection,
  {4294866f-2340-4e98-9b43-9bace879c2c4}, !- Handle
  {3a9beef3-6a9c-49c4-9ac6-ea90c190e858}, !- Source Object
  11,                                     !- Outlet Port
  {aa2535c3-6ede-4a0d-ad88-85cba58e0cb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4623766-f844-44ce-bfe5-45818a3bf5de}, !- Handle
  {6ed2365c-ec0e-44b5-b540-4bfd5cebc82c}, !- Source Object
  3,                                      !- Outlet Port
  {3a9beef3-6a9c-49c4-9ac6-ea90c190e858}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d1fcbfb9-62c5-42a0-aac6-3c666900c2b8}, !- Handle
  Air Loop HVAC Zone Splitter 30,         !- Name
  {e48b44be-322f-4941-982e-d7f6c7d5d6b7}, !- Inlet Node Name
  {9526c9e3-cdfa-4190-a301-7fa7dac503b0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {23165552-f3d6-4186-b3e1-296ac04d04dd}, !- Handle
  Air Loop HVAC Zone Mixer 30,            !- Name
  {b5dca852-62d4-48fc-83bd-edb40358623f}, !- Outlet Node Name
  {3ab95982-eed1-45cf-ae13-73f3d64b4c66}; !- Inlet Node Name 1

OS:Connection,
  {e48b44be-322f-4941-982e-d7f6c7d5d6b7}, !- Handle
  {aa2535c3-6ede-4a0d-ad88-85cba58e0cb4}, !- Source Object
  3,                                      !- Outlet Port
  {d1fcbfb9-62c5-42a0-aac6-3c666900c2b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5dca852-62d4-48fc-83bd-edb40358623f}, !- Handle
  {23165552-f3d6-4186-b3e1-296ac04d04dd}, !- Source Object
  2,                                      !- Outlet Port
  {6ed2365c-ec0e-44b5-b540-4bfd5cebc82c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e08b4125-ad72-443d-98ad-1aafe912dda0}, !- Handle
  {3a9beef3-6a9c-49c4-9ac6-ea90c190e858}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {46cadc58-4a33-433d-a4c5-6a42cce1fe14}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 29, !- Name
  {54f523a0-d6c9-4b74-af5f-ee5d7268049f}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {08a963ca-ab5a-4627-9cde-d2e23fd3291f}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2a331554-c24b-4a04-9ef4-0e81c2429079}, !- Control Zone Name
  {6c47e8d3-b335-48bc-aa28-779f251ca49e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {ea84bbac-eca1-494e-b88c-b6da28a914bc}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Water Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e12c7dc7-ef7c-40d1-9b29-520f3d526857}, !- Water Inlet Node Name
  {d652c52c-e03c-4ea7-b0a9-dbec2f5c2f68}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {99548bb3-671f-45c8-80a8-e1283a37f0f4}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {a47e2508-7549-474c-b551-7c7fa6ac8d06}, !- Inlet Port
  {e12c7dc7-ef7c-40d1-9b29-520f3d526857}; !- Outlet Port

OS:Connection,
  {a47e2508-7549-474c-b551-7c7fa6ac8d06}, !- Handle
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Source Object
  33,                                     !- Outlet Port
  {99548bb3-671f-45c8-80a8-e1283a37f0f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5f886f20-d08e-44ed-a12a-33c325873ec8}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {d652c52c-e03c-4ea7-b0a9-dbec2f5c2f68}, !- Inlet Port
  {c8dd4864-3c66-4e63-aef6-f78198933dcd}; !- Outlet Port

OS:Connection,
  {e12c7dc7-ef7c-40d1-9b29-520f3d526857}, !- Handle
  {99548bb3-671f-45c8-80a8-e1283a37f0f4}, !- Source Object
  3,                                      !- Outlet Port
  {ea84bbac-eca1-494e-b88c-b6da28a914bc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d652c52c-e03c-4ea7-b0a9-dbec2f5c2f68}, !- Handle
  {ea84bbac-eca1-494e-b88c-b6da28a914bc}, !- Source Object
  6,                                      !- Outlet Port
  {5f886f20-d08e-44ed-a12a-33c325873ec8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8dd4864-3c66-4e63-aef6-f78198933dcd}, !- Handle
  {5f886f20-d08e-44ed-a12a-33c325873ec8}, !- Source Object
  3,                                      !- Outlet Port
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {201882a7-4ca3-488d-bed5-ae7526a6e405}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {ea84bbac-eca1-494e-b88c-b6da28a914bc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {b4d6495a-b2c0-45fe-acc6-8df5018277cc}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {648c9e62-adad-4c04-965d-c3fd44f17788}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e916047-c913-491e-a377-e23233f12867}, !- Total Cooling Capacity Function of Temperature Curve Name
  {611aebde-bc6c-4b90-bcf5-3ae36e3bd6f4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0cbd0a05-0eaf-4c01-9b4d-b3b4a9094d99}, !- Energy Input Ratio Function of Temperature Curve Name
  {416a96b5-4506-410c-afcb-9c21a0505e1e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {17e29b8e-230b-4f45-9133-185bac78e2e6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {2986a04b-375c-4d99-9e8f-6df0b0b9b772}, !- Handle
  Curve Biquadratic 117,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {06c46bbb-1314-43c1-a1b9-eb34720f6777}, !- Handle
  Curve Quadratic 175,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6648dd4b-bd44-48d3-ad63-ae6088f2a53d}, !- Handle
  Curve Biquadratic 118,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1b340dc7-cf51-4237-9fb5-4bd9ccc17dab}, !- Handle
  Curve Quadratic 176,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7f38581e-d85f-4fc6-b141-d4ef99530268}, !- Handle
  Curve Quadratic 177,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5e916047-c913-491e-a377-e23233f12867}, !- Handle
  Curve Biquadratic 119,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {611aebde-bc6c-4b90-bcf5-3ae36e3bd6f4}, !- Handle
  Curve Quadratic 178,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0cbd0a05-0eaf-4c01-9b4d-b3b4a9094d99}, !- Handle
  Curve Biquadratic 120,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {416a96b5-4506-410c-afcb-9c21a0505e1e}, !- Handle
  Curve Quadratic 179,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {17e29b8e-230b-4f45-9133-185bac78e2e6}, !- Handle
  Curve Quadratic 180,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {f5a4c9b8-fc11-4c29-9488-4058060a9c68}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e92019e-9d98-4393-9ccb-d02c248896a0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {76813be0-9a49-4236-8029-3527da16e167}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5e92019e-9d98-4393-9ccb-d02c248896a0}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {76813be0-9a49-4236-8029-3527da16e167}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c8a56843-a93b-4835-adc6-2cd5d625326a}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {2a331554-c24b-4a04-9ef4-0e81c2429079}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {9a17f49a-7ca5-4e63-ae09-ad44bd0a8c6d}, !- Air Inlet Node Name
  {5d1f95c7-83c4-49cf-9feb-d90f846dfa6c}, !- Air Outlet Node Name
  {f5a4c9b8-fc11-4c29-9488-4058060a9c68}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Supply Air Fan Operating Mode Schedule Name
  {ea84bbac-eca1-494e-b88c-b6da28a914bc}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {648c9e62-adad-4c04-965d-c3fd44f17788}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b4d6495a-b2c0-45fe-acc6-8df5018277cc}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {5d1f95c7-83c4-49cf-9feb-d90f846dfa6c}, !- Handle
  {c8a56843-a93b-4835-adc6-2cd5d625326a}, !- Source Object
  7,                                      !- Outlet Port
  {6c47e8d3-b335-48bc-aa28-779f251ca49e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1ad42f11-c9e9-48bd-8247-e74ace788788}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f2deee6c-ebf6-4f7b-bee3-c668e1de1906}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f2deee6c-ebf6-4f7b-bee3-c668e1de1906}, !- Handle
  Controller Mechanical Ventilation 30,   !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4acb2841-1712-4f28-aef9-b90582788c0b}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC OA System, !- Name
  {1ad42f11-c9e9-48bd-8247-e74ace788788}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f6050bc3-9372-4c62-99b9-52ff4f37d51d}, !- Mixed Air Node Name
  {67d95ce4-3d9d-4492-9eca-692c64ae2d52}, !- Outdoor Air Stream Node Name
  {30e26dd3-96dd-4349-8543-71f380c7773b}, !- Relief Air Stream Node Name
  {97a1c9bd-ea7f-480d-8758-dd789039a07a}; !- Return Air Stream Node Name

OS:Node,
  {4e63bd45-d85f-4da8-b525-cedd916c371d}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {67d95ce4-3d9d-4492-9eca-692c64ae2d52}; !- Outlet Port

OS:Connection,
  {67d95ce4-3d9d-4492-9eca-692c64ae2d52}, !- Handle
  {4e63bd45-d85f-4da8-b525-cedd916c371d}, !- Source Object
  3,                                      !- Outlet Port
  {4acb2841-1712-4f28-aef9-b90582788c0b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7651de25-897d-48d0-b40b-9af879c5caed}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Relief Air Node, !- Name
  {30e26dd3-96dd-4349-8543-71f380c7773b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30e26dd3-96dd-4349-8543-71f380c7773b}, !- Handle
  {4acb2841-1712-4f28-aef9-b90582788c0b}, !- Source Object
  7,                                      !- Outlet Port
  {7651de25-897d-48d0-b40b-9af879c5caed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1d93c848-b3b2-4054-8df4-6a15b5ea1d0b}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Mixed Air Node, !- Name
  {f6050bc3-9372-4c62-99b9-52ff4f37d51d}, !- Inlet Port
  {9a17f49a-7ca5-4e63-ae09-ad44bd0a8c6d}; !- Outlet Port

OS:Connection,
  {97a1c9bd-ea7f-480d-8758-dd789039a07a}, !- Handle
  {c837d6a5-9091-4810-a6b2-b3aa47d539b9}, !- Source Object
  3,                                      !- Outlet Port
  {4acb2841-1712-4f28-aef9-b90582788c0b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f6050bc3-9372-4c62-99b9-52ff4f37d51d}, !- Handle
  {4acb2841-1712-4f28-aef9-b90582788c0b}, !- Source Object
  5,                                      !- Outlet Port
  {1d93c848-b3b2-4054-8df4-6a15b5ea1d0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a17f49a-7ca5-4e63-ae09-ad44bd0a8c6d}, !- Handle
  {1d93c848-b3b2-4054-8df4-6a15b5ea1d0b}, !- Source Object
  3,                                      !- Outlet Port
  {c8a56843-a93b-4835-adc6-2cd5d625326a}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {54f523a0-d6c9-4b74-af5f-ee5d7268049f}, !- Handle
  Availability Manager Night Cycle 30,    !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f19d9725-a196-4270-a5b6-494877bf5d24}, !- Control Zone or Zone List Name
  {31f41de2-5820-4fd7-80b3-310f622aa8eb}, !- Cooling Control Zone or Zone List Name
  {8f59ad04-c839-467f-9227-f2d0ac1b009b}, !- Heating Control Zone or Zone List Name
  {d4ef22cf-931c-4ab3-869d-6eaf27e32f95}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f19d9725-a196-4270-a5b6-494877bf5d24}, !- Handle
  Availability Manager Night Cycle 30 Control Zone List; !- Name

OS:ModelObjectList,
  {31f41de2-5820-4fd7-80b3-310f622aa8eb}, !- Handle
  Availability Manager Night Cycle 30 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8f59ad04-c839-467f-9227-f2d0ac1b009b}, !- Handle
  Availability Manager Night Cycle 30 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d4ef22cf-931c-4ab3-869d-6eaf27e32f95}, !- Handle
  Availability Manager Night Cycle 30 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6a475e8d-edf2-4278-ba3c-2d7cd2f3bc15}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Diffuser, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {ca53614d-886d-4906-89d4-0cedafd086ef}, !- Air Inlet Node Name
  {1b3a8e5f-41d0-4450-acbc-82d14b6ff9ef}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {71686a65-fcfe-49fa-85b4-adda0bb7dc38}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground Return Air Node, !- Name
  {a2cedb8b-5fe3-4295-8533-bedfd71f6641}, !- Inlet Port
  {3ab95982-eed1-45cf-ae13-73f3d64b4c66}; !- Outlet Port

OS:Connection,
  {1f1943ee-7168-41ef-8bc0-08d445befd48}, !- Handle
  {6b4c3565-c6c5-447e-9651-a30e8b86fb43}, !- Source Object
  3,                                      !- Outlet Port
  {446c97ad-d969-4e98-ac29-cb157a996102}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2cedb8b-5fe3-4295-8533-bedfd71f6641}, !- Handle
  {969a9787-99bd-4ec3-9e0c-00af67b6ae6b}, !- Source Object
  2,                                      !- Outlet Port
  {71686a65-fcfe-49fa-85b4-adda0bb7dc38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ab95982-eed1-45cf-ae13-73f3d64b4c66}, !- Handle
  {71686a65-fcfe-49fa-85b4-adda0bb7dc38}, !- Source Object
  3,                                      !- Outlet Port
  {23165552-f3d6-4186-b3e1-296ac04d04dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6a5fcad5-b620-4686-800b-065d7fa8a4a2}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {9526c9e3-cdfa-4190-a301-7fa7dac503b0}, !- Inlet Port
  {ca53614d-886d-4906-89d4-0cedafd086ef}; !- Outlet Port

OS:Connection,
  {9526c9e3-cdfa-4190-a301-7fa7dac503b0}, !- Handle
  {d1fcbfb9-62c5-42a0-aac6-3c666900c2b8}, !- Source Object
  3,                                      !- Outlet Port
  {6a5fcad5-b620-4686-800b-065d7fa8a4a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca53614d-886d-4906-89d4-0cedafd086ef}, !- Handle
  {6a5fcad5-b620-4686-800b-065d7fa8a4a2}, !- Source Object
  3,                                      !- Outlet Port
  {6a475e8d-edf2-4278-ba3c-2d7cd2f3bc15}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b3a8e5f-41d0-4450-acbc-82d14b6ff9ef}, !- Handle
  {6a475e8d-edf2-4278-ba3c-2d7cd2f3bc15}, !- Source Object
  4,                                      !- Outlet Port
  {6b4c3565-c6c5-447e-9651-a30e8b86fb43}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ab477f0e-4710-4659-a0fb-caa0db4b6098}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  {b88fc5c4-65d6-48f0-863e-2ce1f28fca46}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ac3149b9-2709-450e-8ad1-77a80d002848}, !- Supply Side Inlet Node Name
  {0b0dfdc2-d0a5-4c0e-902d-e8e2c51d70f8}, !- Demand Side Outlet Node Name
  {0030dc46-13f3-4fef-8e53-5ed2eac6efa6}, !- Demand Side Inlet Node A
  {ad549379-9c58-4d79-8960-edaac55ab6e0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0c37ae78-9fad-46dd-9543-658cfd56b1ef}, !- Demand Mixer Name
  {6cf76cc5-d806-474e-a0fc-f35df7663c83}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d6b461c5-5cab-4203-8685-24e73563dc01}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {ac3149b9-2709-450e-8ad1-77a80d002848}, !- Inlet Port
  {564c738e-5994-4b2f-9dc9-89708ddf2b15}; !- Outlet Port

OS:Node,
  {d2952f2d-d377-4315-baeb-d0e545c27967}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {4c41b30d-0995-43ff-8a84-a6558d019b8a}, !- Inlet Port
  {ad549379-9c58-4d79-8960-edaac55ab6e0}; !- Outlet Port

OS:Connection,
  {ac3149b9-2709-450e-8ad1-77a80d002848}, !- Handle
  {ab477f0e-4710-4659-a0fb-caa0db4b6098}, !- Source Object
  9,                                      !- Outlet Port
  {d6b461c5-5cab-4203-8685-24e73563dc01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad549379-9c58-4d79-8960-edaac55ab6e0}, !- Handle
  {d2952f2d-d377-4315-baeb-d0e545c27967}, !- Source Object
  3,                                      !- Outlet Port
  {ab477f0e-4710-4659-a0fb-caa0db4b6098}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {785b85ea-a345-4ba3-b3e2-271e5979e056}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {0030dc46-13f3-4fef-8e53-5ed2eac6efa6}, !- Inlet Port
  {a8ee05de-f9a6-45e3-acf5-1430d66e9326}; !- Outlet Port

OS:Node,
  {f0793cb1-b5c0-48c8-947f-ae793e5bb28f}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {03acbfa3-68cd-4bfe-b2c9-4e24cad90986}, !- Inlet Port
  {0b0dfdc2-d0a5-4c0e-902d-e8e2c51d70f8}; !- Outlet Port

OS:Node,
  {575bdc97-2e98-44b8-8f09-b9ec0219437d}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {31869907-2348-4acc-8999-10cb2ecd8ff3}, !- Inlet Port
  {46ca9ad6-3e0e-4326-b081-703c7d3e70d5}; !- Outlet Port

OS:Connection,
  {0030dc46-13f3-4fef-8e53-5ed2eac6efa6}, !- Handle
  {ab477f0e-4710-4659-a0fb-caa0db4b6098}, !- Source Object
  11,                                     !- Outlet Port
  {785b85ea-a345-4ba3-b3e2-271e5979e056}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b0dfdc2-d0a5-4c0e-902d-e8e2c51d70f8}, !- Handle
  {f0793cb1-b5c0-48c8-947f-ae793e5bb28f}, !- Source Object
  3,                                      !- Outlet Port
  {ab477f0e-4710-4659-a0fb-caa0db4b6098}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6cf76cc5-d806-474e-a0fc-f35df7663c83}, !- Handle
  Air Loop HVAC Zone Splitter 31,         !- Name
  {a8ee05de-f9a6-45e3-acf5-1430d66e9326}, !- Inlet Node Name
  {a73db5ae-4000-42d8-8033-d06d738e67c8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0c37ae78-9fad-46dd-9543-658cfd56b1ef}, !- Handle
  Air Loop HVAC Zone Mixer 31,            !- Name
  {03acbfa3-68cd-4bfe-b2c9-4e24cad90986}, !- Outlet Node Name
  {3accfe95-c01a-440e-b2ee-a39110ddef0a}; !- Inlet Node Name 1

OS:Connection,
  {a8ee05de-f9a6-45e3-acf5-1430d66e9326}, !- Handle
  {785b85ea-a345-4ba3-b3e2-271e5979e056}, !- Source Object
  3,                                      !- Outlet Port
  {6cf76cc5-d806-474e-a0fc-f35df7663c83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03acbfa3-68cd-4bfe-b2c9-4e24cad90986}, !- Handle
  {0c37ae78-9fad-46dd-9543-658cfd56b1ef}, !- Source Object
  2,                                      !- Outlet Port
  {f0793cb1-b5c0-48c8-947f-ae793e5bb28f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {94249cc8-a39c-4500-b5c6-86cc86e025b4}, !- Handle
  {ab477f0e-4710-4659-a0fb-caa0db4b6098}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {b88fc5c4-65d6-48f0-863e-2ce1f28fca46}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 30, !- Name
  {bfff8266-55a8-4dc7-a2a0-49a5965ba985}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {2e5d6a34-e142-44d0-baae-35ddab1246cb}, !- Handle
  Zone SuperMarket Sales B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8c05fd17-ba44-426d-afd0-8700b58f77b6}, !- Control Zone Name
  {d2952f2d-d377-4315-baeb-d0e545c27967}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {07eaaa4f-4f2f-4681-8c03-88bf692b9b8e}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Water Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {80684472-a111-484b-8a70-a3324c590ff9}, !- Water Inlet Node Name
  {f3a1c3d1-4eed-4a34-aad5-7cbd04086db6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1859a783-c172-4b4c-a195-2b07700c6bdd}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {6fdd28ec-8fb9-40c2-889c-83d88641beb1}, !- Inlet Port
  {80684472-a111-484b-8a70-a3324c590ff9}; !- Outlet Port

OS:Connection,
  {6fdd28ec-8fb9-40c2-889c-83d88641beb1}, !- Handle
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Source Object
  34,                                     !- Outlet Port
  {1859a783-c172-4b4c-a195-2b07700c6bdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a88d7c73-5597-4b03-97e3-158cef9fd4c0}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {f3a1c3d1-4eed-4a34-aad5-7cbd04086db6}, !- Inlet Port
  {5724b895-d2b8-42d8-98ed-dd998de453d3}; !- Outlet Port

OS:Connection,
  {80684472-a111-484b-8a70-a3324c590ff9}, !- Handle
  {1859a783-c172-4b4c-a195-2b07700c6bdd}, !- Source Object
  3,                                      !- Outlet Port
  {07eaaa4f-4f2f-4681-8c03-88bf692b9b8e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f3a1c3d1-4eed-4a34-aad5-7cbd04086db6}, !- Handle
  {07eaaa4f-4f2f-4681-8c03-88bf692b9b8e}, !- Source Object
  6,                                      !- Outlet Port
  {a88d7c73-5597-4b03-97e3-158cef9fd4c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5724b895-d2b8-42d8-98ed-dd998de453d3}, !- Handle
  {a88d7c73-5597-4b03-97e3-158cef9fd4c0}, !- Source Object
  3,                                      !- Outlet Port
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {dee306d0-043a-44e8-b1d9-40d230df4bff}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {07eaaa4f-4f2f-4681-8c03-88bf692b9b8e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {1682d19f-6fef-47ce-91de-d1dd35e69381}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8e021278-e60c-444b-901b-4f318c87accb}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b36c2557-287d-4316-b5a6-8663d8c13ec6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {530d86aa-1885-40d8-9a20-525b7932c57a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {acb9fb58-0732-49f0-9876-695d12651a55}, !- Energy Input Ratio Function of Temperature Curve Name
  {00c79e64-cd30-4aa9-97d1-74a05d0140bc}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0b73eebd-a6db-4157-bdbb-b892c868f908}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {3b0f0cdc-8599-4e5a-b1e3-3964fef04fd4}, !- Handle
  Curve Biquadratic 121,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b2b45ea0-9232-48d6-89cc-a4b41ac13346}, !- Handle
  Curve Quadratic 181,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {74818bc3-90c6-44cf-b789-20daf9b17e96}, !- Handle
  Curve Biquadratic 122,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9428f35a-2e15-4969-82d5-4a8bf1fb562a}, !- Handle
  Curve Quadratic 182,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {58aada2a-d096-4613-9ede-181208d8a59a}, !- Handle
  Curve Quadratic 183,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b36c2557-287d-4316-b5a6-8663d8c13ec6}, !- Handle
  Curve Biquadratic 123,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {530d86aa-1885-40d8-9a20-525b7932c57a}, !- Handle
  Curve Quadratic 184,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {acb9fb58-0732-49f0-9876-695d12651a55}, !- Handle
  Curve Biquadratic 124,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {00c79e64-cd30-4aa9-97d1-74a05d0140bc}, !- Handle
  Curve Quadratic 185,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

