OS:Curve:Quadratic,
  {0b73eebd-a6db-4157-bdbb-b892c868f908}, !- Handle
  Curve Quadratic 186,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {d47dde24-5c31-4482-8e57-7d50395cd92b}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {936742a2-1e3c-47ee-b78b-95ffb5ab1cf2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6eac829f-e074-44b1-88b8-e6d3145edd03}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {936742a2-1e3c-47ee-b78b-95ffb5ab1cf2}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6eac829f-e074-44b1-88b8-e6d3145edd03}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ed369ea6-00e7-4163-a21b-73950e91a7ff}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {8c05fd17-ba44-426d-afd0-8700b58f77b6}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {fa840511-06dd-4491-b90e-088b52cb0a6b}, !- Air Inlet Node Name
  {4c41b30d-0995-43ff-8a84-a6558d019b8a}, !- Air Outlet Node Name
  {d47dde24-5c31-4482-8e57-7d50395cd92b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Supply Air Fan Operating Mode Schedule Name
  {07eaaa4f-4f2f-4681-8c03-88bf692b9b8e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {8e021278-e60c-444b-901b-4f318c87accb}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {1682d19f-6fef-47ce-91de-d1dd35e69381}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {4c41b30d-0995-43ff-8a84-a6558d019b8a}, !- Handle
  {ed369ea6-00e7-4163-a21b-73950e91a7ff}, !- Source Object
  7,                                      !- Outlet Port
  {d2952f2d-d377-4315-baeb-d0e545c27967}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1ce121be-1c5f-4477-a359-975e35b72368}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {25cf632f-014a-4e01-95a1-e37d92c758ec}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {25cf632f-014a-4e01-95a1-e37d92c758ec}, !- Handle
  Controller Mechanical Ventilation 31,   !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {655a6706-48e4-42bb-901b-015db07a3d72}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC OA System, !- Name
  {1ce121be-1c5f-4477-a359-975e35b72368}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f8e1bcad-4874-4e52-baf7-6907094fe75d}, !- Mixed Air Node Name
  {13428da7-ef51-4892-9e78-3c2e0da09ed6}, !- Outdoor Air Stream Node Name
  {97884014-9309-401a-b083-00f99086f1ad}, !- Relief Air Stream Node Name
  {564c738e-5994-4b2f-9dc9-89708ddf2b15}; !- Return Air Stream Node Name

OS:Node,
  {9ed1eb21-540b-4423-bca2-781c34f3b253}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {13428da7-ef51-4892-9e78-3c2e0da09ed6}; !- Outlet Port

OS:Connection,
  {13428da7-ef51-4892-9e78-3c2e0da09ed6}, !- Handle
  {9ed1eb21-540b-4423-bca2-781c34f3b253}, !- Source Object
  3,                                      !- Outlet Port
  {655a6706-48e4-42bb-901b-015db07a3d72}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {294111ba-dcc5-40d3-b7d3-4fc2bd5270ad}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Relief Air Node, !- Name
  {97884014-9309-401a-b083-00f99086f1ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97884014-9309-401a-b083-00f99086f1ad}, !- Handle
  {655a6706-48e4-42bb-901b-015db07a3d72}, !- Source Object
  7,                                      !- Outlet Port
  {294111ba-dcc5-40d3-b7d3-4fc2bd5270ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b82c915a-9490-40d7-95ba-80e627ad64bb}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {f8e1bcad-4874-4e52-baf7-6907094fe75d}, !- Inlet Port
  {fa840511-06dd-4491-b90e-088b52cb0a6b}; !- Outlet Port

OS:Connection,
  {564c738e-5994-4b2f-9dc9-89708ddf2b15}, !- Handle
  {d6b461c5-5cab-4203-8685-24e73563dc01}, !- Source Object
  3,                                      !- Outlet Port
  {655a6706-48e4-42bb-901b-015db07a3d72}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f8e1bcad-4874-4e52-baf7-6907094fe75d}, !- Handle
  {655a6706-48e4-42bb-901b-015db07a3d72}, !- Source Object
  5,                                      !- Outlet Port
  {b82c915a-9490-40d7-95ba-80e627ad64bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa840511-06dd-4491-b90e-088b52cb0a6b}, !- Handle
  {b82c915a-9490-40d7-95ba-80e627ad64bb}, !- Source Object
  3,                                      !- Outlet Port
  {ed369ea6-00e7-4163-a21b-73950e91a7ff}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {bfff8266-55a8-4dc7-a2a0-49a5965ba985}, !- Handle
  Availability Manager Night Cycle 31,    !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {475dc79b-7ee5-4a1e-81b0-4420b41aa809}, !- Control Zone or Zone List Name
  {c503c46c-5165-46a3-b024-c2a839b0b14d}, !- Cooling Control Zone or Zone List Name
  {0b774627-359a-4e96-93ec-216b74774195}, !- Heating Control Zone or Zone List Name
  {dcf3d09f-e324-404d-8e03-6e2375befcf2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {475dc79b-7ee5-4a1e-81b0-4420b41aa809}, !- Handle
  Availability Manager Night Cycle 31 Control Zone List; !- Name

OS:ModelObjectList,
  {c503c46c-5165-46a3-b024-c2a839b0b14d}, !- Handle
  Availability Manager Night Cycle 31 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0b774627-359a-4e96-93ec-216b74774195}, !- Handle
  Availability Manager Night Cycle 31 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {dcf3d09f-e324-404d-8e03-6e2375befcf2}, !- Handle
  Availability Manager Night Cycle 31 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5ffa2392-c1a5-4efc-8d60-f2b457650d77}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Diffuser, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {71d4b406-4f2d-406a-9ced-070a004ae7a4}, !- Air Inlet Node Name
  {31869907-2348-4acc-8999-10cb2ecd8ff3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4fb82124-f152-43bc-ab5b-9ef9f1eb8994}, !- Handle
  Zone SuperMarket Sales B  - Story ground Return Air Node, !- Name
  {844ce91a-0dd2-4023-8f1a-32ced2b653e7}, !- Inlet Port
  {3accfe95-c01a-440e-b2ee-a39110ddef0a}; !- Outlet Port

OS:Connection,
  {46ca9ad6-3e0e-4326-b081-703c7d3e70d5}, !- Handle
  {575bdc97-2e98-44b8-8f09-b9ec0219437d}, !- Source Object
  3,                                      !- Outlet Port
  {fc21f5e7-bf2d-4150-af4b-a9b01eef8e29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {844ce91a-0dd2-4023-8f1a-32ced2b653e7}, !- Handle
  {63f55d13-b54b-47b5-bf15-59ac8596f1fa}, !- Source Object
  2,                                      !- Outlet Port
  {4fb82124-f152-43bc-ab5b-9ef9f1eb8994}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3accfe95-c01a-440e-b2ee-a39110ddef0a}, !- Handle
  {4fb82124-f152-43bc-ab5b-9ef9f1eb8994}, !- Source Object
  3,                                      !- Outlet Port
  {0c37ae78-9fad-46dd-9543-658cfd56b1ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ab3ba6fb-ff52-46ab-8a1e-d2efa64c6889}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {a73db5ae-4000-42d8-8033-d06d738e67c8}, !- Inlet Port
  {71d4b406-4f2d-406a-9ced-070a004ae7a4}; !- Outlet Port

OS:Connection,
  {a73db5ae-4000-42d8-8033-d06d738e67c8}, !- Handle
  {6cf76cc5-d806-474e-a0fc-f35df7663c83}, !- Source Object
  3,                                      !- Outlet Port
  {ab3ba6fb-ff52-46ab-8a1e-d2efa64c6889}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71d4b406-4f2d-406a-9ced-070a004ae7a4}, !- Handle
  {ab3ba6fb-ff52-46ab-8a1e-d2efa64c6889}, !- Source Object
  3,                                      !- Outlet Port
  {5ffa2392-c1a5-4efc-8d60-f2b457650d77}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {31869907-2348-4acc-8999-10cb2ecd8ff3}, !- Handle
  {5ffa2392-c1a5-4efc-8d60-f2b457650d77}, !- Source Object
  4,                                      !- Outlet Port
  {575bdc97-2e98-44b8-8f09-b9ec0219437d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {faf7e1f4-603e-49d2-a5b1-ae7ef4a5ba38}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  {2809c071-c4ca-4fee-a184-feeee4bd0652}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {71640a40-a001-4b95-abf3-d0fe9eb3fcbc}, !- Supply Side Inlet Node Name
  {b27ec7b5-db5d-43a4-bd75-bee63eb82937}, !- Demand Side Outlet Node Name
  {8d175e75-e8e3-4f88-bb95-ad1c97854654}, !- Demand Side Inlet Node A
  {144e448e-b044-4dfd-85f5-46ee7c4e61e1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {21c27f16-558c-44f1-956b-ae181306cbd1}, !- Demand Mixer Name
  {9cee5408-7c79-466a-aeec-860f405949da}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {584a2acc-7570-4f7a-8c4d-ccb2069471e3}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Supply Inlet Node, !- Name
  {71640a40-a001-4b95-abf3-d0fe9eb3fcbc}, !- Inlet Port
  {e81ec8db-82e7-4da3-8306-bba10513ecac}; !- Outlet Port

OS:Node,
  {29c1eb44-17ad-4edc-b92d-a782c7b8cc3e}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Supply Outlet Node, !- Name
  {28ad914a-924b-40d9-8b76-b271ee2aabaa}, !- Inlet Port
  {144e448e-b044-4dfd-85f5-46ee7c4e61e1}; !- Outlet Port

OS:Connection,
  {71640a40-a001-4b95-abf3-d0fe9eb3fcbc}, !- Handle
  {faf7e1f4-603e-49d2-a5b1-ae7ef4a5ba38}, !- Source Object
  9,                                      !- Outlet Port
  {584a2acc-7570-4f7a-8c4d-ccb2069471e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {144e448e-b044-4dfd-85f5-46ee7c4e61e1}, !- Handle
  {29c1eb44-17ad-4edc-b92d-a782c7b8cc3e}, !- Source Object
  3,                                      !- Outlet Port
  {faf7e1f4-603e-49d2-a5b1-ae7ef4a5ba38}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5c1af279-3136-4c71-9066-da39800f1ad3}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Demand Inlet Node, !- Name
  {8d175e75-e8e3-4f88-bb95-ad1c97854654}, !- Inlet Port
  {fcbeec58-bb39-47fa-b913-9e8df86b750e}; !- Outlet Port

OS:Node,
  {0acd1b82-2aac-472b-a4cf-761e3486dacd}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Demand Outlet Node, !- Name
  {7428256f-b872-47a7-9cd7-d39fdb8cba57}, !- Inlet Port
  {b27ec7b5-db5d-43a4-bd75-bee63eb82937}; !- Outlet Port

OS:Node,
  {2485f109-a16d-4d15-b001-1c01ca8ec36d}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {242a8652-9a3a-45d2-933c-5991707e4929}, !- Inlet Port
  {462ffb31-0ac7-4c37-b2b2-d7f949a1558e}; !- Outlet Port

OS:Connection,
  {8d175e75-e8e3-4f88-bb95-ad1c97854654}, !- Handle
  {faf7e1f4-603e-49d2-a5b1-ae7ef4a5ba38}, !- Source Object
  11,                                     !- Outlet Port
  {5c1af279-3136-4c71-9066-da39800f1ad3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b27ec7b5-db5d-43a4-bd75-bee63eb82937}, !- Handle
  {0acd1b82-2aac-472b-a4cf-761e3486dacd}, !- Source Object
  3,                                      !- Outlet Port
  {faf7e1f4-603e-49d2-a5b1-ae7ef4a5ba38}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9cee5408-7c79-466a-aeec-860f405949da}, !- Handle
  Air Loop HVAC Zone Splitter 32,         !- Name
  {fcbeec58-bb39-47fa-b913-9e8df86b750e}, !- Inlet Node Name
  {cdb2a45c-5f43-4487-9557-c0f22b20cf10}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {21c27f16-558c-44f1-956b-ae181306cbd1}, !- Handle
  Air Loop HVAC Zone Mixer 32,            !- Name
  {7428256f-b872-47a7-9cd7-d39fdb8cba57}, !- Outlet Node Name
  {8aa9ea63-ec24-4c92-a343-f0fcaf07e758}; !- Inlet Node Name 1

OS:Connection,
  {fcbeec58-bb39-47fa-b913-9e8df86b750e}, !- Handle
  {5c1af279-3136-4c71-9066-da39800f1ad3}, !- Source Object
  3,                                      !- Outlet Port
  {9cee5408-7c79-466a-aeec-860f405949da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7428256f-b872-47a7-9cd7-d39fdb8cba57}, !- Handle
  {21c27f16-558c-44f1-956b-ae181306cbd1}, !- Source Object
  2,                                      !- Outlet Port
  {0acd1b82-2aac-472b-a4cf-761e3486dacd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cfce259c-eeb8-423b-b7d9-3702d91cb093}, !- Handle
  {faf7e1f4-603e-49d2-a5b1-ae7ef4a5ba38}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {2809c071-c4ca-4fee-a184-feeee4bd0652}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 31, !- Name
  {8a2f8796-6d88-4892-9c35-264f81679df1}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {8898d27e-8cf7-4380-a2a7-0aa6184f21b9}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {fa5076fd-d847-467c-a390-2266c753c675}, !- Control Zone Name
  {29c1eb44-17ad-4edc-b92d-a782c7b8cc3e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {7fcb6805-9a26-491c-9839-ea0078994a29}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Water Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {af207454-c98c-4d94-a2f5-e0f6d9a82e37}, !- Water Inlet Node Name
  {be84de8d-1a8b-4597-adb2-502b281b09bd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {64db007d-50c0-4d60-adaa-47c3c6c3f4d1}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {469b88d9-b850-4f4a-bf75-d5712b18db8a}, !- Inlet Port
  {af207454-c98c-4d94-a2f5-e0f6d9a82e37}; !- Outlet Port

OS:Connection,
  {469b88d9-b850-4f4a-bf75-d5712b18db8a}, !- Handle
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Source Object
  35,                                     !- Outlet Port
  {64db007d-50c0-4d60-adaa-47c3c6c3f4d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87f40b17-82d2-4057-adae-c9fb81d5e866}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {be84de8d-1a8b-4597-adb2-502b281b09bd}, !- Inlet Port
  {07580b47-d294-4e3d-b22c-8b8652a6ac2a}; !- Outlet Port

OS:Connection,
  {af207454-c98c-4d94-a2f5-e0f6d9a82e37}, !- Handle
  {64db007d-50c0-4d60-adaa-47c3c6c3f4d1}, !- Source Object
  3,                                      !- Outlet Port
  {7fcb6805-9a26-491c-9839-ea0078994a29}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {be84de8d-1a8b-4597-adb2-502b281b09bd}, !- Handle
  {7fcb6805-9a26-491c-9839-ea0078994a29}, !- Source Object
  6,                                      !- Outlet Port
  {87f40b17-82d2-4057-adae-c9fb81d5e866}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07580b47-d294-4e3d-b22c-8b8652a6ac2a}, !- Handle
  {87f40b17-82d2-4057-adae-c9fb81d5e866}, !- Source Object
  3,                                      !- Outlet Port
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {635822dc-0172-437a-9629-e232405ee853}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {7fcb6805-9a26-491c-9839-ea0078994a29}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {99f8e0fb-6977-43cc-ba50-017b6ca9ac4a}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {0c266572-5894-47e6-a0d5-63722993013d}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca8a08ac-ed7b-4b4d-8aa4-b80434a23dbe}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c0a9178b-aa9c-4d35-af5b-85f5bd9f9f0f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb0b2388-bc14-494b-b32e-e23d65ea0d67}, !- Energy Input Ratio Function of Temperature Curve Name
  {83ec636a-7472-476f-8838-51127c44e581}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {826ae31f-5a80-42dd-80a3-886722803913}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {2d0ceb87-3d5e-4b9b-8ec9-659b30d5ebe6}, !- Handle
  Curve Biquadratic 125,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f1b32816-ad89-43a1-8e00-4fb74d8caa7b}, !- Handle
  Curve Quadratic 187,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {47b0f5d3-b5a8-4559-b923-91db790b57ee}, !- Handle
  Curve Biquadratic 126,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a808f267-1691-419c-a793-4d598c50c6a8}, !- Handle
  Curve Quadratic 188,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {95ce20e6-e524-4b88-8f84-e0e342823bb1}, !- Handle
  Curve Quadratic 189,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ca8a08ac-ed7b-4b4d-8aa4-b80434a23dbe}, !- Handle
  Curve Biquadratic 127,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c0a9178b-aa9c-4d35-af5b-85f5bd9f9f0f}, !- Handle
  Curve Quadratic 190,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cb0b2388-bc14-494b-b32e-e23d65ea0d67}, !- Handle
  Curve Biquadratic 128,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {83ec636a-7472-476f-8838-51127c44e581}, !- Handle
  Curve Quadratic 191,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {826ae31f-5a80-42dd-80a3-886722803913}, !- Handle
  Curve Quadratic 192,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {12b3c225-6712-4cb2-8d6d-ef5f28db9fe0}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c9ab47ee-3407-4301-99d4-58ca07b999ed}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3b1304ce-6fa5-458f-a3f7-2256d20a89b3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c9ab47ee-3407-4301-99d4-58ca07b999ed}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3b1304ce-6fa5-458f-a3f7-2256d20a89b3}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {dfc350f5-76bc-4e21-8f32-11c466cfe399}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {fa5076fd-d847-467c-a390-2266c753c675}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {a385f693-b80d-4f5d-8bb2-bcae8b2b44e4}, !- Air Inlet Node Name
  {28ad914a-924b-40d9-8b76-b271ee2aabaa}, !- Air Outlet Node Name
  {12b3c225-6712-4cb2-8d6d-ef5f28db9fe0}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Supply Air Fan Operating Mode Schedule Name
  {7fcb6805-9a26-491c-9839-ea0078994a29}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {0c266572-5894-47e6-a0d5-63722993013d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {99f8e0fb-6977-43cc-ba50-017b6ca9ac4a}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {28ad914a-924b-40d9-8b76-b271ee2aabaa}, !- Handle
  {dfc350f5-76bc-4e21-8f32-11c466cfe399}, !- Source Object
  7,                                      !- Outlet Port
  {29c1eb44-17ad-4edc-b92d-a782c7b8cc3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c7493b74-63f4-4a9b-9fd0-6ccca5c07720}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6e844101-69d4-4d90-a108-b1141c0d0045}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {6e844101-69d4-4d90-a108-b1141c0d0045}, !- Handle
  Controller Mechanical Ventilation 32,   !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2c8bbacd-2460-4d88-9cc0-a88c3c1a276f}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC OA System, !- Name
  {c7493b74-63f4-4a9b-9fd0-6ccca5c07720}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {50f8041c-bdda-4dc9-8d51-5867e6bf0216}, !- Mixed Air Node Name
  {e19322d6-bfd7-42a5-8f27-a275fccccd8b}, !- Outdoor Air Stream Node Name
  {a971cb45-3cb6-4a6a-8428-2fa9057491cc}, !- Relief Air Stream Node Name
  {e81ec8db-82e7-4da3-8306-bba10513ecac}; !- Return Air Stream Node Name

OS:Node,
  {bd3007b3-b833-4283-a2be-6e2b22467d1e}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {e19322d6-bfd7-42a5-8f27-a275fccccd8b}; !- Outlet Port

OS:Connection,
  {e19322d6-bfd7-42a5-8f27-a275fccccd8b}, !- Handle
  {bd3007b3-b833-4283-a2be-6e2b22467d1e}, !- Source Object
  3,                                      !- Outlet Port
  {2c8bbacd-2460-4d88-9cc0-a88c3c1a276f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {eae5210b-be13-4626-93c2-7c82f0856baf}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Relief Air Node, !- Name
  {a971cb45-3cb6-4a6a-8428-2fa9057491cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a971cb45-3cb6-4a6a-8428-2fa9057491cc}, !- Handle
  {2c8bbacd-2460-4d88-9cc0-a88c3c1a276f}, !- Source Object
  7,                                      !- Outlet Port
  {eae5210b-be13-4626-93c2-7c82f0856baf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {28efdf88-0aff-415c-b794-6fe7a722c03e}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Mixed Air Node, !- Name
  {50f8041c-bdda-4dc9-8d51-5867e6bf0216}, !- Inlet Port
  {a385f693-b80d-4f5d-8bb2-bcae8b2b44e4}; !- Outlet Port

OS:Connection,
  {e81ec8db-82e7-4da3-8306-bba10513ecac}, !- Handle
  {584a2acc-7570-4f7a-8c4d-ccb2069471e3}, !- Source Object
  3,                                      !- Outlet Port
  {2c8bbacd-2460-4d88-9cc0-a88c3c1a276f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {50f8041c-bdda-4dc9-8d51-5867e6bf0216}, !- Handle
  {2c8bbacd-2460-4d88-9cc0-a88c3c1a276f}, !- Source Object
  5,                                      !- Outlet Port
  {28efdf88-0aff-415c-b794-6fe7a722c03e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a385f693-b80d-4f5d-8bb2-bcae8b2b44e4}, !- Handle
  {28efdf88-0aff-415c-b794-6fe7a722c03e}, !- Source Object
  3,                                      !- Outlet Port
  {dfc350f5-76bc-4e21-8f32-11c466cfe399}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8a2f8796-6d88-4892-9c35-264f81679df1}, !- Handle
  Availability Manager Night Cycle 32,    !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {457572e2-b8c0-4068-a79d-f53915bdf4d4}, !- Control Zone or Zone List Name
  {e39386a5-a973-43e6-af0d-73b402073779}, !- Cooling Control Zone or Zone List Name
  {fffb52b2-6822-41cb-b725-6bbe223024eb}, !- Heating Control Zone or Zone List Name
  {bbe00291-8049-47fe-9c85-294a5463d82a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {457572e2-b8c0-4068-a79d-f53915bdf4d4}, !- Handle
  Availability Manager Night Cycle 32 Control Zone List; !- Name

OS:ModelObjectList,
  {e39386a5-a973-43e6-af0d-73b402073779}, !- Handle
  Availability Manager Night Cycle 32 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fffb52b2-6822-41cb-b725-6bbe223024eb}, !- Handle
  Availability Manager Night Cycle 32 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {bbe00291-8049-47fe-9c85-294a5463d82a}, !- Handle
  Availability Manager Night Cycle 32 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {85866fa2-42bb-4375-94e9-76012d26b0a4}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Diffuser, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {b16032d5-5cfe-4000-a788-63f413d3a738}, !- Air Inlet Node Name
  {242a8652-9a3a-45d2-933c-5991707e4929}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b6bf4b2c-63f6-4640-b821-65f14d3f1559}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground Return Air Node, !- Name
  {d1f46c69-6f9f-4521-a009-04b601e9749f}, !- Inlet Port
  {8aa9ea63-ec24-4c92-a343-f0fcaf07e758}; !- Outlet Port

OS:Connection,
  {462ffb31-0ac7-4c37-b2b2-d7f949a1558e}, !- Handle
  {2485f109-a16d-4d15-b001-1c01ca8ec36d}, !- Source Object
  3,                                      !- Outlet Port
  {1cf1e7da-9653-493b-ba0d-94d7a3cfab12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1f46c69-6f9f-4521-a009-04b601e9749f}, !- Handle
  {adbfdeca-c295-47ca-9cca-b928a3cf03af}, !- Source Object
  2,                                      !- Outlet Port
  {b6bf4b2c-63f6-4640-b821-65f14d3f1559}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8aa9ea63-ec24-4c92-a343-f0fcaf07e758}, !- Handle
  {b6bf4b2c-63f6-4640-b821-65f14d3f1559}, !- Source Object
  3,                                      !- Outlet Port
  {21c27f16-558c-44f1-956b-ae181306cbd1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f413e3b6-6b39-4bee-ae6f-cae14e872ae2}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {cdb2a45c-5f43-4487-9557-c0f22b20cf10}, !- Inlet Port
  {b16032d5-5cfe-4000-a788-63f413d3a738}; !- Outlet Port

OS:Connection,
  {cdb2a45c-5f43-4487-9557-c0f22b20cf10}, !- Handle
  {9cee5408-7c79-466a-aeec-860f405949da}, !- Source Object
  3,                                      !- Outlet Port
  {f413e3b6-6b39-4bee-ae6f-cae14e872ae2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b16032d5-5cfe-4000-a788-63f413d3a738}, !- Handle
  {f413e3b6-6b39-4bee-ae6f-cae14e872ae2}, !- Source Object
  3,                                      !- Outlet Port
  {85866fa2-42bb-4375-94e9-76012d26b0a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {242a8652-9a3a-45d2-933c-5991707e4929}, !- Handle
  {85866fa2-42bb-4375-94e9-76012d26b0a4}, !- Source Object
  4,                                      !- Outlet Port
  {2485f109-a16d-4d15-b001-1c01ca8ec36d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {72a54cdf-6a9c-4c94-8456-58148ff496b0}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  {a1c2754c-a93e-406e-abe9-e76f03b0748e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8fddb93e-63eb-4317-ac77-e5780fc0d686}, !- Supply Side Inlet Node Name
  {ee9b3edc-d2f9-4bdf-8252-15c8f617fcfa}, !- Demand Side Outlet Node Name
  {76c2e0c0-39b9-410d-9fbc-6587df2f3221}, !- Demand Side Inlet Node A
  {37170573-4c52-436a-bca4-ccb46bb501e7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {045f0178-6a6d-474f-b34d-245345e11f47}, !- Demand Mixer Name
  {e23d825f-3a50-451d-a22b-ddd64084c920}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {21f1239e-fc77-4760-b071-6ad3e756122c}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {8fddb93e-63eb-4317-ac77-e5780fc0d686}, !- Inlet Port
  {e7d95af5-04bd-48b8-9cb5-8a34fb794c28}; !- Outlet Port

OS:Node,
  {d20f0dbd-8080-4cd2-a1d3-a65caf3b5fcd}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {67329360-5198-435b-a288-780d26bb15c3}, !- Inlet Port
  {37170573-4c52-436a-bca4-ccb46bb501e7}; !- Outlet Port

OS:Connection,
  {8fddb93e-63eb-4317-ac77-e5780fc0d686}, !- Handle
  {72a54cdf-6a9c-4c94-8456-58148ff496b0}, !- Source Object
  9,                                      !- Outlet Port
  {21f1239e-fc77-4760-b071-6ad3e756122c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37170573-4c52-436a-bca4-ccb46bb501e7}, !- Handle
  {d20f0dbd-8080-4cd2-a1d3-a65caf3b5fcd}, !- Source Object
  3,                                      !- Outlet Port
  {72a54cdf-6a9c-4c94-8456-58148ff496b0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a4b14749-8eb5-4a8f-927b-ef0393abdf44}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {76c2e0c0-39b9-410d-9fbc-6587df2f3221}, !- Inlet Port
  {259b891b-acc1-4b79-b5b2-ec7ef25c8364}; !- Outlet Port

OS:Node,
  {7b11e683-9e14-4f73-b96f-7689b2cf52c7}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {f1b2850d-3c64-4c1b-9a40-c56ae5460f5e}, !- Inlet Port
  {ee9b3edc-d2f9-4bdf-8252-15c8f617fcfa}; !- Outlet Port

OS:Node,
  {72b7140d-b157-4475-9e6f-2bb491b45c3e}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {9d59e85e-d7c8-4205-adf4-8f8485c1c844}, !- Inlet Port
  {294dad6c-335d-49f4-97e3-cfba838d9882}; !- Outlet Port

OS:Connection,
  {76c2e0c0-39b9-410d-9fbc-6587df2f3221}, !- Handle
  {72a54cdf-6a9c-4c94-8456-58148ff496b0}, !- Source Object
  11,                                     !- Outlet Port
  {a4b14749-8eb5-4a8f-927b-ef0393abdf44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee9b3edc-d2f9-4bdf-8252-15c8f617fcfa}, !- Handle
  {7b11e683-9e14-4f73-b96f-7689b2cf52c7}, !- Source Object
  3,                                      !- Outlet Port
  {72a54cdf-6a9c-4c94-8456-58148ff496b0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e23d825f-3a50-451d-a22b-ddd64084c920}, !- Handle
  Air Loop HVAC Zone Splitter 33,         !- Name
  {259b891b-acc1-4b79-b5b2-ec7ef25c8364}, !- Inlet Node Name
  {fc4c5c4d-3226-492a-90d5-13d5a090e074}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {045f0178-6a6d-474f-b34d-245345e11f47}, !- Handle
  Air Loop HVAC Zone Mixer 33,            !- Name
  {f1b2850d-3c64-4c1b-9a40-c56ae5460f5e}, !- Outlet Node Name
  {43c9f24f-8a8e-45db-87a0-e2f988109b49}; !- Inlet Node Name 1

OS:Connection,
  {259b891b-acc1-4b79-b5b2-ec7ef25c8364}, !- Handle
  {a4b14749-8eb5-4a8f-927b-ef0393abdf44}, !- Source Object
  3,                                      !- Outlet Port
  {e23d825f-3a50-451d-a22b-ddd64084c920}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1b2850d-3c64-4c1b-9a40-c56ae5460f5e}, !- Handle
  {045f0178-6a6d-474f-b34d-245345e11f47}, !- Source Object
  2,                                      !- Outlet Port
  {7b11e683-9e14-4f73-b96f-7689b2cf52c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {76a4c35e-f789-4fef-981d-9d7ab87466b3}, !- Handle
  {72a54cdf-6a9c-4c94-8456-58148ff496b0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {a1c2754c-a93e-406e-abe9-e76f03b0748e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 32, !- Name
  {f0c93f92-facb-4d45-bad2-7eaaedd11c34}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {3e5f2c3a-7702-4962-bf60-7839c545470a}, !- Handle
  Zone SuperMarket Sales C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {05ac7e6e-51f2-483c-91e6-e343b9432508}, !- Control Zone Name
  {d20f0dbd-8080-4cd2-a1d3-a65caf3b5fcd}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {4b6cc367-e6af-4ceb-8bd8-9cc151554ba4}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Water Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {588b0060-01ac-42e8-a5cb-630cf5c75063}, !- Water Inlet Node Name
  {ff89dcc5-9eb5-40c1-b8f4-8dfb66a2f480}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b287b6d8-b5ba-42f1-b7b2-da4473a56546}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {c5388f2f-e413-4652-a604-6536174565eb}, !- Inlet Port
  {588b0060-01ac-42e8-a5cb-630cf5c75063}; !- Outlet Port

OS:Connection,
  {c5388f2f-e413-4652-a604-6536174565eb}, !- Handle
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Source Object
  36,                                     !- Outlet Port
  {b287b6d8-b5ba-42f1-b7b2-da4473a56546}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45b8a5c9-4ba7-4039-89f2-5964a199fd0f}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {ff89dcc5-9eb5-40c1-b8f4-8dfb66a2f480}, !- Inlet Port
  {120569e8-b366-4f42-b64f-25e703cc156c}; !- Outlet Port

OS:Connection,
  {588b0060-01ac-42e8-a5cb-630cf5c75063}, !- Handle
  {b287b6d8-b5ba-42f1-b7b2-da4473a56546}, !- Source Object
  3,                                      !- Outlet Port
  {4b6cc367-e6af-4ceb-8bd8-9cc151554ba4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ff89dcc5-9eb5-40c1-b8f4-8dfb66a2f480}, !- Handle
  {4b6cc367-e6af-4ceb-8bd8-9cc151554ba4}, !- Source Object
  6,                                      !- Outlet Port
  {45b8a5c9-4ba7-4039-89f2-5964a199fd0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {120569e8-b366-4f42-b64f-25e703cc156c}, !- Handle
  {45b8a5c9-4ba7-4039-89f2-5964a199fd0f}, !- Source Object
  3,                                      !- Outlet Port
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {24fd531c-d724-4648-a30c-21267ef5cbbc}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {4b6cc367-e6af-4ceb-8bd8-9cc151554ba4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {18f402c0-940e-4f91-b98e-f3654befb72d}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b0ada149-4b93-46cd-913f-005380a18ecc}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {99e70354-eb8a-466e-9d69-cf68985cc44a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {30bc8eac-b405-4ce0-9969-68c5532dd3e6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aa729120-8a65-4b8b-b385-5e1ffbc07665}, !- Energy Input Ratio Function of Temperature Curve Name
  {d162db0b-7463-404f-8d8f-1687633997bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5cf9485c-1f73-406b-875a-73d1df404e3d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {c4b8a3cb-c923-4984-844f-63e1e77a2db6}, !- Handle
  Curve Biquadratic 129,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0e5cb0ab-d769-4250-b9cd-3b3d379bea64}, !- Handle
  Curve Quadratic 193,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8717fa72-b1bb-4bdc-93cf-8f97678e77e3}, !- Handle
  Curve Biquadratic 130,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f04bdd9e-7162-4d21-966b-e032a99f8a18}, !- Handle
  Curve Quadratic 194,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {309a9480-d5e2-4315-ac11-b10e55af25e0}, !- Handle
  Curve Quadratic 195,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {99e70354-eb8a-466e-9d69-cf68985cc44a}, !- Handle
  Curve Biquadratic 131,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {30bc8eac-b405-4ce0-9969-68c5532dd3e6}, !- Handle
  Curve Quadratic 196,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {aa729120-8a65-4b8b-b385-5e1ffbc07665}, !- Handle
  Curve Biquadratic 132,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {d162db0b-7463-404f-8d8f-1687633997bb}, !- Handle
  Curve Quadratic 197,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5cf9485c-1f73-406b-875a-73d1df404e3d}, !- Handle
  Curve Quadratic 198,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {7031aaff-69e9-42ad-b706-dd65529a4019}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0c772649-cf3b-4545-82f3-8cf9aa06e65d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a8453adc-2d6f-42c6-aace-c5c0b971fa19}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0c772649-cf3b-4545-82f3-8cf9aa06e65d}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a8453adc-2d6f-42c6-aace-c5c0b971fa19}, !- Handle
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {fd155b65-d301-44fc-9ae7-5da577c60e2b}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {05ac7e6e-51f2-483c-91e6-e343b9432508}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {f35e8193-fba2-4fa7-bd22-21eaf568a918}, !- Air Inlet Node Name
  {67329360-5198-435b-a288-780d26bb15c3}, !- Air Outlet Node Name
  {7031aaff-69e9-42ad-b706-dd65529a4019}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Supply Air Fan Operating Mode Schedule Name
  {4b6cc367-e6af-4ceb-8bd8-9cc151554ba4}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b0ada149-4b93-46cd-913f-005380a18ecc}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {18f402c0-940e-4f91-b98e-f3654befb72d}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {67329360-5198-435b-a288-780d26bb15c3}, !- Handle
  {fd155b65-d301-44fc-9ae7-5da577c60e2b}, !- Source Object
  7,                                      !- Outlet Port
  {d20f0dbd-8080-4cd2-a1d3-a65caf3b5fcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0217f22f-0371-4508-a0cc-da8f7c5bc053}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ea3600cc-2a80-4c2e-9c0c-ed15537eaf2d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {ea3600cc-2a80-4c2e-9c0c-ed15537eaf2d}, !- Handle
  Controller Mechanical Ventilation 33,   !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {63fb6efb-6382-4dd7-a0f7-88aa895dba1c}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC OA System, !- Name
  {0217f22f-0371-4508-a0cc-da8f7c5bc053}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {57d35c65-dfbe-4f27-8b82-ecac6d806f09}, !- Mixed Air Node Name
  {d0de37b7-85b3-474b-b106-3356829a8e71}, !- Outdoor Air Stream Node Name
  {170d9f2c-ce51-40ee-8c02-31e71f4c77cc}, !- Relief Air Stream Node Name
  {e7d95af5-04bd-48b8-9cb5-8a34fb794c28}; !- Return Air Stream Node Name

OS:Node,
  {6b8b318d-6227-4b0f-9a9b-8ce71cdbbc9d}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d0de37b7-85b3-474b-b106-3356829a8e71}; !- Outlet Port

OS:Connection,
  {d0de37b7-85b3-474b-b106-3356829a8e71}, !- Handle
  {6b8b318d-6227-4b0f-9a9b-8ce71cdbbc9d}, !- Source Object
  3,                                      !- Outlet Port
  {63fb6efb-6382-4dd7-a0f7-88aa895dba1c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f900de37-adc9-454f-b459-7e6ea3c0f7e9}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Relief Air Node, !- Name
  {170d9f2c-ce51-40ee-8c02-31e71f4c77cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {170d9f2c-ce51-40ee-8c02-31e71f4c77cc}, !- Handle
  {63fb6efb-6382-4dd7-a0f7-88aa895dba1c}, !- Source Object
  7,                                      !- Outlet Port
  {f900de37-adc9-454f-b459-7e6ea3c0f7e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a368346-5c83-4523-aaad-24aa1807e3ab}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {57d35c65-dfbe-4f27-8b82-ecac6d806f09}, !- Inlet Port
  {f35e8193-fba2-4fa7-bd22-21eaf568a918}; !- Outlet Port

OS:Connection,
  {e7d95af5-04bd-48b8-9cb5-8a34fb794c28}, !- Handle
  {21f1239e-fc77-4760-b071-6ad3e756122c}, !- Source Object
  3,                                      !- Outlet Port
  {63fb6efb-6382-4dd7-a0f7-88aa895dba1c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {57d35c65-dfbe-4f27-8b82-ecac6d806f09}, !- Handle
  {63fb6efb-6382-4dd7-a0f7-88aa895dba1c}, !- Source Object
  5,                                      !- Outlet Port
  {0a368346-5c83-4523-aaad-24aa1807e3ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f35e8193-fba2-4fa7-bd22-21eaf568a918}, !- Handle
  {0a368346-5c83-4523-aaad-24aa1807e3ab}, !- Source Object
  3,                                      !- Outlet Port
  {fd155b65-d301-44fc-9ae7-5da577c60e2b}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f0c93f92-facb-4d45-bad2-7eaaedd11c34}, !- Handle
  Availability Manager Night Cycle 33,    !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {74634ab8-987d-4986-9a04-19f0abbc3f7d}, !- Control Zone or Zone List Name
  {6dabb7bb-8fba-4f28-b11e-d6dc1a9cba1d}, !- Cooling Control Zone or Zone List Name
  {5f935cd9-16dc-44ba-9e97-e6d08487d728}, !- Heating Control Zone or Zone List Name
  {f4e9b70c-95ef-47b7-8cf6-18d1dfdc50ac}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {74634ab8-987d-4986-9a04-19f0abbc3f7d}, !- Handle
  Availability Manager Night Cycle 33 Control Zone List; !- Name

OS:ModelObjectList,
  {6dabb7bb-8fba-4f28-b11e-d6dc1a9cba1d}, !- Handle
  Availability Manager Night Cycle 33 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5f935cd9-16dc-44ba-9e97-e6d08487d728}, !- Handle
  Availability Manager Night Cycle 33 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f4e9b70c-95ef-47b7-8cf6-18d1dfdc50ac}, !- Handle
  Availability Manager Night Cycle 33 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5558a659-1195-48e9-93eb-779019c3d627}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Diffuser, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {4272a3a6-f85f-4b7f-9cc1-8028a4283295}, !- Air Inlet Node Name
  {9d59e85e-d7c8-4205-adf4-8f8485c1c844}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8642d07b-2182-430c-95a7-8f2a4febba14}, !- Handle
  Zone SuperMarket Sales C  - Story ground Return Air Node, !- Name
  {b8fc2c7f-2cd5-40b6-8b23-2b9f6ba7a415}, !- Inlet Port
  {43c9f24f-8a8e-45db-87a0-e2f988109b49}; !- Outlet Port

OS:Connection,
  {294dad6c-335d-49f4-97e3-cfba838d9882}, !- Handle
  {72b7140d-b157-4475-9e6f-2bb491b45c3e}, !- Source Object
  3,                                      !- Outlet Port
  {a0704629-05a2-4bbc-b308-9633a73c0b97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8fc2c7f-2cd5-40b6-8b23-2b9f6ba7a415}, !- Handle
  {78d63f93-8328-43b8-9a48-06cc08c7ee06}, !- Source Object
  2,                                      !- Outlet Port
  {8642d07b-2182-430c-95a7-8f2a4febba14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43c9f24f-8a8e-45db-87a0-e2f988109b49}, !- Handle
  {8642d07b-2182-430c-95a7-8f2a4febba14}, !- Source Object
  3,                                      !- Outlet Port
  {045f0178-6a6d-474f-b34d-245345e11f47}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6eabfcc0-94f9-4d92-848e-86272c71e896}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {fc4c5c4d-3226-492a-90d5-13d5a090e074}, !- Inlet Port
  {4272a3a6-f85f-4b7f-9cc1-8028a4283295}; !- Outlet Port

OS:Connection,
  {fc4c5c4d-3226-492a-90d5-13d5a090e074}, !- Handle
  {e23d825f-3a50-451d-a22b-ddd64084c920}, !- Source Object
  3,                                      !- Outlet Port
  {6eabfcc0-94f9-4d92-848e-86272c71e896}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4272a3a6-f85f-4b7f-9cc1-8028a4283295}, !- Handle
  {6eabfcc0-94f9-4d92-848e-86272c71e896}, !- Source Object
  3,                                      !- Outlet Port
  {5558a659-1195-48e9-93eb-779019c3d627}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d59e85e-d7c8-4205-adf4-8f8485c1c844}, !- Handle
  {5558a659-1195-48e9-93eb-779019c3d627}, !- Source Object
  4,                                      !- Outlet Port
  {72b7140d-b157-4475-9e6f-2bb491b45c3e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c59c61f3-6f72-4057-8f50-66c1052965aa}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  {ce405f8c-dae7-4da4-8e7a-a3c04e91290e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f9ae2fda-ab87-4741-8a7d-e7098a83c069}, !- Supply Side Inlet Node Name
  {ace49f54-ce1e-4913-a682-2bc62128751c}, !- Demand Side Outlet Node Name
  {2a800501-0b3e-459e-abc2-151d1b1a267d}, !- Demand Side Inlet Node A
  {f7bee629-2cfe-40eb-a25d-82a9ea8e10a3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b2dd8d0c-6b04-494f-81c9-43e7bd966557}, !- Demand Mixer Name
  {a518e770-46cd-49c7-ab8a-70bc9d50b043}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {18b635e0-24d5-4377-9003-5342ae5ccadf}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {f9ae2fda-ab87-4741-8a7d-e7098a83c069}, !- Inlet Port
  {6f173396-caf5-42e2-a12a-84ff8e328485}; !- Outlet Port

OS:Node,
  {646d7fdb-6cf7-4be2-b970-5e5e41a77752}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {7ee1416d-4dc7-4d20-9e28-f6becb9d3063}, !- Inlet Port
  {f7bee629-2cfe-40eb-a25d-82a9ea8e10a3}; !- Outlet Port

OS:Connection,
  {f9ae2fda-ab87-4741-8a7d-e7098a83c069}, !- Handle
  {c59c61f3-6f72-4057-8f50-66c1052965aa}, !- Source Object
  9,                                      !- Outlet Port
  {18b635e0-24d5-4377-9003-5342ae5ccadf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7bee629-2cfe-40eb-a25d-82a9ea8e10a3}, !- Handle
  {646d7fdb-6cf7-4be2-b970-5e5e41a77752}, !- Source Object
  3,                                      !- Outlet Port
  {c59c61f3-6f72-4057-8f50-66c1052965aa}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {85987b56-a7b2-40b5-a8c7-0d564c6ae9d7}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {2a800501-0b3e-459e-abc2-151d1b1a267d}, !- Inlet Port
  {fde4276e-1e0c-4ac1-8e0f-bc9223f464de}; !- Outlet Port

OS:Node,
  {68a172d0-b251-4245-94bb-bc41a7b8a288}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {9edea6c9-8cd6-4a9e-ba68-bc448964d709}, !- Inlet Port
  {ace49f54-ce1e-4913-a682-2bc62128751c}; !- Outlet Port

OS:Node,
  {9391c4ad-806d-413b-81a9-0cdcc85dd8e9}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {7a943f57-e9c3-4d7c-9185-feaa61f3c674}, !- Inlet Port
  {0d197c78-a15f-46f3-874a-fc3b28f347a6}; !- Outlet Port

OS:Connection,
  {2a800501-0b3e-459e-abc2-151d1b1a267d}, !- Handle
  {c59c61f3-6f72-4057-8f50-66c1052965aa}, !- Source Object
  11,                                     !- Outlet Port
  {85987b56-a7b2-40b5-a8c7-0d564c6ae9d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ace49f54-ce1e-4913-a682-2bc62128751c}, !- Handle
  {68a172d0-b251-4245-94bb-bc41a7b8a288}, !- Source Object
  3,                                      !- Outlet Port
  {c59c61f3-6f72-4057-8f50-66c1052965aa}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a518e770-46cd-49c7-ab8a-70bc9d50b043}, !- Handle
  Air Loop HVAC Zone Splitter 34,         !- Name
  {fde4276e-1e0c-4ac1-8e0f-bc9223f464de}, !- Inlet Node Name
  {b2698649-5382-408f-af42-64cd4954bded}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b2dd8d0c-6b04-494f-81c9-43e7bd966557}, !- Handle
  Air Loop HVAC Zone Mixer 34,            !- Name
  {9edea6c9-8cd6-4a9e-ba68-bc448964d709}, !- Outlet Node Name
  {9449e4b7-0ec8-416b-bd95-2c2b8304ff9b}; !- Inlet Node Name 1

OS:Connection,
  {fde4276e-1e0c-4ac1-8e0f-bc9223f464de}, !- Handle
  {85987b56-a7b2-40b5-a8c7-0d564c6ae9d7}, !- Source Object
  3,                                      !- Outlet Port
  {a518e770-46cd-49c7-ab8a-70bc9d50b043}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9edea6c9-8cd6-4a9e-ba68-bc448964d709}, !- Handle
  {b2dd8d0c-6b04-494f-81c9-43e7bd966557}, !- Source Object
  2,                                      !- Outlet Port
  {68a172d0-b251-4245-94bb-bc41a7b8a288}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {96b6efc5-e760-4128-8107-2c2aeefcbb5a}, !- Handle
  {c59c61f3-6f72-4057-8f50-66c1052965aa}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {ce405f8c-dae7-4da4-8e7a-a3c04e91290e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 33, !- Name
  {3f24ec8e-97e5-48ee-8e84-6f9807c132aa}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {5b6d20e2-a829-4568-a4e0-7fe00a17c83a}, !- Handle
  Zone SuperMarket Bakery A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {009d8790-a014-45d4-aa18-06b4a84c5bb3}, !- Control Zone Name
  {646d7fdb-6cf7-4be2-b970-5e5e41a77752}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {ce224951-a9dc-4356-aeee-29bfc5ce98f1}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Water Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e395975c-c8f3-4c7a-8a5b-605a01514276}, !- Water Inlet Node Name
  {3528dc7e-0ef1-493f-a957-42b17c53aa9a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7192ac5e-9a3d-41ce-ae85-807f2d91cbb6}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {b703c870-86b1-4472-a473-a0bb01a8c419}, !- Inlet Port
  {e395975c-c8f3-4c7a-8a5b-605a01514276}; !- Outlet Port

OS:Connection,
  {b703c870-86b1-4472-a473-a0bb01a8c419}, !- Handle
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Source Object
  37,                                     !- Outlet Port
  {7192ac5e-9a3d-41ce-ae85-807f2d91cbb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {938178d9-0bfe-49e3-86d9-4345002b8336}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {3528dc7e-0ef1-493f-a957-42b17c53aa9a}, !- Inlet Port
  {1665c685-b7ee-4a67-8a94-93ade7158c19}; !- Outlet Port

OS:Connection,
  {e395975c-c8f3-4c7a-8a5b-605a01514276}, !- Handle
  {7192ac5e-9a3d-41ce-ae85-807f2d91cbb6}, !- Source Object
  3,                                      !- Outlet Port
  {ce224951-a9dc-4356-aeee-29bfc5ce98f1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3528dc7e-0ef1-493f-a957-42b17c53aa9a}, !- Handle
  {ce224951-a9dc-4356-aeee-29bfc5ce98f1}, !- Source Object
  6,                                      !- Outlet Port
  {938178d9-0bfe-49e3-86d9-4345002b8336}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1665c685-b7ee-4a67-8a94-93ade7158c19}, !- Handle
  {938178d9-0bfe-49e3-86d9-4345002b8336}, !- Source Object
  3,                                      !- Outlet Port
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {be4bc6d1-7d2c-497b-b69c-c97154ce65cc}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {ce224951-a9dc-4356-aeee-29bfc5ce98f1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {1faac97d-72e8-4167-9ae0-9b353db0e925}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {911079c5-4f56-4cd1-bb7e-8ad3d6e18427}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8aff7eb4-5851-487f-b50b-9e45b1b45e91}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1bc030bf-0cce-46f0-a146-9bc34afa1f0c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0b2bcb5d-210f-44a3-bff3-d0ab04cffd91}, !- Energy Input Ratio Function of Temperature Curve Name
  {574c78fe-1e0e-4557-b72a-c1535137e44f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ef90ba22-ebe9-44df-b41c-fdbd000c4761}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {39d88219-d864-4e6c-8b6c-3d278e5e7322}, !- Handle
  Curve Biquadratic 133,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e94294e1-4aeb-4888-9734-5570833e3731}, !- Handle
  Curve Quadratic 199,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0fe5e2a7-de42-4e56-b076-5214305f3bc9}, !- Handle
  Curve Biquadratic 134,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6e2b729b-7f00-4443-bd63-986d88b4d42a}, !- Handle
  Curve Quadratic 200,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {47dc492b-26b0-45b5-a280-e4661cdffa97}, !- Handle
  Curve Quadratic 201,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8aff7eb4-5851-487f-b50b-9e45b1b45e91}, !- Handle
  Curve Biquadratic 135,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {1bc030bf-0cce-46f0-a146-9bc34afa1f0c}, !- Handle
  Curve Quadratic 202,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0b2bcb5d-210f-44a3-bff3-d0ab04cffd91}, !- Handle
  Curve Biquadratic 136,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {574c78fe-1e0e-4557-b72a-c1535137e44f}, !- Handle
  Curve Quadratic 203,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ef90ba22-ebe9-44df-b41c-fdbd000c4761}, !- Handle
  Curve Quadratic 204,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {8be55c27-d3e2-4378-8ece-d8d711567647}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3d9ef9d3-91b3-4b0b-9b76-0be6579ed86d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c5096dfb-5fb0-453f-8036-a3a08b2d919b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3d9ef9d3-91b3-4b0b-9b76-0be6579ed86d}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c5096dfb-5fb0-453f-8036-a3a08b2d919b}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {64df3f53-0c7d-4e0c-b495-f95ae1f27d1c}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {009d8790-a014-45d4-aa18-06b4a84c5bb3}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {39ec4196-f5fc-4156-8980-7afe50ebc78b}, !- Air Inlet Node Name
  {7ee1416d-4dc7-4d20-9e28-f6becb9d3063}, !- Air Outlet Node Name
  {8be55c27-d3e2-4378-8ece-d8d711567647}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Supply Air Fan Operating Mode Schedule Name
  {ce224951-a9dc-4356-aeee-29bfc5ce98f1}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {911079c5-4f56-4cd1-bb7e-8ad3d6e18427}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {1faac97d-72e8-4167-9ae0-9b353db0e925}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7ee1416d-4dc7-4d20-9e28-f6becb9d3063}, !- Handle
  {64df3f53-0c7d-4e0c-b495-f95ae1f27d1c}, !- Source Object
  7,                                      !- Outlet Port
  {646d7fdb-6cf7-4be2-b970-5e5e41a77752}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1eeb21c6-7a84-408a-90bc-f3476a003b0e}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {08d0df19-3deb-49ca-b6fb-73283959f25d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {08d0df19-3deb-49ca-b6fb-73283959f25d}, !- Handle
  Controller Mechanical Ventilation 34,   !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8e503b1b-95e1-4701-8979-cf81393408d3}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC OA System, !- Name
  {1eeb21c6-7a84-408a-90bc-f3476a003b0e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8d02dcd9-bb78-4846-b54d-a922ae1a6488}, !- Mixed Air Node Name
  {eeae47e5-6bf6-49e7-b7e4-c1a491444f8e}, !- Outdoor Air Stream Node Name
  {816183d5-87c7-49d6-aee2-fd9b4b03d087}, !- Relief Air Stream Node Name
  {6f173396-caf5-42e2-a12a-84ff8e328485}; !- Return Air Stream Node Name

OS:Node,
  {595b9f3b-9c82-416f-bdee-6d3ecfeccdf6}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {eeae47e5-6bf6-49e7-b7e4-c1a491444f8e}; !- Outlet Port

OS:Connection,
  {eeae47e5-6bf6-49e7-b7e4-c1a491444f8e}, !- Handle
  {595b9f3b-9c82-416f-bdee-6d3ecfeccdf6}, !- Source Object
  3,                                      !- Outlet Port
  {8e503b1b-95e1-4701-8979-cf81393408d3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {73fe914a-5bc6-45fb-934a-90cf09fd84c6}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Relief Air Node, !- Name
  {816183d5-87c7-49d6-aee2-fd9b4b03d087}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {816183d5-87c7-49d6-aee2-fd9b4b03d087}, !- Handle
  {8e503b1b-95e1-4701-8979-cf81393408d3}, !- Source Object
  7,                                      !- Outlet Port
  {73fe914a-5bc6-45fb-934a-90cf09fd84c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a622a042-77a7-439e-89ec-06419a08c44c}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {8d02dcd9-bb78-4846-b54d-a922ae1a6488}, !- Inlet Port
  {39ec4196-f5fc-4156-8980-7afe50ebc78b}; !- Outlet Port

OS:Connection,
  {6f173396-caf5-42e2-a12a-84ff8e328485}, !- Handle
  {18b635e0-24d5-4377-9003-5342ae5ccadf}, !- Source Object
  3,                                      !- Outlet Port
  {8e503b1b-95e1-4701-8979-cf81393408d3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8d02dcd9-bb78-4846-b54d-a922ae1a6488}, !- Handle
  {8e503b1b-95e1-4701-8979-cf81393408d3}, !- Source Object
  5,                                      !- Outlet Port
  {a622a042-77a7-439e-89ec-06419a08c44c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39ec4196-f5fc-4156-8980-7afe50ebc78b}, !- Handle
  {a622a042-77a7-439e-89ec-06419a08c44c}, !- Source Object
  3,                                      !- Outlet Port
  {64df3f53-0c7d-4e0c-b495-f95ae1f27d1c}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3f24ec8e-97e5-48ee-8e84-6f9807c132aa}, !- Handle
  Availability Manager Night Cycle 34,    !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {248b55f8-9622-4b7d-a661-600e438b6424}, !- Control Zone or Zone List Name
  {92d0909a-9085-4bbf-a181-19d0eb163650}, !- Cooling Control Zone or Zone List Name
  {accc9286-febf-4840-a130-6879ab7192ce}, !- Heating Control Zone or Zone List Name
  {01db8438-a222-4cb6-995b-f9639dd68632}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {248b55f8-9622-4b7d-a661-600e438b6424}, !- Handle
  Availability Manager Night Cycle 34 Control Zone List; !- Name

OS:ModelObjectList,
  {92d0909a-9085-4bbf-a181-19d0eb163650}, !- Handle
  Availability Manager Night Cycle 34 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {accc9286-febf-4840-a130-6879ab7192ce}, !- Handle
  Availability Manager Night Cycle 34 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {01db8438-a222-4cb6-995b-f9639dd68632}, !- Handle
  Availability Manager Night Cycle 34 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d8f7fa52-c57b-4992-8528-5066f8b29e04}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Diffuser, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {757f3c54-6da1-481a-a3a0-e376e66c63a4}, !- Air Inlet Node Name
  {7a943f57-e9c3-4d7c-9185-feaa61f3c674}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {056301af-e7be-4225-bfc1-cbc085d12f23}, !- Handle
  Zone SuperMarket Bakery A  - Story ground Return Air Node, !- Name
  {1d5749e0-bd0d-4177-b678-003346008b6d}, !- Inlet Port
  {9449e4b7-0ec8-416b-bd95-2c2b8304ff9b}; !- Outlet Port

OS:Connection,
  {0d197c78-a15f-46f3-874a-fc3b28f347a6}, !- Handle
  {9391c4ad-806d-413b-81a9-0cdcc85dd8e9}, !- Source Object
  3,                                      !- Outlet Port
  {a149e5cc-e407-4ff8-90b6-1c69d413c551}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d5749e0-bd0d-4177-b678-003346008b6d}, !- Handle
  {4219a8e8-f9e5-4c06-bef1-13c39be0837f}, !- Source Object
  2,                                      !- Outlet Port
  {056301af-e7be-4225-bfc1-cbc085d12f23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9449e4b7-0ec8-416b-bd95-2c2b8304ff9b}, !- Handle
  {056301af-e7be-4225-bfc1-cbc085d12f23}, !- Source Object
  3,                                      !- Outlet Port
  {b2dd8d0c-6b04-494f-81c9-43e7bd966557}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1b58e048-15bd-4b2a-af9c-d8149eb2ce90}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {b2698649-5382-408f-af42-64cd4954bded}, !- Inlet Port
  {757f3c54-6da1-481a-a3a0-e376e66c63a4}; !- Outlet Port

OS:Connection,
  {b2698649-5382-408f-af42-64cd4954bded}, !- Handle
  {a518e770-46cd-49c7-ab8a-70bc9d50b043}, !- Source Object
  3,                                      !- Outlet Port
  {1b58e048-15bd-4b2a-af9c-d8149eb2ce90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {757f3c54-6da1-481a-a3a0-e376e66c63a4}, !- Handle
  {1b58e048-15bd-4b2a-af9c-d8149eb2ce90}, !- Source Object
  3,                                      !- Outlet Port
  {d8f7fa52-c57b-4992-8528-5066f8b29e04}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a943f57-e9c3-4d7c-9185-feaa61f3c674}, !- Handle
  {d8f7fa52-c57b-4992-8528-5066f8b29e04}, !- Source Object
  4,                                      !- Outlet Port
  {9391c4ad-806d-413b-81a9-0cdcc85dd8e9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1eb593a7-de2a-4664-a826-946b89872a74}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  {5f99b997-2818-46cc-8661-dbb6620c42bd}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {62ea7ce0-640c-4af0-9653-0efdff7bf207}, !- Supply Side Inlet Node Name
  {84d4bddd-a16c-4135-b57b-3e1840519652}, !- Demand Side Outlet Node Name
  {0e247346-8379-4aec-9b78-5bc3b9d01c6d}, !- Demand Side Inlet Node A
  {e1617aa9-a782-4e5a-a3c4-39d589eded5a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f719dd80-10bb-4db9-9d3b-a98138a960e5}, !- Demand Mixer Name
  {a72cebf4-4e85-4be5-a606-3e069ed4b3f1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9534e5bd-db87-4a1e-939e-7eff87659a71}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {62ea7ce0-640c-4af0-9653-0efdff7bf207}, !- Inlet Port
  {a8f770d3-8831-4d37-a081-eae96fa4ccfb}; !- Outlet Port

OS:Node,
  {0a3812b0-8e51-4380-aa3c-b74a731a66f5}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {98d84ba8-0507-434b-8463-19d6cc70a70e}, !- Inlet Port
  {e1617aa9-a782-4e5a-a3c4-39d589eded5a}; !- Outlet Port

OS:Connection,
  {62ea7ce0-640c-4af0-9653-0efdff7bf207}, !- Handle
  {1eb593a7-de2a-4664-a826-946b89872a74}, !- Source Object
  9,                                      !- Outlet Port
  {9534e5bd-db87-4a1e-939e-7eff87659a71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1617aa9-a782-4e5a-a3c4-39d589eded5a}, !- Handle
  {0a3812b0-8e51-4380-aa3c-b74a731a66f5}, !- Source Object
  3,                                      !- Outlet Port
  {1eb593a7-de2a-4664-a826-946b89872a74}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f5c1f28b-be20-4eea-85b1-b8b0c70892d1}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {0e247346-8379-4aec-9b78-5bc3b9d01c6d}, !- Inlet Port
  {8efcc899-84c3-45ee-90c3-a9032f726179}; !- Outlet Port

OS:Node,
  {74628449-84b9-4564-9bd6-ece4fa28fb6a}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {90bcd05c-7aaa-43e9-be60-90d01c9a1973}, !- Inlet Port
  {84d4bddd-a16c-4135-b57b-3e1840519652}; !- Outlet Port

OS:Node,
  {7080b4f6-d24d-4d20-b120-b01d0322a2b7}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {c6352922-9f93-4324-a62d-c26f47ef0741}, !- Inlet Port
  {ea259c38-d47c-4f8a-b3ea-6cb711d94447}; !- Outlet Port

OS:Connection,
  {0e247346-8379-4aec-9b78-5bc3b9d01c6d}, !- Handle
  {1eb593a7-de2a-4664-a826-946b89872a74}, !- Source Object
  11,                                     !- Outlet Port
  {f5c1f28b-be20-4eea-85b1-b8b0c70892d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84d4bddd-a16c-4135-b57b-3e1840519652}, !- Handle
  {74628449-84b9-4564-9bd6-ece4fa28fb6a}, !- Source Object
  3,                                      !- Outlet Port
  {1eb593a7-de2a-4664-a826-946b89872a74}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a72cebf4-4e85-4be5-a606-3e069ed4b3f1}, !- Handle
  Air Loop HVAC Zone Splitter 35,         !- Name
  {8efcc899-84c3-45ee-90c3-a9032f726179}, !- Inlet Node Name
  {655c0fa2-6b6a-41df-92d3-8eb6da5cb1a9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f719dd80-10bb-4db9-9d3b-a98138a960e5}, !- Handle
  Air Loop HVAC Zone Mixer 35,            !- Name
  {90bcd05c-7aaa-43e9-be60-90d01c9a1973}, !- Outlet Node Name
  {daf34674-36c7-494a-ab4b-d8e7de7985d4}; !- Inlet Node Name 1

OS:Connection,
  {8efcc899-84c3-45ee-90c3-a9032f726179}, !- Handle
  {f5c1f28b-be20-4eea-85b1-b8b0c70892d1}, !- Source Object
  3,                                      !- Outlet Port
  {a72cebf4-4e85-4be5-a606-3e069ed4b3f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90bcd05c-7aaa-43e9-be60-90d01c9a1973}, !- Handle
  {f719dd80-10bb-4db9-9d3b-a98138a960e5}, !- Source Object
  2,                                      !- Outlet Port
  {74628449-84b9-4564-9bd6-ece4fa28fb6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d9ba9cd1-dce2-4243-8031-fcb74b313540}, !- Handle
  {1eb593a7-de2a-4664-a826-946b89872a74}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {5f99b997-2818-46cc-8661-dbb6620c42bd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 34, !- Name
  {b6a3ac54-8ee6-4410-aa72-378be3f85b78}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {81c51706-a6f7-4f8c-b243-dfa3df70b32b}, !- Handle
  Zone SuperMarket Bakery C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f6abaaac-922a-4084-9695-330921a42b35}, !- Control Zone Name
  {0a3812b0-8e51-4380-aa3c-b74a731a66f5}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {989d5627-85b6-46d1-95bb-fcc4bf821469}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Water Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ddfbc19d-be5c-4890-95ec-61025634ed77}, !- Water Inlet Node Name
  {24f70541-649e-4718-9daf-c904ca3b97e7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1a66479a-873a-4261-9f3d-dcece7320e5f}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {b07e4a60-ebb9-495f-82bc-814ad3dfe929}, !- Inlet Port
  {ddfbc19d-be5c-4890-95ec-61025634ed77}; !- Outlet Port

OS:Connection,
  {b07e4a60-ebb9-495f-82bc-814ad3dfe929}, !- Handle
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Source Object
  38,                                     !- Outlet Port
  {1a66479a-873a-4261-9f3d-dcece7320e5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c5d1da0-ed94-4d5c-b823-18a61a79e8d2}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {24f70541-649e-4718-9daf-c904ca3b97e7}, !- Inlet Port
  {7caead29-aaed-417a-a3e0-3dd075f8bff2}; !- Outlet Port

OS:Connection,
  {ddfbc19d-be5c-4890-95ec-61025634ed77}, !- Handle
  {1a66479a-873a-4261-9f3d-dcece7320e5f}, !- Source Object
  3,                                      !- Outlet Port
  {989d5627-85b6-46d1-95bb-fcc4bf821469}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {24f70541-649e-4718-9daf-c904ca3b97e7}, !- Handle
  {989d5627-85b6-46d1-95bb-fcc4bf821469}, !- Source Object
  6,                                      !- Outlet Port
  {2c5d1da0-ed94-4d5c-b823-18a61a79e8d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7caead29-aaed-417a-a3e0-3dd075f8bff2}, !- Handle
  {2c5d1da0-ed94-4d5c-b823-18a61a79e8d2}, !- Source Object
  3,                                      !- Outlet Port
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a0c505a8-c9f7-477b-99f4-c17ed717b75b}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {989d5627-85b6-46d1-95bb-fcc4bf821469}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {0a12c09b-11ab-4672-84d8-c99cbecf6c14}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2eb50274-1872-44ba-a90c-8780f231cbc6}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {001602c0-9428-45a7-94a8-137b693982eb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a7df0673-8fb3-45eb-a7a8-abaa7196098b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1462c45a-dea1-4323-828d-e15fd8a64237}, !- Energy Input Ratio Function of Temperature Curve Name
  {40593094-a7ba-4481-8a96-be400fe2923a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {01159855-44db-4c9f-a455-b671913980cb}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {c934fe68-9a13-49bd-98ed-d96651d51662}, !- Handle
  Curve Biquadratic 137,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {66937c94-e66c-44d0-a307-320705d1fe6b}, !- Handle
  Curve Quadratic 205,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4f40c97f-eadb-4004-b303-8976b811f01e}, !- Handle
  Curve Biquadratic 138,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a5e7c7f8-3dee-4dab-b31b-f497bba290d0}, !- Handle
  Curve Quadratic 206,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {164748a4-083f-4f5b-ba16-d6af6538f5ef}, !- Handle
  Curve Quadratic 207,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {001602c0-9428-45a7-94a8-137b693982eb}, !- Handle
  Curve Biquadratic 139,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {a7df0673-8fb3-45eb-a7a8-abaa7196098b}, !- Handle
  Curve Quadratic 208,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1462c45a-dea1-4323-828d-e15fd8a64237}, !- Handle
  Curve Biquadratic 140,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {40593094-a7ba-4481-8a96-be400fe2923a}, !- Handle
  Curve Quadratic 209,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {01159855-44db-4c9f-a455-b671913980cb}, !- Handle
  Curve Quadratic 210,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {0b2aa865-23b2-400b-8bb1-5aa23d7ca8af}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9902e621-bac2-421a-b8cd-826d38f5c63e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fc8b0504-7359-4664-9dd8-70d78e1a97d8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9902e621-bac2-421a-b8cd-826d38f5c63e}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fc8b0504-7359-4664-9dd8-70d78e1a97d8}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a9d3637f-5e62-4768-b53f-0b36afdaf4a8}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {f6abaaac-922a-4084-9695-330921a42b35}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {f617a572-a7db-4087-ba36-3b6eeebd0c92}, !- Air Inlet Node Name
  {98d84ba8-0507-434b-8463-19d6cc70a70e}, !- Air Outlet Node Name
  {0b2aa865-23b2-400b-8bb1-5aa23d7ca8af}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Supply Air Fan Operating Mode Schedule Name
  {989d5627-85b6-46d1-95bb-fcc4bf821469}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {2eb50274-1872-44ba-a90c-8780f231cbc6}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {0a12c09b-11ab-4672-84d8-c99cbecf6c14}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {98d84ba8-0507-434b-8463-19d6cc70a70e}, !- Handle
  {a9d3637f-5e62-4768-b53f-0b36afdaf4a8}, !- Source Object
  7,                                      !- Outlet Port
  {0a3812b0-8e51-4380-aa3c-b74a731a66f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e7b5d306-8de3-4c22-8d69-d8dd4e3eeeaa}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {60d31aba-69bc-48fa-9d28-9803f1b91603}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {60d31aba-69bc-48fa-9d28-9803f1b91603}, !- Handle
  Controller Mechanical Ventilation 35,   !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6c763e6c-32b6-49b5-8644-0be9a73d99e2}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC OA System, !- Name
  {e7b5d306-8de3-4c22-8d69-d8dd4e3eeeaa}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ccbbbc15-e07e-4061-93e5-3eb3380bcc18}, !- Mixed Air Node Name
  {17a1f667-f76e-4744-a9ab-094b60e92bf1}, !- Outdoor Air Stream Node Name
  {adf64022-836d-41f1-806d-e13c8c537db0}, !- Relief Air Stream Node Name
  {a8f770d3-8831-4d37-a081-eae96fa4ccfb}; !- Return Air Stream Node Name

OS:Node,
  {5ffed1f8-778d-431d-9176-eeb313d2e4f4}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {17a1f667-f76e-4744-a9ab-094b60e92bf1}; !- Outlet Port

OS:Connection,
  {17a1f667-f76e-4744-a9ab-094b60e92bf1}, !- Handle
  {5ffed1f8-778d-431d-9176-eeb313d2e4f4}, !- Source Object
  3,                                      !- Outlet Port
  {6c763e6c-32b6-49b5-8644-0be9a73d99e2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a19b1e8c-6bab-462f-929c-2dd71ec0b234}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Relief Air Node, !- Name
  {adf64022-836d-41f1-806d-e13c8c537db0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {adf64022-836d-41f1-806d-e13c8c537db0}, !- Handle
  {6c763e6c-32b6-49b5-8644-0be9a73d99e2}, !- Source Object
  7,                                      !- Outlet Port
  {a19b1e8c-6bab-462f-929c-2dd71ec0b234}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d9c8bad6-0adf-4091-a7ac-5595ad01af3e}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {ccbbbc15-e07e-4061-93e5-3eb3380bcc18}, !- Inlet Port
  {f617a572-a7db-4087-ba36-3b6eeebd0c92}; !- Outlet Port

OS:Connection,
  {a8f770d3-8831-4d37-a081-eae96fa4ccfb}, !- Handle
  {9534e5bd-db87-4a1e-939e-7eff87659a71}, !- Source Object
  3,                                      !- Outlet Port
  {6c763e6c-32b6-49b5-8644-0be9a73d99e2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ccbbbc15-e07e-4061-93e5-3eb3380bcc18}, !- Handle
  {6c763e6c-32b6-49b5-8644-0be9a73d99e2}, !- Source Object
  5,                                      !- Outlet Port
  {d9c8bad6-0adf-4091-a7ac-5595ad01af3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f617a572-a7db-4087-ba36-3b6eeebd0c92}, !- Handle
  {d9c8bad6-0adf-4091-a7ac-5595ad01af3e}, !- Source Object
  3,                                      !- Outlet Port
  {a9d3637f-5e62-4768-b53f-0b36afdaf4a8}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b6a3ac54-8ee6-4410-aa72-378be3f85b78}, !- Handle
  Availability Manager Night Cycle 35,    !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f0393a2d-afa1-49fb-be0c-9446d0d930af}, !- Control Zone or Zone List Name
  {74fb2f08-4b8e-4a3e-9b3a-6869cba99e72}, !- Cooling Control Zone or Zone List Name
  {fc7d7d59-d77a-4a70-9a53-71681f1df7de}, !- Heating Control Zone or Zone List Name
  {380ea35f-1251-4b10-97c6-3f2ad00b09c2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f0393a2d-afa1-49fb-be0c-9446d0d930af}, !- Handle
  Availability Manager Night Cycle 35 Control Zone List; !- Name

OS:ModelObjectList,
  {74fb2f08-4b8e-4a3e-9b3a-6869cba99e72}, !- Handle
  Availability Manager Night Cycle 35 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fc7d7d59-d77a-4a70-9a53-71681f1df7de}, !- Handle
  Availability Manager Night Cycle 35 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {380ea35f-1251-4b10-97c6-3f2ad00b09c2}, !- Handle
  Availability Manager Night Cycle 35 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f166644f-f666-4759-9747-f47692249907}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Diffuser, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {b11a27a5-6a52-40dd-95ac-5a7c34a60452}, !- Air Inlet Node Name
  {c6352922-9f93-4324-a62d-c26f47ef0741}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {79efeebc-efd0-4090-b3c6-2c61293f7f3f}, !- Handle
  Zone SuperMarket Bakery C  - Story ground Return Air Node, !- Name
  {e20c8376-7d6e-4db8-8f08-c3c842de9300}, !- Inlet Port
  {daf34674-36c7-494a-ab4b-d8e7de7985d4}; !- Outlet Port

OS:Connection,
  {ea259c38-d47c-4f8a-b3ea-6cb711d94447}, !- Handle
  {7080b4f6-d24d-4d20-b120-b01d0322a2b7}, !- Source Object
  3,                                      !- Outlet Port
  {f36a1a8f-e2f2-422f-ba72-e735060b9164}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e20c8376-7d6e-4db8-8f08-c3c842de9300}, !- Handle
  {2092aff9-3ec3-4fcd-b190-d4cdd54a9eb9}, !- Source Object
  2,                                      !- Outlet Port
  {79efeebc-efd0-4090-b3c6-2c61293f7f3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daf34674-36c7-494a-ab4b-d8e7de7985d4}, !- Handle
  {79efeebc-efd0-4090-b3c6-2c61293f7f3f}, !- Source Object
  3,                                      !- Outlet Port
  {f719dd80-10bb-4db9-9d3b-a98138a960e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d322f452-01a6-4859-ba5e-dee7c385009e}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {655c0fa2-6b6a-41df-92d3-8eb6da5cb1a9}, !- Inlet Port
  {b11a27a5-6a52-40dd-95ac-5a7c34a60452}; !- Outlet Port

OS:Connection,
  {655c0fa2-6b6a-41df-92d3-8eb6da5cb1a9}, !- Handle
  {a72cebf4-4e85-4be5-a606-3e069ed4b3f1}, !- Source Object
  3,                                      !- Outlet Port
  {d322f452-01a6-4859-ba5e-dee7c385009e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b11a27a5-6a52-40dd-95ac-5a7c34a60452}, !- Handle
  {d322f452-01a6-4859-ba5e-dee7c385009e}, !- Source Object
  3,                                      !- Outlet Port
  {f166644f-f666-4759-9747-f47692249907}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6352922-9f93-4324-a62d-c26f47ef0741}, !- Handle
  {f166644f-f666-4759-9747-f47692249907}, !- Source Object
  4,                                      !- Outlet Port
  {7080b4f6-d24d-4d20-b120-b01d0322a2b7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {82ed4fb5-ea54-4d82-b9ea-3391b2997b90}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  {7ecc60c4-11aa-4c7f-a50e-ef8c7cd4cceb}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6e41ea07-b23a-4eda-b052-63cdcaa5fbd6}, !- Supply Side Inlet Node Name
  {85bee657-9f1c-459f-adb2-e8c00d31e74c}, !- Demand Side Outlet Node Name
  {72ca4c2c-0887-4719-94d0-2114bdfc576d}, !- Demand Side Inlet Node A
  {23c6cd97-46d6-4b84-bc91-630af53961eb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {25e76c80-88a0-4d46-8b44-01cb1799c3ce}, !- Demand Mixer Name
  {a47d5a97-eb8f-4c91-baa7-247ed30baffe}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9567091f-a907-4817-a851-7249401335e5}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {6e41ea07-b23a-4eda-b052-63cdcaa5fbd6}, !- Inlet Port
  {eb32ee44-93ea-44a9-b93f-8503e38a4c1b}; !- Outlet Port

OS:Node,
  {5f2928ac-c8b0-4b87-89ae-00b02980794f}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {719ddd2a-d892-4e9f-a589-8eddfcd46bc1}, !- Inlet Port
  {23c6cd97-46d6-4b84-bc91-630af53961eb}; !- Outlet Port

OS:Connection,
  {6e41ea07-b23a-4eda-b052-63cdcaa5fbd6}, !- Handle
  {82ed4fb5-ea54-4d82-b9ea-3391b2997b90}, !- Source Object
  9,                                      !- Outlet Port
  {9567091f-a907-4817-a851-7249401335e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23c6cd97-46d6-4b84-bc91-630af53961eb}, !- Handle
  {5f2928ac-c8b0-4b87-89ae-00b02980794f}, !- Source Object
  3,                                      !- Outlet Port
  {82ed4fb5-ea54-4d82-b9ea-3391b2997b90}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {54bc3df6-7fed-439c-aec3-05414dd0534e}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {72ca4c2c-0887-4719-94d0-2114bdfc576d}, !- Inlet Port
  {45a75b0a-6c95-44f3-8c8f-d412ccd12b4d}; !- Outlet Port

OS:Node,
  {fee3d5c1-4e63-4773-8e33-0d53da289902}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {3c4f388c-5fd0-47b1-a32b-30611b18fadb}, !- Inlet Port
  {85bee657-9f1c-459f-adb2-e8c00d31e74c}; !- Outlet Port

OS:Node,
  {baf3269f-3266-43b6-b98f-ac9447ee94ac}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {c2b88f9e-4733-422c-8ddc-bbd7b81488a7}, !- Inlet Port
  {79441041-258e-41e2-ab5f-ff978ee225eb}; !- Outlet Port

OS:Connection,
  {72ca4c2c-0887-4719-94d0-2114bdfc576d}, !- Handle
  {82ed4fb5-ea54-4d82-b9ea-3391b2997b90}, !- Source Object
  11,                                     !- Outlet Port
  {54bc3df6-7fed-439c-aec3-05414dd0534e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85bee657-9f1c-459f-adb2-e8c00d31e74c}, !- Handle
  {fee3d5c1-4e63-4773-8e33-0d53da289902}, !- Source Object
  3,                                      !- Outlet Port
  {82ed4fb5-ea54-4d82-b9ea-3391b2997b90}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a47d5a97-eb8f-4c91-baa7-247ed30baffe}, !- Handle
  Air Loop HVAC Zone Splitter 36,         !- Name
  {45a75b0a-6c95-44f3-8c8f-d412ccd12b4d}, !- Inlet Node Name
  {44c31474-9808-44a3-9e26-10372fa2ca0f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {25e76c80-88a0-4d46-8b44-01cb1799c3ce}, !- Handle
  Air Loop HVAC Zone Mixer 36,            !- Name
  {3c4f388c-5fd0-47b1-a32b-30611b18fadb}, !- Outlet Node Name
  {731d9cc5-9189-460c-b908-d440179803a1}; !- Inlet Node Name 1

OS:Connection,
  {45a75b0a-6c95-44f3-8c8f-d412ccd12b4d}, !- Handle
  {54bc3df6-7fed-439c-aec3-05414dd0534e}, !- Source Object
  3,                                      !- Outlet Port
  {a47d5a97-eb8f-4c91-baa7-247ed30baffe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c4f388c-5fd0-47b1-a32b-30611b18fadb}, !- Handle
  {25e76c80-88a0-4d46-8b44-01cb1799c3ce}, !- Source Object
  2,                                      !- Outlet Port
  {fee3d5c1-4e63-4773-8e33-0d53da289902}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {612f0a27-ca79-4d82-970e-616e322e1d05}, !- Handle
  {82ed4fb5-ea54-4d82-b9ea-3391b2997b90}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {7ecc60c4-11aa-4c7f-a50e-ef8c7cd4cceb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 35, !- Name
  {2508d986-8a47-4609-b0a1-ffb6c9373f62}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {6e39ced8-57d8-4d81-ae52-26445c9c2691}, !- Handle
  Zone SuperMarket Bakery B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {71e303d2-b761-4086-afb5-3c17bf321f00}, !- Control Zone Name
  {5f2928ac-c8b0-4b87-89ae-00b02980794f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {52d176e4-ff0f-406f-9a83-0b1431562487}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Water Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5d64da5a-8160-466f-9245-2c5c163d5b1c}, !- Water Inlet Node Name
  {525521d1-9181-4aae-bcc7-12daf1a810c7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dfc34aff-0909-4afc-9044-584ce6bb4c89}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {e6d40a17-549b-4ab9-a0d7-1b1cd8ffd13b}, !- Inlet Port
  {5d64da5a-8160-466f-9245-2c5c163d5b1c}; !- Outlet Port

OS:Connection,
  {e6d40a17-549b-4ab9-a0d7-1b1cd8ffd13b}, !- Handle
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Source Object
  39,                                     !- Outlet Port
  {dfc34aff-0909-4afc-9044-584ce6bb4c89}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2866931d-ab0c-480f-af48-5732365da63e}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {525521d1-9181-4aae-bcc7-12daf1a810c7}, !- Inlet Port
  {33bffd3a-0811-4c7e-908c-bcabb40fd1fb}; !- Outlet Port

OS:Connection,
  {5d64da5a-8160-466f-9245-2c5c163d5b1c}, !- Handle
  {dfc34aff-0909-4afc-9044-584ce6bb4c89}, !- Source Object
  3,                                      !- Outlet Port
  {52d176e4-ff0f-406f-9a83-0b1431562487}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {525521d1-9181-4aae-bcc7-12daf1a810c7}, !- Handle
  {52d176e4-ff0f-406f-9a83-0b1431562487}, !- Source Object
  6,                                      !- Outlet Port
  {2866931d-ab0c-480f-af48-5732365da63e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33bffd3a-0811-4c7e-908c-bcabb40fd1fb}, !- Handle
  {2866931d-ab0c-480f-af48-5732365da63e}, !- Source Object
  3,                                      !- Outlet Port
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ec9669d0-b9df-4580-aa1d-e84e227d1564}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {52d176e4-ff0f-406f-9a83-0b1431562487}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {d6afd8b7-d1d4-4853-9be0-e6c347c20e82}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {9e336ce8-1c11-4f1e-a284-5061d0a1dace}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {90e9ec10-b539-44f9-8598-5b80a6e9afec}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5bf3817c-4458-4132-85a7-7892a23552b1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3fa72b00-b4cd-43ec-bb56-68916b8f933f}, !- Energy Input Ratio Function of Temperature Curve Name
  {6cfe7589-1e34-4ca5-a53c-b4c98114060b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ae49bf3e-d153-4be9-beb1-ca90bafe991b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {0065a9e3-cf19-47d0-91ab-01fa3324c670}, !- Handle
  Curve Biquadratic 141,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2c4288c4-9fd2-4412-9a23-ceb15633b7e9}, !- Handle
  Curve Quadratic 211,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {419e93d6-b222-477d-9f57-7e207dd25b54}, !- Handle
  Curve Biquadratic 142,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {732a60d0-39d0-4179-8037-c3f3f21dcd15}, !- Handle
  Curve Quadratic 212,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2d6cbbce-9990-4efb-a746-3eb62a342db2}, !- Handle
  Curve Quadratic 213,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {90e9ec10-b539-44f9-8598-5b80a6e9afec}, !- Handle
  Curve Biquadratic 143,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {5bf3817c-4458-4132-85a7-7892a23552b1}, !- Handle
  Curve Quadratic 214,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3fa72b00-b4cd-43ec-bb56-68916b8f933f}, !- Handle
  Curve Biquadratic 144,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {6cfe7589-1e34-4ca5-a53c-b4c98114060b}, !- Handle
  Curve Quadratic 215,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ae49bf3e-d153-4be9-beb1-ca90bafe991b}, !- Handle
  Curve Quadratic 216,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {6e930dfb-ea41-4a57-b846-d58b0089a6ce}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {47bd5592-3ea6-4c6b-84a7-d2fb1a1d78b8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d20876e9-0257-4b36-9112-e5fae55d0194}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {47bd5592-3ea6-4c6b-84a7-d2fb1a1d78b8}, !- Handle
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d20876e9-0257-4b36-9112-e5fae55d0194}, !- Handle
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {601e388b-8e61-46d2-bfed-92175dfdac26}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {71e303d2-b761-4086-afb5-3c17bf321f00}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {b8a7c7bb-c2d8-47c1-8a2e-7e82fd483eba}, !- Air Inlet Node Name
  {719ddd2a-d892-4e9f-a589-8eddfcd46bc1}, !- Air Outlet Node Name
  {6e930dfb-ea41-4a57-b846-d58b0089a6ce}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Supply Air Fan Operating Mode Schedule Name
  {52d176e4-ff0f-406f-9a83-0b1431562487}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {9e336ce8-1c11-4f1e-a284-5061d0a1dace}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d6afd8b7-d1d4-4853-9be0-e6c347c20e82}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {719ddd2a-d892-4e9f-a589-8eddfcd46bc1}, !- Handle
  {601e388b-8e61-46d2-bfed-92175dfdac26}, !- Source Object
  7,                                      !- Outlet Port
  {5f2928ac-c8b0-4b87-89ae-00b02980794f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6642cadc-203b-4e8a-b9b5-be3d647dcfcf}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c2a66f14-f27e-4ec1-8bc9-96de2d37398e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {c2a66f14-f27e-4ec1-8bc9-96de2d37398e}, !- Handle
  Controller Mechanical Ventilation 36,   !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {32edb8c1-9199-487d-b6da-c090e69f5bb7}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC OA System, !- Name
  {6642cadc-203b-4e8a-b9b5-be3d647dcfcf}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dd8d566d-589b-4bb6-8046-58afc402139d}, !- Mixed Air Node Name
  {d43bd01f-de67-4a64-b51e-e0786158beab}, !- Outdoor Air Stream Node Name
  {f28f9802-22d0-4779-a71c-b30b0ba9d224}, !- Relief Air Stream Node Name
  {eb32ee44-93ea-44a9-b93f-8503e38a4c1b}; !- Return Air Stream Node Name

OS:Node,
  {20aed240-c4a2-47cb-9fa2-7f66c3272fad}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d43bd01f-de67-4a64-b51e-e0786158beab}; !- Outlet Port

OS:Connection,
  {d43bd01f-de67-4a64-b51e-e0786158beab}, !- Handle
  {20aed240-c4a2-47cb-9fa2-7f66c3272fad}, !- Source Object
  3,                                      !- Outlet Port
  {32edb8c1-9199-487d-b6da-c090e69f5bb7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {899f6893-f254-4740-b654-34293ea75485}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Relief Air Node, !- Name
  {f28f9802-22d0-4779-a71c-b30b0ba9d224}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f28f9802-22d0-4779-a71c-b30b0ba9d224}, !- Handle
  {32edb8c1-9199-487d-b6da-c090e69f5bb7}, !- Source Object
  7,                                      !- Outlet Port
  {899f6893-f254-4740-b654-34293ea75485}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8dfc1a74-a528-4516-9876-d8f188fb9d95}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {dd8d566d-589b-4bb6-8046-58afc402139d}, !- Inlet Port
  {b8a7c7bb-c2d8-47c1-8a2e-7e82fd483eba}; !- Outlet Port

OS:Connection,
  {eb32ee44-93ea-44a9-b93f-8503e38a4c1b}, !- Handle
  {9567091f-a907-4817-a851-7249401335e5}, !- Source Object
  3,                                      !- Outlet Port
  {32edb8c1-9199-487d-b6da-c090e69f5bb7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {dd8d566d-589b-4bb6-8046-58afc402139d}, !- Handle
  {32edb8c1-9199-487d-b6da-c090e69f5bb7}, !- Source Object
  5,                                      !- Outlet Port
  {8dfc1a74-a528-4516-9876-d8f188fb9d95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8a7c7bb-c2d8-47c1-8a2e-7e82fd483eba}, !- Handle
  {8dfc1a74-a528-4516-9876-d8f188fb9d95}, !- Source Object
  3,                                      !- Outlet Port
  {601e388b-8e61-46d2-bfed-92175dfdac26}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2508d986-8a47-4609-b0a1-ffb6c9373f62}, !- Handle
  Availability Manager Night Cycle 36,    !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f9fc21e6-9b3b-4a5e-82a0-fc72ce8bf68b}, !- Control Zone or Zone List Name
  {a171b150-1bff-45d4-a8bf-c468eb004600}, !- Cooling Control Zone or Zone List Name
  {d9e4e277-cb90-488a-8462-3e587ddf08d6}, !- Heating Control Zone or Zone List Name
  {58bb8f84-bc67-4efb-a5d6-ba830580a568}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f9fc21e6-9b3b-4a5e-82a0-fc72ce8bf68b}, !- Handle
  Availability Manager Night Cycle 36 Control Zone List; !- Name

OS:ModelObjectList,
  {a171b150-1bff-45d4-a8bf-c468eb004600}, !- Handle
  Availability Manager Night Cycle 36 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d9e4e277-cb90-488a-8462-3e587ddf08d6}, !- Handle
  Availability Manager Night Cycle 36 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {58bb8f84-bc67-4efb-a5d6-ba830580a568}, !- Handle
  Availability Manager Night Cycle 36 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9b8597ad-3c7e-44ac-a8fe-063832db2d91}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Diffuser, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {82928d39-a68b-4b2f-853e-387e358598cb}, !- Air Inlet Node Name
  {c2b88f9e-4733-422c-8ddc-bbd7b81488a7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a79e3a63-ba6d-4eab-af18-bb747e619f31}, !- Handle
  Zone SuperMarket Bakery B  - Story ground Return Air Node, !- Name
  {fb8a2653-423b-4414-b704-492391ef12b9}, !- Inlet Port
  {731d9cc5-9189-460c-b908-d440179803a1}; !- Outlet Port

OS:Connection,
  {79441041-258e-41e2-ab5f-ff978ee225eb}, !- Handle
  {baf3269f-3266-43b6-b98f-ac9447ee94ac}, !- Source Object
  3,                                      !- Outlet Port
  {0b4dce85-f153-4145-bb0e-1c9ea21b0676}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb8a2653-423b-4414-b704-492391ef12b9}, !- Handle
  {705cce23-2f56-44cb-97b2-74c7c49125f9}, !- Source Object
  2,                                      !- Outlet Port
  {a79e3a63-ba6d-4eab-af18-bb747e619f31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {731d9cc5-9189-460c-b908-d440179803a1}, !- Handle
  {a79e3a63-ba6d-4eab-af18-bb747e619f31}, !- Source Object
  3,                                      !- Outlet Port
  {25e76c80-88a0-4d46-8b44-01cb1799c3ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {046aafc0-5380-45ee-b40f-a2fef92ba780}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {44c31474-9808-44a3-9e26-10372fa2ca0f}, !- Inlet Port
  {82928d39-a68b-4b2f-853e-387e358598cb}; !- Outlet Port

OS:Connection,
  {44c31474-9808-44a3-9e26-10372fa2ca0f}, !- Handle
  {a47d5a97-eb8f-4c91-baa7-247ed30baffe}, !- Source Object
  3,                                      !- Outlet Port
  {046aafc0-5380-45ee-b40f-a2fef92ba780}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82928d39-a68b-4b2f-853e-387e358598cb}, !- Handle
  {046aafc0-5380-45ee-b40f-a2fef92ba780}, !- Source Object
  3,                                      !- Outlet Port
  {9b8597ad-3c7e-44ac-a8fe-063832db2d91}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c2b88f9e-4733-422c-8ddc-bbd7b81488a7}, !- Handle
  {9b8597ad-3c7e-44ac-a8fe-063832db2d91}, !- Source Object
  4,                                      !- Outlet Port
  {baf3269f-3266-43b6-b98f-ac9447ee94ac}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f7891dc4-28a3-49db-8318-4c0b40e46512}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  {2d7d12cc-afc7-404e-a72d-17d1c5442f55}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {dfeb6032-04d1-46d7-8444-8b4d72ef8c50}, !- Supply Side Inlet Node Name
  {e017f932-181e-416c-ac85-9f649fc32fc6}, !- Demand Side Outlet Node Name
  {dc49ab55-79f1-4f1b-820d-e4f25b7c02e4}, !- Demand Side Inlet Node A
  {06dfc77a-08b7-4868-8ff0-e25812dad770}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {98c6d0a1-e5c5-4bd4-8de6-764794b616cf}, !- Demand Mixer Name
  {30de9800-ceca-4ae0-a954-164d4830dc3b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b39b1682-2aa2-4ee2-9b15-ee7359e4b465}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {dfeb6032-04d1-46d7-8444-8b4d72ef8c50}, !- Inlet Port
  {4b630e8c-6346-4936-84d8-c592ae041b19}; !- Outlet Port

OS:Node,
  {1864483b-4f41-4ad3-bd48-1e466a4eaaa4}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {8af592b6-f923-480a-9c86-3d90c4b4f528}, !- Inlet Port
  {06dfc77a-08b7-4868-8ff0-e25812dad770}; !- Outlet Port

OS:Connection,
  {dfeb6032-04d1-46d7-8444-8b4d72ef8c50}, !- Handle
  {f7891dc4-28a3-49db-8318-4c0b40e46512}, !- Source Object
  9,                                      !- Outlet Port
  {b39b1682-2aa2-4ee2-9b15-ee7359e4b465}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06dfc77a-08b7-4868-8ff0-e25812dad770}, !- Handle
  {1864483b-4f41-4ad3-bd48-1e466a4eaaa4}, !- Source Object
  3,                                      !- Outlet Port
  {f7891dc4-28a3-49db-8318-4c0b40e46512}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ee1a3eb2-3ce2-4e70-b86b-cb347449b9af}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {dc49ab55-79f1-4f1b-820d-e4f25b7c02e4}, !- Inlet Port
  {a219eb25-e3c6-449f-9c71-6cf5f70d6b42}; !- Outlet Port

OS:Node,
  {65612d5c-314c-4f8b-be30-8790b3889f09}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {79cddea9-4680-448c-af56-b151c5605a76}, !- Inlet Port
  {e017f932-181e-416c-ac85-9f649fc32fc6}; !- Outlet Port

OS:Node,
  {c37ab19f-3394-4eea-b5c9-b93546f8c49c}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {a7586d36-db53-4778-b51d-52bab3cfc7e3}, !- Inlet Port
  {d147f443-ce36-49af-8193-77502ba66e9b}; !- Outlet Port

OS:Connection,
  {dc49ab55-79f1-4f1b-820d-e4f25b7c02e4}, !- Handle
  {f7891dc4-28a3-49db-8318-4c0b40e46512}, !- Source Object
  11,                                     !- Outlet Port
  {ee1a3eb2-3ce2-4e70-b86b-cb347449b9af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e017f932-181e-416c-ac85-9f649fc32fc6}, !- Handle
  {65612d5c-314c-4f8b-be30-8790b3889f09}, !- Source Object
  3,                                      !- Outlet Port
  {f7891dc4-28a3-49db-8318-4c0b40e46512}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {30de9800-ceca-4ae0-a954-164d4830dc3b}, !- Handle
  Air Loop HVAC Zone Splitter 37,         !- Name
  {a219eb25-e3c6-449f-9c71-6cf5f70d6b42}, !- Inlet Node Name
  {d1abc4b1-1422-452b-a9b4-1dc19ea5aff2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {98c6d0a1-e5c5-4bd4-8de6-764794b616cf}, !- Handle
  Air Loop HVAC Zone Mixer 37,            !- Name
  {79cddea9-4680-448c-af56-b151c5605a76}, !- Outlet Node Name
  {0971ea3e-97a6-4131-a983-b7e0f4312649}; !- Inlet Node Name 1

OS:Connection,
  {a219eb25-e3c6-449f-9c71-6cf5f70d6b42}, !- Handle
  {ee1a3eb2-3ce2-4e70-b86b-cb347449b9af}, !- Source Object
  3,                                      !- Outlet Port
  {30de9800-ceca-4ae0-a954-164d4830dc3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79cddea9-4680-448c-af56-b151c5605a76}, !- Handle
  {98c6d0a1-e5c5-4bd4-8de6-764794b616cf}, !- Source Object
  2,                                      !- Outlet Port
  {65612d5c-314c-4f8b-be30-8790b3889f09}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {15e33d36-06eb-4bf3-bd70-a41024567d11}, !- Handle
  {f7891dc4-28a3-49db-8318-4c0b40e46512}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {2d7d12cc-afc7-404e-a72d-17d1c5442f55}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 36, !- Name
  {2243c64d-4a4f-4e30-8299-da101763a227}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {7b5644f0-08c4-4a33-9c44-0be34d0d78be}, !- Handle
  Zone SuperMarket Dining A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f8760e8b-6b5e-4a15-97e7-491288ee98db}, !- Control Zone Name
  {1864483b-4f41-4ad3-bd48-1e466a4eaaa4}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {a9205d26-6d14-4267-bd80-786b1c1beaf8}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Water Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d5e5e5b0-9f3b-47e1-901f-5a9386e5c0f2}, !- Water Inlet Node Name
  {5d0b27fd-c8fe-41b4-b16a-048368e8fead}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {de168975-a8b0-40f6-92fd-56c3c88f1bcf}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {acea17b0-ed41-4de2-82a4-dfb2c640f1b8}, !- Inlet Port
  {d5e5e5b0-9f3b-47e1-901f-5a9386e5c0f2}; !- Outlet Port

OS:Connection,
  {acea17b0-ed41-4de2-82a4-dfb2c640f1b8}, !- Handle
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Source Object
  40,                                     !- Outlet Port
  {de168975-a8b0-40f6-92fd-56c3c88f1bcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7868ff45-ef35-49a8-8382-c7aa4b302ade}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {5d0b27fd-c8fe-41b4-b16a-048368e8fead}, !- Inlet Port
  {94208e53-427b-4e25-8fdc-9ae76d82b449}; !- Outlet Port

OS:Connection,
  {d5e5e5b0-9f3b-47e1-901f-5a9386e5c0f2}, !- Handle
  {de168975-a8b0-40f6-92fd-56c3c88f1bcf}, !- Source Object
  3,                                      !- Outlet Port
  {a9205d26-6d14-4267-bd80-786b1c1beaf8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5d0b27fd-c8fe-41b4-b16a-048368e8fead}, !- Handle
  {a9205d26-6d14-4267-bd80-786b1c1beaf8}, !- Source Object
  6,                                      !- Outlet Port
  {7868ff45-ef35-49a8-8382-c7aa4b302ade}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94208e53-427b-4e25-8fdc-9ae76d82b449}, !- Handle
  {7868ff45-ef35-49a8-8382-c7aa4b302ade}, !- Source Object
  3,                                      !- Outlet Port
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {de96cd2e-946c-450d-a1b9-13111061e8de}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {a9205d26-6d14-4267-bd80-786b1c1beaf8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {7e3bf8f4-9c7e-4cb1-97f9-2a00fbcc0afa}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {20f35ca2-8f6c-4357-9e95-31983cbfd3df}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {59e38d45-8efe-4239-a4f9-c803c7ddde4c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c5becc1b-fef9-4a3c-835b-66ef6e301993}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a2436995-6d46-4dce-b205-362d927f5ae5}, !- Energy Input Ratio Function of Temperature Curve Name
  {f3fd9fac-d6c2-4f97-8f51-46ca240c0ef2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c10fd379-09a4-44c0-a5ac-00055f5d6c6d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {05dd5182-1d37-4f14-a1e3-db3ec7f243fe}, !- Handle
  Curve Biquadratic 145,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {560b3fe3-28e5-47a5-b71b-5b118b85ad00}, !- Handle
  Curve Quadratic 217,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8e0e41d1-2a02-4bfe-814e-a7080737d8da}, !- Handle
  Curve Biquadratic 146,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {21bc1e29-8f1e-44e5-b58f-93bbd14430cd}, !- Handle
  Curve Quadratic 218,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f3a989e3-b7b6-469a-9bde-0d58ab41b491}, !- Handle
  Curve Quadratic 219,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {59e38d45-8efe-4239-a4f9-c803c7ddde4c}, !- Handle
  Curve Biquadratic 147,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c5becc1b-fef9-4a3c-835b-66ef6e301993}, !- Handle
  Curve Quadratic 220,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a2436995-6d46-4dce-b205-362d927f5ae5}, !- Handle
  Curve Biquadratic 148,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {f3fd9fac-d6c2-4f97-8f51-46ca240c0ef2}, !- Handle
  Curve Quadratic 221,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c10fd379-09a4-44c0-a5ac-00055f5d6c6d}, !- Handle
  Curve Quadratic 222,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {9aa60db5-a76c-483b-888e-a758b670b2f2}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {886596d9-02ad-4648-a787-f17b40b3f16b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8e789549-ada5-4305-8b08-3216614176cd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {886596d9-02ad-4648-a787-f17b40b3f16b}, !- Handle
  Fan On Off Power Curve 36,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8e789549-ada5-4305-8b08-3216614176cd}, !- Handle
  Fan On Off Efficiency Curve 36,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {cfb29db5-7bb2-42be-aeba-adb2c676a2e8}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {f8760e8b-6b5e-4a15-97e7-491288ee98db}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {8c6dc3c0-036c-463c-98a0-43a9e941ce5b}, !- Air Inlet Node Name
  {8af592b6-f923-480a-9c86-3d90c4b4f528}, !- Air Outlet Node Name
  {9aa60db5-a76c-483b-888e-a758b670b2f2}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Supply Air Fan Operating Mode Schedule Name
  {a9205d26-6d14-4267-bd80-786b1c1beaf8}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {20f35ca2-8f6c-4357-9e95-31983cbfd3df}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {7e3bf8f4-9c7e-4cb1-97f9-2a00fbcc0afa}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {8af592b6-f923-480a-9c86-3d90c4b4f528}, !- Handle
  {cfb29db5-7bb2-42be-aeba-adb2c676a2e8}, !- Source Object
  7,                                      !- Outlet Port
  {1864483b-4f41-4ad3-bd48-1e466a4eaaa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0dc01a95-61c9-4134-afdf-940f1f230be8}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c1b1bd9f-5cb1-4766-a173-8d86ebaed531}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {c1b1bd9f-5cb1-4766-a173-8d86ebaed531}, !- Handle
  Controller Mechanical Ventilation 37,   !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e113adca-336a-49a5-b680-e54c37951729}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC OA System, !- Name
  {0dc01a95-61c9-4134-afdf-940f1f230be8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {95dc7a2b-a1a3-44b6-b2f6-e7be119ae150}, !- Mixed Air Node Name
  {166185d6-b260-4b35-9755-990c97f9a538}, !- Outdoor Air Stream Node Name
  {08a995f4-ed33-4f02-967c-5a415e117893}, !- Relief Air Stream Node Name
  {4b630e8c-6346-4936-84d8-c592ae041b19}; !- Return Air Stream Node Name

OS:Node,
  {f2e2c78a-0627-4ec9-9e69-392325583998}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {166185d6-b260-4b35-9755-990c97f9a538}; !- Outlet Port

OS:Connection,
  {166185d6-b260-4b35-9755-990c97f9a538}, !- Handle
  {f2e2c78a-0627-4ec9-9e69-392325583998}, !- Source Object
  3,                                      !- Outlet Port
  {e113adca-336a-49a5-b680-e54c37951729}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {790a190f-3b92-40a4-bb11-08c6b7a51d58}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Relief Air Node, !- Name
  {08a995f4-ed33-4f02-967c-5a415e117893}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08a995f4-ed33-4f02-967c-5a415e117893}, !- Handle
  {e113adca-336a-49a5-b680-e54c37951729}, !- Source Object
  7,                                      !- Outlet Port
  {790a190f-3b92-40a4-bb11-08c6b7a51d58}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6129cd96-6f2f-417b-a356-9f58f8e6293b}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {95dc7a2b-a1a3-44b6-b2f6-e7be119ae150}, !- Inlet Port
  {8c6dc3c0-036c-463c-98a0-43a9e941ce5b}; !- Outlet Port

OS:Connection,
  {4b630e8c-6346-4936-84d8-c592ae041b19}, !- Handle
  {b39b1682-2aa2-4ee2-9b15-ee7359e4b465}, !- Source Object
  3,                                      !- Outlet Port
  {e113adca-336a-49a5-b680-e54c37951729}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {95dc7a2b-a1a3-44b6-b2f6-e7be119ae150}, !- Handle
  {e113adca-336a-49a5-b680-e54c37951729}, !- Source Object
  5,                                      !- Outlet Port
  {6129cd96-6f2f-417b-a356-9f58f8e6293b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c6dc3c0-036c-463c-98a0-43a9e941ce5b}, !- Handle
  {6129cd96-6f2f-417b-a356-9f58f8e6293b}, !- Source Object
  3,                                      !- Outlet Port
  {cfb29db5-7bb2-42be-aeba-adb2c676a2e8}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2243c64d-4a4f-4e30-8299-da101763a227}, !- Handle
  Availability Manager Night Cycle 37,    !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b81abb0c-d488-47a6-a864-1571c041a437}, !- Control Zone or Zone List Name
  {35f429ba-9e3d-4ce5-b8f3-c5f355050e66}, !- Cooling Control Zone or Zone List Name
  {73fb8751-d367-4089-8b4c-c1ab8918a2cb}, !- Heating Control Zone or Zone List Name
  {69239c8e-d804-492d-9477-3f1b01a3dc73}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b81abb0c-d488-47a6-a864-1571c041a437}, !- Handle
  Availability Manager Night Cycle 37 Control Zone List; !- Name

OS:ModelObjectList,
  {35f429ba-9e3d-4ce5-b8f3-c5f355050e66}, !- Handle
  Availability Manager Night Cycle 37 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {73fb8751-d367-4089-8b4c-c1ab8918a2cb}, !- Handle
  Availability Manager Night Cycle 37 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {69239c8e-d804-492d-9477-3f1b01a3dc73}, !- Handle
  Availability Manager Night Cycle 37 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e5d5490e-79fa-437d-ac49-2331784d50e8}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Diffuser, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {bc6f56f4-2f36-4e1f-872c-8327412c11dd}, !- Air Inlet Node Name
  {a7586d36-db53-4778-b51d-52bab3cfc7e3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {20730409-5897-43d0-803f-1cc3b72e7160}, !- Handle
  Zone SuperMarket Dining A  - Story ground Return Air Node, !- Name
  {2b8814d1-0890-4f51-a21c-138584102429}, !- Inlet Port
  {0971ea3e-97a6-4131-a983-b7e0f4312649}; !- Outlet Port

OS:Connection,
  {d147f443-ce36-49af-8193-77502ba66e9b}, !- Handle
  {c37ab19f-3394-4eea-b5c9-b93546f8c49c}, !- Source Object
  3,                                      !- Outlet Port
  {e2adf92a-de8d-4aa8-9a94-c946d676a76a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b8814d1-0890-4f51-a21c-138584102429}, !- Handle
  {280444e6-632d-4cc3-a72d-e12b5b2050a4}, !- Source Object
  2,                                      !- Outlet Port
  {20730409-5897-43d0-803f-1cc3b72e7160}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0971ea3e-97a6-4131-a983-b7e0f4312649}, !- Handle
  {20730409-5897-43d0-803f-1cc3b72e7160}, !- Source Object
  3,                                      !- Outlet Port
  {98c6d0a1-e5c5-4bd4-8de6-764794b616cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {822c5a93-9924-4301-8fdf-64fc59951e56}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {d1abc4b1-1422-452b-a9b4-1dc19ea5aff2}, !- Inlet Port
  {bc6f56f4-2f36-4e1f-872c-8327412c11dd}; !- Outlet Port

OS:Connection,
  {d1abc4b1-1422-452b-a9b4-1dc19ea5aff2}, !- Handle
  {30de9800-ceca-4ae0-a954-164d4830dc3b}, !- Source Object
  3,                                      !- Outlet Port
  {822c5a93-9924-4301-8fdf-64fc59951e56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc6f56f4-2f36-4e1f-872c-8327412c11dd}, !- Handle
  {822c5a93-9924-4301-8fdf-64fc59951e56}, !- Source Object
  3,                                      !- Outlet Port
  {e5d5490e-79fa-437d-ac49-2331784d50e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a7586d36-db53-4778-b51d-52bab3cfc7e3}, !- Handle
  {e5d5490e-79fa-437d-ac49-2331784d50e8}, !- Source Object
  4,                                      !- Outlet Port
  {c37ab19f-3394-4eea-b5c9-b93546f8c49c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e31642f0-5632-445e-a99c-3115e6bfdb42}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  {9e171aaf-3f62-455a-a745-77b0c2e2c48d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8068cc8c-d831-4e07-ad55-6891756d9867}, !- Supply Side Inlet Node Name
  {c7edbf04-74ce-4236-b481-573bdb99e766}, !- Demand Side Outlet Node Name
  {5f9783d5-2d15-4c43-b51d-b8f1367e1397}, !- Demand Side Inlet Node A
  {bdd238b1-c5ab-4ebf-a541-2e5a3da453cc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e240429c-8d21-4706-896a-8ae69ef49cdd}, !- Demand Mixer Name
  {4e74680e-d388-45e9-946b-45703bb600cc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {adaee2cf-8493-49af-9ade-a1ea3c746fb6}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {8068cc8c-d831-4e07-ad55-6891756d9867}, !- Inlet Port
  {bdb80421-63b0-4d80-b4d2-5b0e17fd4388}; !- Outlet Port

OS:Node,
  {75c0d994-9191-4ff8-a38f-75c18e06e6b6}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {b8aa7bc2-57cd-4263-9db3-b5e5d3c55d1f}, !- Inlet Port
  {bdd238b1-c5ab-4ebf-a541-2e5a3da453cc}; !- Outlet Port

OS:Connection,
  {8068cc8c-d831-4e07-ad55-6891756d9867}, !- Handle
  {e31642f0-5632-445e-a99c-3115e6bfdb42}, !- Source Object
  9,                                      !- Outlet Port
  {adaee2cf-8493-49af-9ade-a1ea3c746fb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdd238b1-c5ab-4ebf-a541-2e5a3da453cc}, !- Handle
  {75c0d994-9191-4ff8-a38f-75c18e06e6b6}, !- Source Object
  3,                                      !- Outlet Port
  {e31642f0-5632-445e-a99c-3115e6bfdb42}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {46cb7411-3a29-4b21-bb19-cbeaa6a46d09}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {5f9783d5-2d15-4c43-b51d-b8f1367e1397}, !- Inlet Port
  {d89ef62a-9a3f-43d4-a86a-70070e9785a7}; !- Outlet Port

OS:Node,
  {46fc330a-7aca-49fa-823b-23660665b96e}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {c54f9415-ca22-43de-b5e5-626fa49d0770}, !- Inlet Port
  {c7edbf04-74ce-4236-b481-573bdb99e766}; !- Outlet Port

OS:Node,
  {108739e4-e29f-47aa-840f-f6c02037789b}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {a983d8a2-6311-40e1-95f1-0ea319be00fd}, !- Inlet Port
  {1adf9ff9-6b9c-4b3c-87bc-43b9ec96fb94}; !- Outlet Port

OS:Connection,
  {5f9783d5-2d15-4c43-b51d-b8f1367e1397}, !- Handle
  {e31642f0-5632-445e-a99c-3115e6bfdb42}, !- Source Object
  11,                                     !- Outlet Port
  {46cb7411-3a29-4b21-bb19-cbeaa6a46d09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7edbf04-74ce-4236-b481-573bdb99e766}, !- Handle
  {46fc330a-7aca-49fa-823b-23660665b96e}, !- Source Object
  3,                                      !- Outlet Port
  {e31642f0-5632-445e-a99c-3115e6bfdb42}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4e74680e-d388-45e9-946b-45703bb600cc}, !- Handle
  Air Loop HVAC Zone Splitter 38,         !- Name
  {d89ef62a-9a3f-43d4-a86a-70070e9785a7}, !- Inlet Node Name
  {65db7f65-4324-4e50-9e6e-d01fbb1d812f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e240429c-8d21-4706-896a-8ae69ef49cdd}, !- Handle
  Air Loop HVAC Zone Mixer 38,            !- Name
  {c54f9415-ca22-43de-b5e5-626fa49d0770}, !- Outlet Node Name
  {55f65f3b-bc4a-447a-b66e-20e1446e2f03}; !- Inlet Node Name 1

OS:Connection,
  {d89ef62a-9a3f-43d4-a86a-70070e9785a7}, !- Handle
  {46cb7411-3a29-4b21-bb19-cbeaa6a46d09}, !- Source Object
  3,                                      !- Outlet Port
  {4e74680e-d388-45e9-946b-45703bb600cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c54f9415-ca22-43de-b5e5-626fa49d0770}, !- Handle
  {e240429c-8d21-4706-896a-8ae69ef49cdd}, !- Source Object
  2,                                      !- Outlet Port
  {46fc330a-7aca-49fa-823b-23660665b96e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {db3cf148-8faf-4cb5-86c9-4d3de1ba8b89}, !- Handle
  {e31642f0-5632-445e-a99c-3115e6bfdb42}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {9e171aaf-3f62-455a-a745-77b0c2e2c48d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 37, !- Name
  {17b3a9bc-23f3-48aa-867e-34109271b488}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {2fb2b218-6e03-4c6b-bd1c-0d5a42486451}, !- Handle
  Zone SuperMarket Dining B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {be2b5898-f528-4464-a9ce-15db878b156b}, !- Control Zone Name
  {75c0d994-9191-4ff8-a38f-75c18e06e6b6}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {9d88e601-0756-4432-bea1-9931c7b46b6a}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Water Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5d4a2bbc-2936-450e-b925-f82aed887bf2}, !- Water Inlet Node Name
  {551f8bec-42a9-4429-88b3-00ac7e05afc1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f8eb578f-529e-49e1-981c-3f212fc15329}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {e6d80a57-7ce0-4366-aa61-89eb8ca95c2b}, !- Inlet Port
  {5d4a2bbc-2936-450e-b925-f82aed887bf2}; !- Outlet Port

OS:Connection,
  {e6d80a57-7ce0-4366-aa61-89eb8ca95c2b}, !- Handle
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Source Object
  41,                                     !- Outlet Port
  {f8eb578f-529e-49e1-981c-3f212fc15329}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ab98c92-7f6c-4615-8f15-6182f820e57e}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {551f8bec-42a9-4429-88b3-00ac7e05afc1}, !- Inlet Port
  {2346f9f0-3eef-43ea-98c5-5ce15d41fbd7}; !- Outlet Port

OS:Connection,
  {5d4a2bbc-2936-450e-b925-f82aed887bf2}, !- Handle
  {f8eb578f-529e-49e1-981c-3f212fc15329}, !- Source Object
  3,                                      !- Outlet Port
  {9d88e601-0756-4432-bea1-9931c7b46b6a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {551f8bec-42a9-4429-88b3-00ac7e05afc1}, !- Handle
  {9d88e601-0756-4432-bea1-9931c7b46b6a}, !- Source Object
  6,                                      !- Outlet Port
  {3ab98c92-7f6c-4615-8f15-6182f820e57e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2346f9f0-3eef-43ea-98c5-5ce15d41fbd7}, !- Handle
  {3ab98c92-7f6c-4615-8f15-6182f820e57e}, !- Source Object
  3,                                      !- Outlet Port
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ae04ec11-2dfa-4689-935a-5fd0a6cc6a62}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {9d88e601-0756-4432-bea1-9931c7b46b6a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {bae234fa-60c7-44ce-95ab-437f362c92f7}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f95dbd59-fdde-4272-9d7a-3e3ef7f386ad}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d085c84a-a46e-40a0-805b-efe481808a7e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4fdabcb0-6971-416e-8d86-4fc36715f3bc}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {506592f4-1097-4014-9d47-582e947b6219}, !- Energy Input Ratio Function of Temperature Curve Name
  {99616349-57ca-4a41-bd0d-1e3b9eda154f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {80b737db-bf80-4c3c-9ef8-659dedb19fa3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {2e33969f-8373-4cc8-bb72-6263fa99c566}, !- Handle
  Curve Biquadratic 149,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {25dc7a73-9642-4542-9a15-a89b29de0014}, !- Handle
  Curve Quadratic 223,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {027749ce-1b36-4b50-875c-e3884f6d72b5}, !- Handle
  Curve Biquadratic 150,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {53c52dba-c0c1-4a61-a7ec-d2f6cd2b9dcd}, !- Handle
  Curve Quadratic 224,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3d05a70d-a7eb-4341-8fbe-d1d05e895bb2}, !- Handle
  Curve Quadratic 225,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d085c84a-a46e-40a0-805b-efe481808a7e}, !- Handle
  Curve Biquadratic 151,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {4fdabcb0-6971-416e-8d86-4fc36715f3bc}, !- Handle
  Curve Quadratic 226,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {506592f4-1097-4014-9d47-582e947b6219}, !- Handle
  Curve Biquadratic 152,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {99616349-57ca-4a41-bd0d-1e3b9eda154f}, !- Handle
  Curve Quadratic 227,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {80b737db-bf80-4c3c-9ef8-659dedb19fa3}, !- Handle
  Curve Quadratic 228,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {ae5540bf-e68a-40a7-bf86-9877b4023b01}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {681a16a8-cbd0-49bb-8139-29e3edf2f8f7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b49626e1-9d4f-4e7a-b1a9-b3f9ec507d58}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {681a16a8-cbd0-49bb-8139-29e3edf2f8f7}, !- Handle
  Fan On Off Power Curve 37,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b49626e1-9d4f-4e7a-b1a9-b3f9ec507d58}, !- Handle
  Fan On Off Efficiency Curve 37,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {220c3382-630a-4fcc-9331-f976d7900d6a}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {be2b5898-f528-4464-a9ce-15db878b156b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {87e3c9dd-8e16-4182-9a33-278a007cb70e}, !- Air Inlet Node Name
  {b8aa7bc2-57cd-4263-9db3-b5e5d3c55d1f}, !- Air Outlet Node Name
  {ae5540bf-e68a-40a7-bf86-9877b4023b01}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Supply Air Fan Operating Mode Schedule Name
  {9d88e601-0756-4432-bea1-9931c7b46b6a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f95dbd59-fdde-4272-9d7a-3e3ef7f386ad}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {bae234fa-60c7-44ce-95ab-437f362c92f7}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b8aa7bc2-57cd-4263-9db3-b5e5d3c55d1f}, !- Handle
  {220c3382-630a-4fcc-9331-f976d7900d6a}, !- Source Object
  7,                                      !- Outlet Port
  {75c0d994-9191-4ff8-a38f-75c18e06e6b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3ed3b591-8fb6-453b-8f6f-796af4ebbd05}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8274bb81-ac11-45c2-aa5d-e746fa061efc}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {8274bb81-ac11-45c2-aa5d-e746fa061efc}, !- Handle
  Controller Mechanical Ventilation 38,   !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {171932ab-02b3-43ac-9e09-e9ee0137cafe}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC OA System, !- Name
  {3ed3b591-8fb6-453b-8f6f-796af4ebbd05}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9c182963-d0b8-49a4-bdbc-c9834efd5caf}, !- Mixed Air Node Name
  {3c737944-18f5-4b3c-ace3-5fccda045651}, !- Outdoor Air Stream Node Name
  {15d08873-0792-496c-a193-ef6140bc1bc3}, !- Relief Air Stream Node Name
  {bdb80421-63b0-4d80-b4d2-5b0e17fd4388}; !- Return Air Stream Node Name

OS:Node,
  {98628afb-b88f-4d05-828b-74b120ec5347}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3c737944-18f5-4b3c-ace3-5fccda045651}; !- Outlet Port

OS:Connection,
  {3c737944-18f5-4b3c-ace3-5fccda045651}, !- Handle
  {98628afb-b88f-4d05-828b-74b120ec5347}, !- Source Object
  3,                                      !- Outlet Port
  {171932ab-02b3-43ac-9e09-e9ee0137cafe}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {779c127e-7615-43a3-999b-018c7fe9f7aa}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Relief Air Node, !- Name
  {15d08873-0792-496c-a193-ef6140bc1bc3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15d08873-0792-496c-a193-ef6140bc1bc3}, !- Handle
  {171932ab-02b3-43ac-9e09-e9ee0137cafe}, !- Source Object
  7,                                      !- Outlet Port
  {779c127e-7615-43a3-999b-018c7fe9f7aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33a15671-9663-4f91-b46b-73f52a274880}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {9c182963-d0b8-49a4-bdbc-c9834efd5caf}, !- Inlet Port
  {87e3c9dd-8e16-4182-9a33-278a007cb70e}; !- Outlet Port

OS:Connection,
  {bdb80421-63b0-4d80-b4d2-5b0e17fd4388}, !- Handle
  {adaee2cf-8493-49af-9ade-a1ea3c746fb6}, !- Source Object
  3,                                      !- Outlet Port
  {171932ab-02b3-43ac-9e09-e9ee0137cafe}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9c182963-d0b8-49a4-bdbc-c9834efd5caf}, !- Handle
  {171932ab-02b3-43ac-9e09-e9ee0137cafe}, !- Source Object
  5,                                      !- Outlet Port
  {33a15671-9663-4f91-b46b-73f52a274880}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87e3c9dd-8e16-4182-9a33-278a007cb70e}, !- Handle
  {33a15671-9663-4f91-b46b-73f52a274880}, !- Source Object
  3,                                      !- Outlet Port
  {220c3382-630a-4fcc-9331-f976d7900d6a}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {17b3a9bc-23f3-48aa-867e-34109271b488}, !- Handle
  Availability Manager Night Cycle 38,    !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3c6d5ce1-a807-4534-a4ef-ffcb4e13a00d}, !- Control Zone or Zone List Name
  {0d0b5c37-dc93-474d-9ad7-f6316a557edb}, !- Cooling Control Zone or Zone List Name
  {16abb3cc-7b31-4f0c-ad12-f16356591be6}, !- Heating Control Zone or Zone List Name
  {6d6b419c-e330-426e-8636-e555995c2f7c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3c6d5ce1-a807-4534-a4ef-ffcb4e13a00d}, !- Handle
  Availability Manager Night Cycle 38 Control Zone List; !- Name

OS:ModelObjectList,
  {0d0b5c37-dc93-474d-9ad7-f6316a557edb}, !- Handle
  Availability Manager Night Cycle 38 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {16abb3cc-7b31-4f0c-ad12-f16356591be6}, !- Handle
  Availability Manager Night Cycle 38 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6d6b419c-e330-426e-8636-e555995c2f7c}, !- Handle
  Availability Manager Night Cycle 38 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4e22cf2b-d666-4981-8c43-fc1f39183ed3}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Diffuser, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {259e7824-8ab0-4a32-9d3b-035e2edc8219}, !- Air Inlet Node Name
  {a983d8a2-6311-40e1-95f1-0ea319be00fd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {69afac97-91c8-4e90-9896-ef2e0bfaca21}, !- Handle
  Zone SuperMarket Dining B  - Story ground Return Air Node, !- Name
  {8fe476d0-04ed-489e-8141-016ddd98d534}, !- Inlet Port
  {55f65f3b-bc4a-447a-b66e-20e1446e2f03}; !- Outlet Port

OS:Connection,
  {1adf9ff9-6b9c-4b3c-87bc-43b9ec96fb94}, !- Handle
  {108739e4-e29f-47aa-840f-f6c02037789b}, !- Source Object
  3,                                      !- Outlet Port
  {d2d7913d-bcfd-4d7a-b409-8c2bd3037c21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fe476d0-04ed-489e-8141-016ddd98d534}, !- Handle
  {59c753df-1115-4c65-9a6a-9413fb93e53c}, !- Source Object
  2,                                      !- Outlet Port
  {69afac97-91c8-4e90-9896-ef2e0bfaca21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55f65f3b-bc4a-447a-b66e-20e1446e2f03}, !- Handle
  {69afac97-91c8-4e90-9896-ef2e0bfaca21}, !- Source Object
  3,                                      !- Outlet Port
  {e240429c-8d21-4706-896a-8ae69ef49cdd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {53521d3b-57e4-4fea-8194-7285814a7bd5}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {65db7f65-4324-4e50-9e6e-d01fbb1d812f}, !- Inlet Port
  {259e7824-8ab0-4a32-9d3b-035e2edc8219}; !- Outlet Port

OS:Connection,
  {65db7f65-4324-4e50-9e6e-d01fbb1d812f}, !- Handle
  {4e74680e-d388-45e9-946b-45703bb600cc}, !- Source Object
  3,                                      !- Outlet Port
  {53521d3b-57e4-4fea-8194-7285814a7bd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {259e7824-8ab0-4a32-9d3b-035e2edc8219}, !- Handle
  {53521d3b-57e4-4fea-8194-7285814a7bd5}, !- Source Object
  3,                                      !- Outlet Port
  {4e22cf2b-d666-4981-8c43-fc1f39183ed3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a983d8a2-6311-40e1-95f1-0ea319be00fd}, !- Handle
  {4e22cf2b-d666-4981-8c43-fc1f39183ed3}, !- Source Object
  4,                                      !- Outlet Port
  {108739e4-e29f-47aa-840f-f6c02037789b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {82d4eca3-26a1-4d4b-8d8a-3f4640cc2145}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  {0340e558-8473-44de-8b4c-b3caa5006ed5}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {10dee5a4-79bb-4f69-be23-35b683f8dea4}, !- Supply Side Inlet Node Name
  {e74884a1-6dd4-494c-a6db-897cc7dc8940}, !- Demand Side Outlet Node Name
  {317f3517-5ef1-423c-a26d-18888a7e992b}, !- Demand Side Inlet Node A
  {86e4ef32-3379-489b-bbd9-94f70abef1a1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b3d3c7fc-ac3f-4ba8-9f1f-23e4867ef2f7}, !- Demand Mixer Name
  {6d35d6fb-35eb-4924-8c5c-40f611a8fb6f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {181b7a2b-0b31-42d8-8fbe-e8864bc8e28d}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {10dee5a4-79bb-4f69-be23-35b683f8dea4}, !- Inlet Port
  {c5fb6947-0adf-4440-bf8e-06cb78a26ed2}; !- Outlet Port

OS:Node,
  {858a6f06-2f49-4d81-a37c-8df2453ef7e7}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {6de3789c-8f9c-407a-afb8-3218907a5ffd}, !- Inlet Port
  {86e4ef32-3379-489b-bbd9-94f70abef1a1}; !- Outlet Port

OS:Connection,
  {10dee5a4-79bb-4f69-be23-35b683f8dea4}, !- Handle
  {82d4eca3-26a1-4d4b-8d8a-3f4640cc2145}, !- Source Object
  9,                                      !- Outlet Port
  {181b7a2b-0b31-42d8-8fbe-e8864bc8e28d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86e4ef32-3379-489b-bbd9-94f70abef1a1}, !- Handle
  {858a6f06-2f49-4d81-a37c-8df2453ef7e7}, !- Source Object
  3,                                      !- Outlet Port
  {82d4eca3-26a1-4d4b-8d8a-3f4640cc2145}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b959ad20-0e26-4fc4-b0dd-b8cb2d3a67e0}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {317f3517-5ef1-423c-a26d-18888a7e992b}, !- Inlet Port
  {0098e3cc-ae34-43a9-a0f1-300a7d316d63}; !- Outlet Port

OS:Node,
  {40602829-690d-4a6b-b7a5-dbd4a401e9fa}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {2b8893d1-788d-4c35-86eb-6cb688ad97ea}, !- Inlet Port
  {e74884a1-6dd4-494c-a6db-897cc7dc8940}; !- Outlet Port

OS:Node,
  {82049782-da52-429a-bdfc-609b6fa8fea9}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {4ed08972-434d-40e6-afc8-009087b009d8}, !- Inlet Port
  {5ef611d3-7344-4582-bfff-d910d1741b87}; !- Outlet Port

OS:Connection,
  {317f3517-5ef1-423c-a26d-18888a7e992b}, !- Handle
  {82d4eca3-26a1-4d4b-8d8a-3f4640cc2145}, !- Source Object
  11,                                     !- Outlet Port
  {b959ad20-0e26-4fc4-b0dd-b8cb2d3a67e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e74884a1-6dd4-494c-a6db-897cc7dc8940}, !- Handle
  {40602829-690d-4a6b-b7a5-dbd4a401e9fa}, !- Source Object
  3,                                      !- Outlet Port
  {82d4eca3-26a1-4d4b-8d8a-3f4640cc2145}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6d35d6fb-35eb-4924-8c5c-40f611a8fb6f}, !- Handle
  Air Loop HVAC Zone Splitter 39,         !- Name
  {0098e3cc-ae34-43a9-a0f1-300a7d316d63}, !- Inlet Node Name
  {4e36626a-da21-489c-af95-2cb4e12dc54b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b3d3c7fc-ac3f-4ba8-9f1f-23e4867ef2f7}, !- Handle
  Air Loop HVAC Zone Mixer 39,            !- Name
  {2b8893d1-788d-4c35-86eb-6cb688ad97ea}, !- Outlet Node Name
  {96ebb9d7-c90b-4391-aa64-4f5ab8821457}; !- Inlet Node Name 1

OS:Connection,
  {0098e3cc-ae34-43a9-a0f1-300a7d316d63}, !- Handle
  {b959ad20-0e26-4fc4-b0dd-b8cb2d3a67e0}, !- Source Object
  3,                                      !- Outlet Port
  {6d35d6fb-35eb-4924-8c5c-40f611a8fb6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b8893d1-788d-4c35-86eb-6cb688ad97ea}, !- Handle
  {b3d3c7fc-ac3f-4ba8-9f1f-23e4867ef2f7}, !- Source Object
  2,                                      !- Outlet Port
  {40602829-690d-4a6b-b7a5-dbd4a401e9fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {748452e4-b950-4649-84e3-72a193d83488}, !- Handle
  {82d4eca3-26a1-4d4b-8d8a-3f4640cc2145}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {0340e558-8473-44de-8b4c-b3caa5006ed5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 38, !- Name
  {c6504c26-db83-479f-8aa6-95aad3ab6640}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {65347e6b-58ad-4a89-8b1b-58ea9e71ce04}, !- Handle
  Zone SuperMarket Dining C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8e26185f-bc50-4aa8-be3e-0b48e8f7c8de}, !- Control Zone Name
  {858a6f06-2f49-4d81-a37c-8df2453ef7e7}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {ab89032d-9fee-404b-b020-2f369c1501b9}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Water Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {10e9a197-af88-4e3d-8fbc-9c764c734e36}, !- Water Inlet Node Name
  {88891ac4-486b-413e-b940-17a2e0ba7ea1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {311e2ada-f67e-404d-a1d7-119c1c8db604}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {b426c8cf-64c6-43af-8522-93be3c2845d9}, !- Inlet Port
  {10e9a197-af88-4e3d-8fbc-9c764c734e36}; !- Outlet Port

OS:Connection,
  {b426c8cf-64c6-43af-8522-93be3c2845d9}, !- Handle
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Source Object
  42,                                     !- Outlet Port
  {311e2ada-f67e-404d-a1d7-119c1c8db604}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4fc45f5d-c33e-491e-8aea-851ec636745a}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {88891ac4-486b-413e-b940-17a2e0ba7ea1}, !- Inlet Port
  {8da33321-fffc-4925-bf53-e585fe7bad9d}; !- Outlet Port

OS:Connection,
  {10e9a197-af88-4e3d-8fbc-9c764c734e36}, !- Handle
  {311e2ada-f67e-404d-a1d7-119c1c8db604}, !- Source Object
  3,                                      !- Outlet Port
  {ab89032d-9fee-404b-b020-2f369c1501b9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {88891ac4-486b-413e-b940-17a2e0ba7ea1}, !- Handle
  {ab89032d-9fee-404b-b020-2f369c1501b9}, !- Source Object
  6,                                      !- Outlet Port
  {4fc45f5d-c33e-491e-8aea-851ec636745a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8da33321-fffc-4925-bf53-e585fe7bad9d}, !- Handle
  {4fc45f5d-c33e-491e-8aea-851ec636745a}, !- Source Object
  3,                                      !- Outlet Port
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Target Object
  42;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c992252f-17b3-47f4-9bae-34dcbf1b1b6b}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {ab89032d-9fee-404b-b020-2f369c1501b9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {5ad4ee57-ed35-4615-8e22-ce3e0c694529}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {773f8a2d-4f68-4907-aecb-9f9b9e387954}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {56675ce0-afd5-4597-92e4-9749a0ca4e39}, !- Total Cooling Capacity Function of Temperature Curve Name
  {87ebd27a-e11a-408c-adf1-462f8cb7ada4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d9ffc39d-c843-40d2-b918-2bbc53d3aca6}, !- Energy Input Ratio Function of Temperature Curve Name
  {48a42a91-a26e-4949-884d-3547344cefd8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1c382c63-c7c5-4d80-80ce-e488b96557b6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {f9c8f326-f402-4167-8c30-3f9878b234da}, !- Handle
  Curve Biquadratic 153,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a15ddbf8-4d3a-4310-bcfe-20d162c4a8e7}, !- Handle
  Curve Quadratic 229,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {93197bfa-d45b-4d03-b19f-d234acd04819}, !- Handle
  Curve Biquadratic 154,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a0dbaf6b-f773-4a6f-99b9-04841f92aa9f}, !- Handle
  Curve Quadratic 230,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {15be77d0-002d-45f9-9dde-b103bf83e06c}, !- Handle
  Curve Quadratic 231,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {56675ce0-afd5-4597-92e4-9749a0ca4e39}, !- Handle
  Curve Biquadratic 155,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {87ebd27a-e11a-408c-adf1-462f8cb7ada4}, !- Handle
  Curve Quadratic 232,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d9ffc39d-c843-40d2-b918-2bbc53d3aca6}, !- Handle
  Curve Biquadratic 156,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {48a42a91-a26e-4949-884d-3547344cefd8}, !- Handle
  Curve Quadratic 233,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1c382c63-c7c5-4d80-80ce-e488b96557b6}, !- Handle
  Curve Quadratic 234,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {c9854cef-6d06-4810-8a22-933e8f99de61}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d802ee15-3f5b-4cb8-b2bc-3d0103a6bf54}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4753646c-e009-4ccf-b785-b29a7f76f698}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d802ee15-3f5b-4cb8-b2bc-3d0103a6bf54}, !- Handle
  Fan On Off Power Curve 38,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4753646c-e009-4ccf-b785-b29a7f76f698}, !- Handle
  Fan On Off Efficiency Curve 38,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ea26c03f-14e1-48b0-ae96-cd5e90bde0c3}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {8e26185f-bc50-4aa8-be3e-0b48e8f7c8de}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {b9c5625b-47be-4bea-a287-fc7bb64a8619}, !- Air Inlet Node Name
  {6de3789c-8f9c-407a-afb8-3218907a5ffd}, !- Air Outlet Node Name
  {c9854cef-6d06-4810-8a22-933e8f99de61}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Supply Air Fan Operating Mode Schedule Name
  {ab89032d-9fee-404b-b020-2f369c1501b9}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {773f8a2d-4f68-4907-aecb-9f9b9e387954}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {5ad4ee57-ed35-4615-8e22-ce3e0c694529}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {6de3789c-8f9c-407a-afb8-3218907a5ffd}, !- Handle
  {ea26c03f-14e1-48b0-ae96-cd5e90bde0c3}, !- Source Object
  7,                                      !- Outlet Port
  {858a6f06-2f49-4d81-a37c-8df2453ef7e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b1693002-8a27-4fda-b0b0-3b5b2291db03}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {52d7cfaa-2013-4903-b556-b8969b22be92}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {52d7cfaa-2013-4903-b556-b8969b22be92}, !- Handle
  Controller Mechanical Ventilation 39,   !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f2fbe20b-e88c-45cd-8b07-dcabe77c425e}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC OA System, !- Name
  {b1693002-8a27-4fda-b0b0-3b5b2291db03}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9f7b2f4b-7b24-4558-a0cd-4bcedb093f71}, !- Mixed Air Node Name
  {45ccf061-4b15-4e4c-84c0-786e86385b01}, !- Outdoor Air Stream Node Name
  {d64368f9-38fe-4ab0-a602-b4d5ce24f529}, !- Relief Air Stream Node Name
  {c5fb6947-0adf-4440-bf8e-06cb78a26ed2}; !- Return Air Stream Node Name

OS:Node,
  {b0178456-dbbc-4ff2-aa67-9bac62015f86}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {45ccf061-4b15-4e4c-84c0-786e86385b01}; !- Outlet Port

OS:Connection,
  {45ccf061-4b15-4e4c-84c0-786e86385b01}, !- Handle
  {b0178456-dbbc-4ff2-aa67-9bac62015f86}, !- Source Object
  3,                                      !- Outlet Port
  {f2fbe20b-e88c-45cd-8b07-dcabe77c425e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3e6071c1-c1d6-431c-a7f4-767cdee81234}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Relief Air Node, !- Name
  {d64368f9-38fe-4ab0-a602-b4d5ce24f529}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d64368f9-38fe-4ab0-a602-b4d5ce24f529}, !- Handle
  {f2fbe20b-e88c-45cd-8b07-dcabe77c425e}, !- Source Object
  7,                                      !- Outlet Port
  {3e6071c1-c1d6-431c-a7f4-767cdee81234}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3986f4b-2f47-4029-8d55-96e9e7254d50}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {9f7b2f4b-7b24-4558-a0cd-4bcedb093f71}, !- Inlet Port
  {b9c5625b-47be-4bea-a287-fc7bb64a8619}; !- Outlet Port

OS:Connection,
  {c5fb6947-0adf-4440-bf8e-06cb78a26ed2}, !- Handle
  {181b7a2b-0b31-42d8-8fbe-e8864bc8e28d}, !- Source Object
  3,                                      !- Outlet Port
  {f2fbe20b-e88c-45cd-8b07-dcabe77c425e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9f7b2f4b-7b24-4558-a0cd-4bcedb093f71}, !- Handle
  {f2fbe20b-e88c-45cd-8b07-dcabe77c425e}, !- Source Object
  5,                                      !- Outlet Port
  {d3986f4b-2f47-4029-8d55-96e9e7254d50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9c5625b-47be-4bea-a287-fc7bb64a8619}, !- Handle
  {d3986f4b-2f47-4029-8d55-96e9e7254d50}, !- Source Object
  3,                                      !- Outlet Port
  {ea26c03f-14e1-48b0-ae96-cd5e90bde0c3}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c6504c26-db83-479f-8aa6-95aad3ab6640}, !- Handle
  Availability Manager Night Cycle 39,    !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {925e2293-410a-4ed2-be64-aeb55907221f}, !- Control Zone or Zone List Name
  {6efb0e7d-2981-492e-84e9-16392239e882}, !- Cooling Control Zone or Zone List Name
  {6b4748bf-b71a-4f5a-bff6-015c0758782d}, !- Heating Control Zone or Zone List Name
  {3a2a1412-f6dc-4a20-9cf6-f323d92952db}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {925e2293-410a-4ed2-be64-aeb55907221f}, !- Handle
  Availability Manager Night Cycle 39 Control Zone List; !- Name

OS:ModelObjectList,
  {6efb0e7d-2981-492e-84e9-16392239e882}, !- Handle
  Availability Manager Night Cycle 39 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6b4748bf-b71a-4f5a-bff6-015c0758782d}, !- Handle
  Availability Manager Night Cycle 39 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3a2a1412-f6dc-4a20-9cf6-f323d92952db}, !- Handle
  Availability Manager Night Cycle 39 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6d365773-6727-4177-99c6-a61eb93e10c4}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Diffuser, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {2892328e-a577-4e88-9721-170373742333}, !- Air Inlet Node Name
  {4ed08972-434d-40e6-afc8-009087b009d8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d7a42536-9cfc-42b8-b1ef-885cb1a2f4c8}, !- Handle
  Zone SuperMarket Dining C  - Story ground Return Air Node, !- Name
  {b2901888-0c69-460d-acd3-c90200b90475}, !- Inlet Port
  {96ebb9d7-c90b-4391-aa64-4f5ab8821457}; !- Outlet Port

OS:Connection,
  {5ef611d3-7344-4582-bfff-d910d1741b87}, !- Handle
  {82049782-da52-429a-bdfc-609b6fa8fea9}, !- Source Object
  3,                                      !- Outlet Port
  {b7345154-401e-466b-b7d8-20783b00d24a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2901888-0c69-460d-acd3-c90200b90475}, !- Handle
  {ebf929e5-5511-4b06-aabd-5b2ca6695fd9}, !- Source Object
  2,                                      !- Outlet Port
  {d7a42536-9cfc-42b8-b1ef-885cb1a2f4c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96ebb9d7-c90b-4391-aa64-4f5ab8821457}, !- Handle
  {d7a42536-9cfc-42b8-b1ef-885cb1a2f4c8}, !- Source Object
  3,                                      !- Outlet Port
  {b3d3c7fc-ac3f-4ba8-9f1f-23e4867ef2f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {de4007a3-b296-4e92-a305-79ca6aff0eb0}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {4e36626a-da21-489c-af95-2cb4e12dc54b}, !- Inlet Port
  {2892328e-a577-4e88-9721-170373742333}; !- Outlet Port

OS:Connection,
  {4e36626a-da21-489c-af95-2cb4e12dc54b}, !- Handle
  {6d35d6fb-35eb-4924-8c5c-40f611a8fb6f}, !- Source Object
  3,                                      !- Outlet Port
  {de4007a3-b296-4e92-a305-79ca6aff0eb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2892328e-a577-4e88-9721-170373742333}, !- Handle
  {de4007a3-b296-4e92-a305-79ca6aff0eb0}, !- Source Object
  3,                                      !- Outlet Port
  {6d365773-6727-4177-99c6-a61eb93e10c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ed08972-434d-40e6-afc8-009087b009d8}, !- Handle
  {6d365773-6727-4177-99c6-a61eb93e10c4}, !- Source Object
  4,                                      !- Outlet Port
  {82049782-da52-429a-bdfc-609b6fa8fea9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2116b9b6-4476-4252-ac11-c9093a07fec2}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  {ed85951e-d34a-4c32-b95c-3d02e89bee84}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {92892ac8-65e8-444e-9b75-20d257dde14c}, !- Supply Side Inlet Node Name
  {311d522e-6c6e-47fd-8e3f-efc775fa3dbb}, !- Demand Side Outlet Node Name
  {3f0b2f10-157c-4ba7-a69a-829a3969406c}, !- Demand Side Inlet Node A
  {2f125c12-926b-4b9c-a92a-dfbb30f7abba}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {137cd60c-44ca-49d3-a4ae-c1419d99d292}, !- Demand Mixer Name
  {be9da583-2252-4eff-8901-b70adef78a15}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3fafa1a7-ed30-4ed5-ae10-2b32b3f692e9}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {92892ac8-65e8-444e-9b75-20d257dde14c}, !- Inlet Port
  {30098553-95f8-4ee1-a31c-c40d415a4479}; !- Outlet Port

OS:Node,
  {a2f114f4-2916-4dc1-86ff-865a7d2ed5b6}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {a5f5cfd2-3416-46b5-ad56-3cc02f21f5a3}, !- Inlet Port
  {2f125c12-926b-4b9c-a92a-dfbb30f7abba}; !- Outlet Port

OS:Connection,
  {92892ac8-65e8-444e-9b75-20d257dde14c}, !- Handle
  {2116b9b6-4476-4252-ac11-c9093a07fec2}, !- Source Object
  9,                                      !- Outlet Port
  {3fafa1a7-ed30-4ed5-ae10-2b32b3f692e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f125c12-926b-4b9c-a92a-dfbb30f7abba}, !- Handle
  {a2f114f4-2916-4dc1-86ff-865a7d2ed5b6}, !- Source Object
  3,                                      !- Outlet Port
  {2116b9b6-4476-4252-ac11-c9093a07fec2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1a54a16e-0af3-4907-a643-9279fb51a849}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {3f0b2f10-157c-4ba7-a69a-829a3969406c}, !- Inlet Port
  {b873273a-e8e8-46ed-b955-53745605318b}; !- Outlet Port

OS:Node,
  {4e2dd581-79d0-4acf-8172-cd180295d0f5}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {ac6690c7-1837-4cb2-812c-f4e74b5d572b}, !- Inlet Port
  {311d522e-6c6e-47fd-8e3f-efc775fa3dbb}; !- Outlet Port

OS:Node,
  {e53b6f45-9fe0-4043-bf57-e6e7dc54262c}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {0f1469f6-f167-46db-8a0f-501514b84c91}, !- Inlet Port
  {d9fd3987-1f91-48c6-8e28-1c6ace168aa0}; !- Outlet Port

OS:Connection,
  {3f0b2f10-157c-4ba7-a69a-829a3969406c}, !- Handle
  {2116b9b6-4476-4252-ac11-c9093a07fec2}, !- Source Object
  11,                                     !- Outlet Port
  {1a54a16e-0af3-4907-a643-9279fb51a849}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {311d522e-6c6e-47fd-8e3f-efc775fa3dbb}, !- Handle
  {4e2dd581-79d0-4acf-8172-cd180295d0f5}, !- Source Object
  3,                                      !- Outlet Port
  {2116b9b6-4476-4252-ac11-c9093a07fec2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {be9da583-2252-4eff-8901-b70adef78a15}, !- Handle
  Air Loop HVAC Zone Splitter 40,         !- Name
  {b873273a-e8e8-46ed-b955-53745605318b}, !- Inlet Node Name
  {58c6d9a6-1115-4c3c-b1c0-3acc39a0eed1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {137cd60c-44ca-49d3-a4ae-c1419d99d292}, !- Handle
  Air Loop HVAC Zone Mixer 40,            !- Name
  {ac6690c7-1837-4cb2-812c-f4e74b5d572b}, !- Outlet Node Name
  {24c8d2f7-6f04-4e33-84ea-8b1b47ca83cb}; !- Inlet Node Name 1

OS:Connection,
  {b873273a-e8e8-46ed-b955-53745605318b}, !- Handle
  {1a54a16e-0af3-4907-a643-9279fb51a849}, !- Source Object
  3,                                      !- Outlet Port
  {be9da583-2252-4eff-8901-b70adef78a15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac6690c7-1837-4cb2-812c-f4e74b5d572b}, !- Handle
  {137cd60c-44ca-49d3-a4ae-c1419d99d292}, !- Source Object
  2,                                      !- Outlet Port
  {4e2dd581-79d0-4acf-8172-cd180295d0f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ec2a5f17-229b-4f38-a786-0ef1dd3480e3}, !- Handle
  {2116b9b6-4476-4252-ac11-c9093a07fec2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {ed85951e-d34a-4c32-b95c-3d02e89bee84}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 39, !- Name
  {c578f049-9548-48a0-972e-9dbf4403d115}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {a0960900-c75c-4064-ac65-20059af493a3}, !- Handle
  Zone SuperMarket Deli A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5c8cedf2-d30e-4efe-b7ed-5b695b2da984}, !- Control Zone Name
  {a2f114f4-2916-4dc1-86ff-865a7d2ed5b6}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {974413af-3b2b-44a5-bbd8-5abc124298aa}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Water Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e8875048-2864-41c1-9206-ca77228f6d47}, !- Water Inlet Node Name
  {a5764ce9-01ee-4637-9f04-16f39ebfdc58}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {587e20ed-a52e-4eee-8cd2-eaabe69418f4}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {74ae7e64-57f9-481f-bc00-c083591fb44d}, !- Inlet Port
  {e8875048-2864-41c1-9206-ca77228f6d47}; !- Outlet Port

OS:Connection,
  {74ae7e64-57f9-481f-bc00-c083591fb44d}, !- Handle
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Source Object
  43,                                     !- Outlet Port
  {587e20ed-a52e-4eee-8cd2-eaabe69418f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f9b6a08-20ef-48dd-85fc-88df29a847ea}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {a5764ce9-01ee-4637-9f04-16f39ebfdc58}, !- Inlet Port
  {5c70e450-37c5-40b1-b949-db0daf280fb9}; !- Outlet Port

OS:Connection,
  {e8875048-2864-41c1-9206-ca77228f6d47}, !- Handle
  {587e20ed-a52e-4eee-8cd2-eaabe69418f4}, !- Source Object
  3,                                      !- Outlet Port
  {974413af-3b2b-44a5-bbd8-5abc124298aa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a5764ce9-01ee-4637-9f04-16f39ebfdc58}, !- Handle
  {974413af-3b2b-44a5-bbd8-5abc124298aa}, !- Source Object
  6,                                      !- Outlet Port
  {8f9b6a08-20ef-48dd-85fc-88df29a847ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c70e450-37c5-40b1-b949-db0daf280fb9}, !- Handle
  {8f9b6a08-20ef-48dd-85fc-88df29a847ea}, !- Source Object
  3,                                      !- Outlet Port
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Target Object
  43;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c9777ac4-1ca3-4301-b243-3c743fc34490}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {974413af-3b2b-44a5-bbd8-5abc124298aa}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {663cca5a-5b8c-45ea-87f0-ebf5bafe6e0c}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {fd67d114-1bbd-4d68-8ceb-c9c0b51c0569}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c5422b07-481a-45fa-8f81-7bda5686578d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {873e7ae7-7b09-4294-a05f-66ed7f8722ba}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {263c2d41-15bd-45d4-b31f-43548a44cebb}, !- Energy Input Ratio Function of Temperature Curve Name
  {c96dddc7-86d6-4a6c-9289-36b914147b40}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e6a5fbf5-c5d3-48bd-975a-067cf3a923e3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {5420b078-ca8c-4a26-a03a-6c91c5c212f4}, !- Handle
  Curve Biquadratic 157,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {10c19162-844f-45f0-ba40-9f6b8b3b7d08}, !- Handle
  Curve Quadratic 235,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2729d8e8-04ed-4b06-8bc7-ec0ebf2f4b47}, !- Handle
  Curve Biquadratic 158,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1758ad08-719e-46b0-a26f-d25b736461ec}, !- Handle
  Curve Quadratic 236,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {370c56a6-a8ca-4170-8263-00d791c8ba02}, !- Handle
  Curve Quadratic 237,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c5422b07-481a-45fa-8f81-7bda5686578d}, !- Handle
  Curve Biquadratic 159,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {873e7ae7-7b09-4294-a05f-66ed7f8722ba}, !- Handle
  Curve Quadratic 238,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {263c2d41-15bd-45d4-b31f-43548a44cebb}, !- Handle
  Curve Biquadratic 160,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c96dddc7-86d6-4a6c-9289-36b914147b40}, !- Handle
  Curve Quadratic 239,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e6a5fbf5-c5d3-48bd-975a-067cf3a923e3}, !- Handle
  Curve Quadratic 240,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {4dc30f9e-ad15-4474-b8f7-9c7d5768228c}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8ac5962-d2a8-4171-9b0a-cbb619219455}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f06994a7-acf4-4077-b9fc-d5941e2b6b43}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e8ac5962-d2a8-4171-9b0a-cbb619219455}, !- Handle
  Fan On Off Power Curve 39,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f06994a7-acf4-4077-b9fc-d5941e2b6b43}, !- Handle
  Fan On Off Efficiency Curve 39,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a17dbf11-dc92-48a7-8351-ee423f62108d}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {5c8cedf2-d30e-4efe-b7ed-5b695b2da984}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {edc6675e-be1a-44f9-b871-0deded5a4500}, !- Air Inlet Node Name
  {a5f5cfd2-3416-46b5-ad56-3cc02f21f5a3}, !- Air Outlet Node Name
  {4dc30f9e-ad15-4474-b8f7-9c7d5768228c}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Supply Air Fan Operating Mode Schedule Name
  {974413af-3b2b-44a5-bbd8-5abc124298aa}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {fd67d114-1bbd-4d68-8ceb-c9c0b51c0569}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {663cca5a-5b8c-45ea-87f0-ebf5bafe6e0c}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a5f5cfd2-3416-46b5-ad56-3cc02f21f5a3}, !- Handle
  {a17dbf11-dc92-48a7-8351-ee423f62108d}, !- Source Object
  7,                                      !- Outlet Port
  {a2f114f4-2916-4dc1-86ff-865a7d2ed5b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {996f869e-2446-4c5c-8b09-84a505f9271d}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {834b195c-71a9-4bed-8102-96869962dbac}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {834b195c-71a9-4bed-8102-96869962dbac}, !- Handle
  Controller Mechanical Ventilation 40,   !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {21b7fbe7-8ecb-4200-9f58-d737d6215507}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC OA System, !- Name
  {996f869e-2446-4c5c-8b09-84a505f9271d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d9663486-4755-4ae6-8358-c84fab69a84d}, !- Mixed Air Node Name
  {e876b6ca-3579-4926-9b30-80117661b17d}, !- Outdoor Air Stream Node Name
  {bbb021e0-ec37-4931-b1bb-374e812e585b}, !- Relief Air Stream Node Name
  {30098553-95f8-4ee1-a31c-c40d415a4479}; !- Return Air Stream Node Name

OS:Node,
  {9749feb4-45d5-4510-a62a-b17deb50c7ed}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {e876b6ca-3579-4926-9b30-80117661b17d}; !- Outlet Port

OS:Connection,
  {e876b6ca-3579-4926-9b30-80117661b17d}, !- Handle
  {9749feb4-45d5-4510-a62a-b17deb50c7ed}, !- Source Object
  3,                                      !- Outlet Port
  {21b7fbe7-8ecb-4200-9f58-d737d6215507}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1da216d4-fcc3-4a88-9132-4944ec641746}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Relief Air Node, !- Name
  {bbb021e0-ec37-4931-b1bb-374e812e585b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bbb021e0-ec37-4931-b1bb-374e812e585b}, !- Handle
  {21b7fbe7-8ecb-4200-9f58-d737d6215507}, !- Source Object
  7,                                      !- Outlet Port
  {1da216d4-fcc3-4a88-9132-4944ec641746}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81d005b4-cb05-41fc-b5e3-4651d7424c97}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {d9663486-4755-4ae6-8358-c84fab69a84d}, !- Inlet Port
  {edc6675e-be1a-44f9-b871-0deded5a4500}; !- Outlet Port

OS:Connection,
  {30098553-95f8-4ee1-a31c-c40d415a4479}, !- Handle
  {3fafa1a7-ed30-4ed5-ae10-2b32b3f692e9}, !- Source Object
  3,                                      !- Outlet Port
  {21b7fbe7-8ecb-4200-9f58-d737d6215507}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d9663486-4755-4ae6-8358-c84fab69a84d}, !- Handle
  {21b7fbe7-8ecb-4200-9f58-d737d6215507}, !- Source Object
  5,                                      !- Outlet Port
  {81d005b4-cb05-41fc-b5e3-4651d7424c97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edc6675e-be1a-44f9-b871-0deded5a4500}, !- Handle
  {81d005b4-cb05-41fc-b5e3-4651d7424c97}, !- Source Object
  3,                                      !- Outlet Port
  {a17dbf11-dc92-48a7-8351-ee423f62108d}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c578f049-9548-48a0-972e-9dbf4403d115}, !- Handle
  Availability Manager Night Cycle 40,    !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {4b526c64-e7fa-4320-a8ef-4383d919dfa1}, !- Control Zone or Zone List Name
  {f489c276-bcbf-4b21-abf2-4d3a35eabba9}, !- Cooling Control Zone or Zone List Name
  {7e87154f-e29f-47ee-ba73-e556ff232860}, !- Heating Control Zone or Zone List Name
  {8e28a945-1674-4a77-81c0-3deec2bbb2f3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4b526c64-e7fa-4320-a8ef-4383d919dfa1}, !- Handle
  Availability Manager Night Cycle 40 Control Zone List; !- Name

OS:ModelObjectList,
  {f489c276-bcbf-4b21-abf2-4d3a35eabba9}, !- Handle
  Availability Manager Night Cycle 40 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7e87154f-e29f-47ee-ba73-e556ff232860}, !- Handle
  Availability Manager Night Cycle 40 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8e28a945-1674-4a77-81c0-3deec2bbb2f3}, !- Handle
  Availability Manager Night Cycle 40 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {25e0dec5-bfbe-4e98-9805-32b9071ffc28}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Diffuser, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {3f3232a5-e50e-46c0-92cf-064bfea39b58}, !- Air Inlet Node Name
  {0f1469f6-f167-46db-8a0f-501514b84c91}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {160dfbda-06a0-404e-a470-c0ac1d472675}, !- Handle
  Zone SuperMarket Deli A  - Story ground Return Air Node, !- Name
  {9fc9d51b-6add-41fa-9f69-126b4abad665}, !- Inlet Port
  {24c8d2f7-6f04-4e33-84ea-8b1b47ca83cb}; !- Outlet Port

OS:Connection,
  {d9fd3987-1f91-48c6-8e28-1c6ace168aa0}, !- Handle
  {e53b6f45-9fe0-4043-bf57-e6e7dc54262c}, !- Source Object
  3,                                      !- Outlet Port
  {686e0c50-9eb2-4820-83a1-2c24c8281e0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fc9d51b-6add-41fa-9f69-126b4abad665}, !- Handle
  {d9f3a78b-6f61-450c-a943-8a4a085971ee}, !- Source Object
  2,                                      !- Outlet Port
  {160dfbda-06a0-404e-a470-c0ac1d472675}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24c8d2f7-6f04-4e33-84ea-8b1b47ca83cb}, !- Handle
  {160dfbda-06a0-404e-a470-c0ac1d472675}, !- Source Object
  3,                                      !- Outlet Port
  {137cd60c-44ca-49d3-a4ae-c1419d99d292}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2238eba1-7f32-4791-858f-6725586c1b28}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {58c6d9a6-1115-4c3c-b1c0-3acc39a0eed1}, !- Inlet Port
  {3f3232a5-e50e-46c0-92cf-064bfea39b58}; !- Outlet Port

OS:Connection,
  {58c6d9a6-1115-4c3c-b1c0-3acc39a0eed1}, !- Handle
  {be9da583-2252-4eff-8901-b70adef78a15}, !- Source Object
  3,                                      !- Outlet Port
  {2238eba1-7f32-4791-858f-6725586c1b28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f3232a5-e50e-46c0-92cf-064bfea39b58}, !- Handle
  {2238eba1-7f32-4791-858f-6725586c1b28}, !- Source Object
  3,                                      !- Outlet Port
  {25e0dec5-bfbe-4e98-9805-32b9071ffc28}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f1469f6-f167-46db-8a0f-501514b84c91}, !- Handle
  {25e0dec5-bfbe-4e98-9805-32b9071ffc28}, !- Source Object
  4,                                      !- Outlet Port
  {e53b6f45-9fe0-4043-bf57-e6e7dc54262c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d44cd666-e9a0-47d2-afc8-bb4051afe27e}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  {23ba9192-17aa-4ddb-820e-1cafc65e95f9}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2f0a388c-1bda-46ca-ba42-28d853892803}, !- Supply Side Inlet Node Name
  {344c2395-c0d3-4bf7-a15d-8e9956cde638}, !- Demand Side Outlet Node Name
  {23581b7f-061e-4a73-9109-f872c9e44a1b}, !- Demand Side Inlet Node A
  {b5ae97e6-19a6-435f-b022-d469b45b5278}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {567cb9cb-767c-4478-9f1c-cdf40840c405}, !- Demand Mixer Name
  {6dc42468-e637-43c1-a477-405e126f8eb9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d7c0cfab-c6b7-447d-9093-65506b5d2bbb}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {2f0a388c-1bda-46ca-ba42-28d853892803}, !- Inlet Port
  {7a88cfdb-0d53-4ea7-bde2-f9f41ca8a7b3}; !- Outlet Port

OS:Node,
  {d5a9f4e6-6a0a-4f79-b74d-d1cc5dde34b7}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {ce3ce6c5-860d-40e1-abd3-a838dae3189e}, !- Inlet Port
  {b5ae97e6-19a6-435f-b022-d469b45b5278}; !- Outlet Port

OS:Connection,
  {2f0a388c-1bda-46ca-ba42-28d853892803}, !- Handle
  {d44cd666-e9a0-47d2-afc8-bb4051afe27e}, !- Source Object
  9,                                      !- Outlet Port
  {d7c0cfab-c6b7-447d-9093-65506b5d2bbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5ae97e6-19a6-435f-b022-d469b45b5278}, !- Handle
  {d5a9f4e6-6a0a-4f79-b74d-d1cc5dde34b7}, !- Source Object
  3,                                      !- Outlet Port
  {d44cd666-e9a0-47d2-afc8-bb4051afe27e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {dc06a576-16de-4eee-a987-e3a2b68f9369}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {23581b7f-061e-4a73-9109-f872c9e44a1b}, !- Inlet Port
  {9480cc04-3d2a-4b75-96e8-ec03b685383e}; !- Outlet Port

OS:Node,
  {f0b8ca0e-0f9b-4b53-bc9f-2977753cb43a}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {b8800892-3d69-4bdc-bb45-e202f8ffab46}, !- Inlet Port
  {344c2395-c0d3-4bf7-a15d-8e9956cde638}; !- Outlet Port

OS:Node,
  {e32fd783-4a3e-4b5f-9d67-0e67c6a7c9f0}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {d4e2d781-1547-4dc7-89db-bd5af2aa655f}, !- Inlet Port
  {e5a03a77-7677-4cbc-bba1-6bc8465fd0f3}; !- Outlet Port

OS:Connection,
  {23581b7f-061e-4a73-9109-f872c9e44a1b}, !- Handle
  {d44cd666-e9a0-47d2-afc8-bb4051afe27e}, !- Source Object
  11,                                     !- Outlet Port
  {dc06a576-16de-4eee-a987-e3a2b68f9369}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {344c2395-c0d3-4bf7-a15d-8e9956cde638}, !- Handle
  {f0b8ca0e-0f9b-4b53-bc9f-2977753cb43a}, !- Source Object
  3,                                      !- Outlet Port
  {d44cd666-e9a0-47d2-afc8-bb4051afe27e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6dc42468-e637-43c1-a477-405e126f8eb9}, !- Handle
  Air Loop HVAC Zone Splitter 41,         !- Name
  {9480cc04-3d2a-4b75-96e8-ec03b685383e}, !- Inlet Node Name
  {3d7616f9-fc29-460f-bb73-bfd45442a413}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {567cb9cb-767c-4478-9f1c-cdf40840c405}, !- Handle
  Air Loop HVAC Zone Mixer 41,            !- Name
  {b8800892-3d69-4bdc-bb45-e202f8ffab46}, !- Outlet Node Name
  {45db72cc-5b5c-4214-8544-3239a86270e8}; !- Inlet Node Name 1

OS:Connection,
  {9480cc04-3d2a-4b75-96e8-ec03b685383e}, !- Handle
  {dc06a576-16de-4eee-a987-e3a2b68f9369}, !- Source Object
  3,                                      !- Outlet Port
  {6dc42468-e637-43c1-a477-405e126f8eb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8800892-3d69-4bdc-bb45-e202f8ffab46}, !- Handle
  {567cb9cb-767c-4478-9f1c-cdf40840c405}, !- Source Object
  2,                                      !- Outlet Port
  {f0b8ca0e-0f9b-4b53-bc9f-2977753cb43a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5abe8bf2-0d74-4b90-8c29-f9f1f6246862}, !- Handle
  {d44cd666-e9a0-47d2-afc8-bb4051afe27e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {23ba9192-17aa-4ddb-820e-1cafc65e95f9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 40, !- Name
  {fa8560c7-9b8c-40df-9520-1c6cfa19a5c1}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {69eaa42d-78ed-4375-8ea4-126686cef720}, !- Handle
  Zone SuperMarket Deli B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8db11255-2959-4ea9-a621-51e269181293}, !- Control Zone Name
  {d5a9f4e6-6a0a-4f79-b74d-d1cc5dde34b7}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {1a63dd92-db9d-4f0f-b9bf-075be80f485a}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Water Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8ec0ef8d-505d-4b7b-90ad-1666a0646dc6}, !- Water Inlet Node Name
  {db5cafa0-0891-4787-8970-ee6755835dea}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {33f76744-2f1d-4b51-afa9-85f142827379}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {4880102a-effe-46b1-848a-369d6936253a}, !- Inlet Port
  {8ec0ef8d-505d-4b7b-90ad-1666a0646dc6}; !- Outlet Port

OS:Connection,
  {4880102a-effe-46b1-848a-369d6936253a}, !- Handle
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Source Object
  44,                                     !- Outlet Port
  {33f76744-2f1d-4b51-afa9-85f142827379}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22df049a-c03a-46d8-89a7-c3c737ae6ecc}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {db5cafa0-0891-4787-8970-ee6755835dea}, !- Inlet Port
  {8fd328f3-510b-4df9-bfac-808460d74804}; !- Outlet Port

OS:Connection,
  {8ec0ef8d-505d-4b7b-90ad-1666a0646dc6}, !- Handle
  {33f76744-2f1d-4b51-afa9-85f142827379}, !- Source Object
  3,                                      !- Outlet Port
  {1a63dd92-db9d-4f0f-b9bf-075be80f485a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {db5cafa0-0891-4787-8970-ee6755835dea}, !- Handle
  {1a63dd92-db9d-4f0f-b9bf-075be80f485a}, !- Source Object
  6,                                      !- Outlet Port
  {22df049a-c03a-46d8-89a7-c3c737ae6ecc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fd328f3-510b-4df9-bfac-808460d74804}, !- Handle
  {22df049a-c03a-46d8-89a7-c3c737ae6ecc}, !- Source Object
  3,                                      !- Outlet Port
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Target Object
  44;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a66a67dc-3bbf-4cd3-9938-3f97be00e41e}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {1a63dd92-db9d-4f0f-b9bf-075be80f485a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {ad638a35-08a1-49a2-a026-a5aa85f7e40b}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d84337e1-0ba0-4e7b-bfb5-d1432b7f0097}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8418a518-5fdf-4228-83ef-c51e903a0392}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7af23e3f-d818-4db5-96e6-c94f8b551a5b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e097ff95-7840-439d-8db2-a6d947c3a6bb}, !- Energy Input Ratio Function of Temperature Curve Name
  {ea2710e1-82bc-4481-a4d9-a9c3ed8c8b4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {eb7f37ee-3115-429a-9ab7-0207a6b8a543}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {ef30c6de-99d9-4a37-8687-a80c070fc8b4}, !- Handle
  Curve Biquadratic 161,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {928cf0ab-87b0-4cf0-84a7-41f1a6510b5b}, !- Handle
  Curve Quadratic 241,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ea79137c-58bf-454c-bc5a-ebf5a2483d04}, !- Handle
  Curve Biquadratic 162,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {27192ab6-4e5b-4936-a0b3-6b64eec8b8dd}, !- Handle
  Curve Quadratic 242,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {cd8a4da6-3983-4c4c-b076-a6def6c808d1}, !- Handle
  Curve Quadratic 243,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8418a518-5fdf-4228-83ef-c51e903a0392}, !- Handle
  Curve Biquadratic 163,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {7af23e3f-d818-4db5-96e6-c94f8b551a5b}, !- Handle
  Curve Quadratic 244,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e097ff95-7840-439d-8db2-a6d947c3a6bb}, !- Handle
  Curve Biquadratic 164,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {ea2710e1-82bc-4481-a4d9-a9c3ed8c8b4e}, !- Handle
  Curve Quadratic 245,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {eb7f37ee-3115-429a-9ab7-0207a6b8a543}, !- Handle
  Curve Quadratic 246,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {b367d46a-5078-4a78-9019-b52e7fe8421a}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e23de6b2-3dd5-4fef-b85b-f6aa61937dcf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {65b39070-de37-465f-a157-4f4f5036c00c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e23de6b2-3dd5-4fef-b85b-f6aa61937dcf}, !- Handle
  Fan On Off Power Curve 40,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {65b39070-de37-465f-a157-4f4f5036c00c}, !- Handle
  Fan On Off Efficiency Curve 40,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {aec56f0f-4653-40de-8723-dcc511209241}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {8db11255-2959-4ea9-a621-51e269181293}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {f178f436-da8a-486f-9185-3385bbcc2ceb}, !- Air Inlet Node Name
  {ce3ce6c5-860d-40e1-abd3-a838dae3189e}, !- Air Outlet Node Name
  {b367d46a-5078-4a78-9019-b52e7fe8421a}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Supply Air Fan Operating Mode Schedule Name
  {1a63dd92-db9d-4f0f-b9bf-075be80f485a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d84337e1-0ba0-4e7b-bfb5-d1432b7f0097}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ad638a35-08a1-49a2-a026-a5aa85f7e40b}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ce3ce6c5-860d-40e1-abd3-a838dae3189e}, !- Handle
  {aec56f0f-4653-40de-8723-dcc511209241}, !- Source Object
  7,                                      !- Outlet Port
  {d5a9f4e6-6a0a-4f79-b74d-d1cc5dde34b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ae629adb-3806-47bc-89d6-979465f4f7c0}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5e8302c0-82f8-418e-886b-8d1eb830179d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {5e8302c0-82f8-418e-886b-8d1eb830179d}, !- Handle
  Controller Mechanical Ventilation 41,   !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {45430cca-232d-4469-a766-83702d1cf416}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC OA System, !- Name
  {ae629adb-3806-47bc-89d6-979465f4f7c0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4a5c3551-7bc9-4d06-acb0-64e32596af1f}, !- Mixed Air Node Name
  {b4836d3f-5b99-4b00-b0b0-e7c41aa9840f}, !- Outdoor Air Stream Node Name
  {2fd79a76-9a02-43e0-9642-3baac7c7b29d}, !- Relief Air Stream Node Name
  {7a88cfdb-0d53-4ea7-bde2-f9f41ca8a7b3}; !- Return Air Stream Node Name

OS:Node,
  {ef868b7a-5124-4bfd-b799-42f2fd76dbea}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b4836d3f-5b99-4b00-b0b0-e7c41aa9840f}; !- Outlet Port

OS:Connection,
  {b4836d3f-5b99-4b00-b0b0-e7c41aa9840f}, !- Handle
  {ef868b7a-5124-4bfd-b799-42f2fd76dbea}, !- Source Object
  3,                                      !- Outlet Port
  {45430cca-232d-4469-a766-83702d1cf416}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4610ce0c-1f3d-4b12-957b-07e71ef8fe67}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Relief Air Node, !- Name
  {2fd79a76-9a02-43e0-9642-3baac7c7b29d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2fd79a76-9a02-43e0-9642-3baac7c7b29d}, !- Handle
  {45430cca-232d-4469-a766-83702d1cf416}, !- Source Object
  7,                                      !- Outlet Port
  {4610ce0c-1f3d-4b12-957b-07e71ef8fe67}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {004af55f-bba9-4498-a012-42aec4ad62c7}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {4a5c3551-7bc9-4d06-acb0-64e32596af1f}, !- Inlet Port
  {f178f436-da8a-486f-9185-3385bbcc2ceb}; !- Outlet Port

OS:Connection,
  {7a88cfdb-0d53-4ea7-bde2-f9f41ca8a7b3}, !- Handle
  {d7c0cfab-c6b7-447d-9093-65506b5d2bbb}, !- Source Object
  3,                                      !- Outlet Port
  {45430cca-232d-4469-a766-83702d1cf416}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4a5c3551-7bc9-4d06-acb0-64e32596af1f}, !- Handle
  {45430cca-232d-4469-a766-83702d1cf416}, !- Source Object
  5,                                      !- Outlet Port
  {004af55f-bba9-4498-a012-42aec4ad62c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f178f436-da8a-486f-9185-3385bbcc2ceb}, !- Handle
  {004af55f-bba9-4498-a012-42aec4ad62c7}, !- Source Object
  3,                                      !- Outlet Port
  {aec56f0f-4653-40de-8723-dcc511209241}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {fa8560c7-9b8c-40df-9520-1c6cfa19a5c1}, !- Handle
  Availability Manager Night Cycle 41,    !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ea1333ba-7127-481c-a9e7-5c5aeec3541a}, !- Control Zone or Zone List Name
  {c450092c-8ed5-41b9-baab-e23188bfee2f}, !- Cooling Control Zone or Zone List Name
  {ab619187-a56b-4146-97d5-57df22d79cae}, !- Heating Control Zone or Zone List Name
  {6249c103-0571-42e0-8b13-d8581ff8b883}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ea1333ba-7127-481c-a9e7-5c5aeec3541a}, !- Handle
  Availability Manager Night Cycle 41 Control Zone List; !- Name

OS:ModelObjectList,
  {c450092c-8ed5-41b9-baab-e23188bfee2f}, !- Handle
  Availability Manager Night Cycle 41 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ab619187-a56b-4146-97d5-57df22d79cae}, !- Handle
  Availability Manager Night Cycle 41 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6249c103-0571-42e0-8b13-d8581ff8b883}, !- Handle
  Availability Manager Night Cycle 41 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7fcf30b1-0001-477d-9a71-551ac18ff099}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Diffuser, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {42081cbd-f2e5-40b8-868e-31e5b043205d}, !- Air Inlet Node Name
  {d4e2d781-1547-4dc7-89db-bd5af2aa655f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7df77ec4-3721-4d3f-984f-ac9a335885b1}, !- Handle
  Zone SuperMarket Deli B  - Story ground Return Air Node, !- Name
  {7fa4ab45-16ca-47fc-92f0-bfc4cd2d8d5f}, !- Inlet Port
  {45db72cc-5b5c-4214-8544-3239a86270e8}; !- Outlet Port

OS:Connection,
  {e5a03a77-7677-4cbc-bba1-6bc8465fd0f3}, !- Handle
  {e32fd783-4a3e-4b5f-9d67-0e67c6a7c9f0}, !- Source Object
  3,                                      !- Outlet Port
  {792edbf6-dd66-4696-a828-53fd8cd8edc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fa4ab45-16ca-47fc-92f0-bfc4cd2d8d5f}, !- Handle
  {a3d221ac-eee4-41ee-b39d-56e6a1f1f79c}, !- Source Object
  2,                                      !- Outlet Port
  {7df77ec4-3721-4d3f-984f-ac9a335885b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45db72cc-5b5c-4214-8544-3239a86270e8}, !- Handle
  {7df77ec4-3721-4d3f-984f-ac9a335885b1}, !- Source Object
  3,                                      !- Outlet Port
  {567cb9cb-767c-4478-9f1c-cdf40840c405}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bb3f9cdf-61fd-4034-a2b7-cf39985b154c}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {3d7616f9-fc29-460f-bb73-bfd45442a413}, !- Inlet Port
  {42081cbd-f2e5-40b8-868e-31e5b043205d}; !- Outlet Port

OS:Connection,
  {3d7616f9-fc29-460f-bb73-bfd45442a413}, !- Handle
  {6dc42468-e637-43c1-a477-405e126f8eb9}, !- Source Object
  3,                                      !- Outlet Port
  {bb3f9cdf-61fd-4034-a2b7-cf39985b154c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42081cbd-f2e5-40b8-868e-31e5b043205d}, !- Handle
  {bb3f9cdf-61fd-4034-a2b7-cf39985b154c}, !- Source Object
  3,                                      !- Outlet Port
  {7fcf30b1-0001-477d-9a71-551ac18ff099}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d4e2d781-1547-4dc7-89db-bd5af2aa655f}, !- Handle
  {7fcf30b1-0001-477d-9a71-551ac18ff099}, !- Source Object
  4,                                      !- Outlet Port
  {e32fd783-4a3e-4b5f-9d67-0e67c6a7c9f0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1dc41fb4-0c96-4f55-a646-2846964a4c12}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  {271c362e-f42c-43f0-a7d4-25ba8960ba37}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {aee13077-9855-459c-9232-9136c0b522da}, !- Supply Side Inlet Node Name
  {bc6a9510-1abc-4d25-8cf0-3112f04e5cea}, !- Demand Side Outlet Node Name
  {b33d8f82-d8ce-42ea-bfdd-82b97113225f}, !- Demand Side Inlet Node A
  {e0b31c6b-48d7-4386-bc62-c5759f23f451}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d77cf348-a83a-4063-ab08-d801e46bdda4}, !- Demand Mixer Name
  {ac9ff629-221e-4cba-b079-4378fcc8e4a8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d508cf1f-969b-4ff6-b164-6f8128be043e}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {aee13077-9855-459c-9232-9136c0b522da}, !- Inlet Port
  {c66d4585-6772-4abf-93dd-5d689fe408c4}; !- Outlet Port

OS:Node,
  {7f241655-d86d-44cf-8b5a-c2439d5b6ec2}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {f8322b02-036f-496a-8192-401e2eeea393}, !- Inlet Port
  {e0b31c6b-48d7-4386-bc62-c5759f23f451}; !- Outlet Port

OS:Connection,
  {aee13077-9855-459c-9232-9136c0b522da}, !- Handle
  {1dc41fb4-0c96-4f55-a646-2846964a4c12}, !- Source Object
  9,                                      !- Outlet Port
  {d508cf1f-969b-4ff6-b164-6f8128be043e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0b31c6b-48d7-4386-bc62-c5759f23f451}, !- Handle
  {7f241655-d86d-44cf-8b5a-c2439d5b6ec2}, !- Source Object
  3,                                      !- Outlet Port
  {1dc41fb4-0c96-4f55-a646-2846964a4c12}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {891ccec4-6e88-4fb4-a6e6-14fedf44c08b}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {b33d8f82-d8ce-42ea-bfdd-82b97113225f}, !- Inlet Port
  {ce533424-f2e6-42d2-a374-e00c65866627}; !- Outlet Port

OS:Node,
  {0c9dc8f1-b292-4112-b818-7d48629f8c33}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {da34f483-a887-4b07-8dbd-475522406976}, !- Inlet Port
  {bc6a9510-1abc-4d25-8cf0-3112f04e5cea}; !- Outlet Port

OS:Node,
  {8806a261-1196-438f-b96f-cd230a9a0f34}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {ab01720b-ee7b-4de5-86d8-4375a96cd274}, !- Inlet Port
  {a80c3dc3-830a-4c78-aec9-6d8b0842536e}; !- Outlet Port

OS:Connection,
  {b33d8f82-d8ce-42ea-bfdd-82b97113225f}, !- Handle
  {1dc41fb4-0c96-4f55-a646-2846964a4c12}, !- Source Object
  11,                                     !- Outlet Port
  {891ccec4-6e88-4fb4-a6e6-14fedf44c08b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc6a9510-1abc-4d25-8cf0-3112f04e5cea}, !- Handle
  {0c9dc8f1-b292-4112-b818-7d48629f8c33}, !- Source Object
  3,                                      !- Outlet Port
  {1dc41fb4-0c96-4f55-a646-2846964a4c12}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ac9ff629-221e-4cba-b079-4378fcc8e4a8}, !- Handle
  Air Loop HVAC Zone Splitter 42,         !- Name
  {ce533424-f2e6-42d2-a374-e00c65866627}, !- Inlet Node Name
  {53504bf9-a2e0-43aa-880a-1264096c3f3d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d77cf348-a83a-4063-ab08-d801e46bdda4}, !- Handle
  Air Loop HVAC Zone Mixer 42,            !- Name
  {da34f483-a887-4b07-8dbd-475522406976}, !- Outlet Node Name
  {bf84b719-75c7-4ecb-94fe-5f9233a7af4c}; !- Inlet Node Name 1

OS:Connection,
  {ce533424-f2e6-42d2-a374-e00c65866627}, !- Handle
  {891ccec4-6e88-4fb4-a6e6-14fedf44c08b}, !- Source Object
  3,                                      !- Outlet Port
  {ac9ff629-221e-4cba-b079-4378fcc8e4a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da34f483-a887-4b07-8dbd-475522406976}, !- Handle
  {d77cf348-a83a-4063-ab08-d801e46bdda4}, !- Source Object
  2,                                      !- Outlet Port
  {0c9dc8f1-b292-4112-b818-7d48629f8c33}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f10e6d15-4175-44f6-a3ca-bb42033a1f08}, !- Handle
  {1dc41fb4-0c96-4f55-a646-2846964a4c12}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {271c362e-f42c-43f0-a7d4-25ba8960ba37}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 41, !- Name
  {80bf43fc-96c8-4678-a781-965ac8813b9b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ccf2e849-7e4d-45f8-91e5-4d3d54e272fd}, !- Handle
  Zone SuperMarket Deli C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ecc93793-8ffe-41e5-bd10-b6432d8c52bb}, !- Control Zone Name
  {7f241655-d86d-44cf-8b5a-c2439d5b6ec2}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {ed035d5e-382c-4e7d-98d6-cf133b1d534d}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Water Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {111351e9-a4b6-4209-a080-98b16b67ff95}, !- Water Inlet Node Name
  {b9bdc239-08a9-45f1-b05f-00faaead08ba}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dcbad221-5eb4-4a29-9846-4a7f787420dd}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {fefec332-5585-4c75-878a-9a8343a5f608}, !- Inlet Port
  {111351e9-a4b6-4209-a080-98b16b67ff95}; !- Outlet Port

OS:Connection,
  {fefec332-5585-4c75-878a-9a8343a5f608}, !- Handle
  {f87fe703-a4e7-4677-a05c-373eaeb1d1a5}, !- Source Object
  45,                                     !- Outlet Port
  {dcbad221-5eb4-4a29-9846-4a7f787420dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cebad575-9c91-4330-bea3-28d8d80237c5}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {b9bdc239-08a9-45f1-b05f-00faaead08ba}, !- Inlet Port
  {830d2b60-ee15-4262-b8ee-7aec300e2fad}; !- Outlet Port

OS:Connection,
  {111351e9-a4b6-4209-a080-98b16b67ff95}, !- Handle
  {dcbad221-5eb4-4a29-9846-4a7f787420dd}, !- Source Object
  3,                                      !- Outlet Port
  {ed035d5e-382c-4e7d-98d6-cf133b1d534d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b9bdc239-08a9-45f1-b05f-00faaead08ba}, !- Handle
  {ed035d5e-382c-4e7d-98d6-cf133b1d534d}, !- Source Object
  6,                                      !- Outlet Port
  {cebad575-9c91-4330-bea3-28d8d80237c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {830d2b60-ee15-4262-b8ee-7aec300e2fad}, !- Handle
  {cebad575-9c91-4330-bea3-28d8d80237c5}, !- Source Object
  3,                                      !- Outlet Port
  {f2bfb777-5fe1-4014-bf8a-c594488c5057}, !- Target Object
  45;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f2b6f5da-69a1-4dc8-92ca-ca7ddce81455}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {ed035d5e-382c-4e7d-98d6-cf133b1d534d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {49b64c38-3e83-493f-a96c-5f7e55c35222}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {fd406555-2166-4c2f-9025-6c8cf4aff0bc}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d7a4b0b8-1f96-4631-92ac-ce577519a29c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {895f4cb9-5d68-4850-90e6-931bb11c433b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {81b11ccf-8b39-4ba5-a9cc-6562c1abaa6c}, !- Energy Input Ratio Function of Temperature Curve Name
  {74184d76-d231-461b-b127-d136546d3231}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {172e16d7-0043-42b2-9745-ab1ecc0896a1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {89fac1de-9e9b-4c82-bfde-f5c8ef67f66c}, !- Handle
  Curve Biquadratic 165,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c1e96f3f-4507-4620-98a4-332d82dec37c}, !- Handle
  Curve Quadratic 247,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {340b2991-a4b8-46cb-95c6-ec87d1586817}, !- Handle
  Curve Biquadratic 166,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ead2308a-e8b7-4237-8153-030465142dd3}, !- Handle
  Curve Quadratic 248,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {16c86654-ae61-404a-8df0-5ddbefd26408}, !- Handle
  Curve Quadratic 249,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d7a4b0b8-1f96-4631-92ac-ce577519a29c}, !- Handle
  Curve Biquadratic 167,                  !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {895f4cb9-5d68-4850-90e6-931bb11c433b}, !- Handle
  Curve Quadratic 250,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {81b11ccf-8b39-4ba5-a9cc-6562c1abaa6c}, !- Handle
  Curve Biquadratic 168,                  !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {74184d76-d231-461b-b127-d136546d3231}, !- Handle
  Curve Quadratic 251,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {172e16d7-0043-42b2-9745-ab1ecc0896a1}, !- Handle
  Curve Quadratic 252,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {c8877397-26bc-4560-aa39-8fdbe02cbe35}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Fan, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {799512d1-0a30-4ac3-9a1e-d731fcab4bc7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {64fa41a1-e2e9-471c-a99b-36e26a245c95}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {799512d1-0a30-4ac3-9a1e-d731fcab4bc7}, !- Handle
  Fan On Off Power Curve 41,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {64fa41a1-e2e9-471c-a99b-36e26a245c95}, !- Handle
  Fan On Off Efficiency Curve 41,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {11327bfd-c882-418b-a00b-fb8f9e1f456c}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {ecc93793-8ffe-41e5-bd10-b6432d8c52bb}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {d9f7a53c-c1ad-4513-9352-e8f94c346b61}, !- Air Inlet Node Name
  {f8322b02-036f-496a-8192-401e2eeea393}, !- Air Outlet Node Name
  {c8877397-26bc-4560-aa39-8fdbe02cbe35}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Supply Air Fan Operating Mode Schedule Name
  {ed035d5e-382c-4e7d-98d6-cf133b1d534d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {fd406555-2166-4c2f-9025-6c8cf4aff0bc}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {49b64c38-3e83-493f-a96c-5f7e55c35222}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f8322b02-036f-496a-8192-401e2eeea393}, !- Handle
  {11327bfd-c882-418b-a00b-fb8f9e1f456c}, !- Source Object
  7,                                      !- Outlet Port
  {7f241655-d86d-44cf-8b5a-c2439d5b6ec2}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c43f469b-894e-4b2b-9577-2e76b65cf8bb}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2204a25d-241f-4c80-a480-c70b1f531691}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {2204a25d-241f-4c80-a480-c70b1f531691}, !- Handle
  Controller Mechanical Ventilation 42,   !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6632d9f8-8c65-4cad-8bfa-e240ba5f58ba}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC OA System, !- Name
  {c43f469b-894e-4b2b-9577-2e76b65cf8bb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8107064c-a9f4-4f35-9284-8869453e4aa3}, !- Mixed Air Node Name
  {1e65035f-8d09-47de-aa5c-e618b19ea897}, !- Outdoor Air Stream Node Name
  {8d741d83-90f1-439b-ad15-b354d9b89ecc}, !- Relief Air Stream Node Name
  {c66d4585-6772-4abf-93dd-5d689fe408c4}; !- Return Air Stream Node Name

OS:Node,
  {5f9a0e91-b543-4651-9782-5f73b582e41f}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {1e65035f-8d09-47de-aa5c-e618b19ea897}; !- Outlet Port

OS:Connection,
  {1e65035f-8d09-47de-aa5c-e618b19ea897}, !- Handle
  {5f9a0e91-b543-4651-9782-5f73b582e41f}, !- Source Object
  3,                                      !- Outlet Port
  {6632d9f8-8c65-4cad-8bfa-e240ba5f58ba}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c246338d-9e46-43df-a3b7-c72187bb50ce}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Relief Air Node, !- Name
  {8d741d83-90f1-439b-ad15-b354d9b89ecc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8d741d83-90f1-439b-ad15-b354d9b89ecc}, !- Handle
  {6632d9f8-8c65-4cad-8bfa-e240ba5f58ba}, !- Source Object
  7,                                      !- Outlet Port
  {c246338d-9e46-43df-a3b7-c72187bb50ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec48d3a5-768c-4ba2-9e4c-1fe687e049ea}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {8107064c-a9f4-4f35-9284-8869453e4aa3}, !- Inlet Port
  {d9f7a53c-c1ad-4513-9352-e8f94c346b61}; !- Outlet Port

OS:Connection,
  {c66d4585-6772-4abf-93dd-5d689fe408c4}, !- Handle
  {d508cf1f-969b-4ff6-b164-6f8128be043e}, !- Source Object
  3,                                      !- Outlet Port
  {6632d9f8-8c65-4cad-8bfa-e240ba5f58ba}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8107064c-a9f4-4f35-9284-8869453e4aa3}, !- Handle
  {6632d9f8-8c65-4cad-8bfa-e240ba5f58ba}, !- Source Object
  5,                                      !- Outlet Port
  {ec48d3a5-768c-4ba2-9e4c-1fe687e049ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9f7a53c-c1ad-4513-9352-e8f94c346b61}, !- Handle
  {ec48d3a5-768c-4ba2-9e4c-1fe687e049ea}, !- Source Object
  3,                                      !- Outlet Port
  {11327bfd-c882-418b-a00b-fb8f9e1f456c}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {80bf43fc-96c8-4678-a781-965ac8813b9b}, !- Handle
  Availability Manager Night Cycle 42,    !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d1f35a3c-15d5-4cbf-a005-33fd9a4abeb2}, !- Control Zone or Zone List Name
  {d26ad73d-d962-4caf-9669-00936c7bd5ee}, !- Cooling Control Zone or Zone List Name
  {cbd3c408-71a0-452d-a06d-6d84ac73471c}, !- Heating Control Zone or Zone List Name
  {ba11b563-cdea-4c44-bcbd-6e0ed68e01f5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d1f35a3c-15d5-4cbf-a005-33fd9a4abeb2}, !- Handle
  Availability Manager Night Cycle 42 Control Zone List; !- Name

OS:ModelObjectList,
  {d26ad73d-d962-4caf-9669-00936c7bd5ee}, !- Handle
  Availability Manager Night Cycle 42 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cbd3c408-71a0-452d-a06d-6d84ac73471c}, !- Handle
  Availability Manager Night Cycle 42 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ba11b563-cdea-4c44-bcbd-6e0ed68e01f5}, !- Handle
  Availability Manager Night Cycle 42 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2ef81983-8202-4082-be84-234b87bea316}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Diffuser, !- Name
  {16137786-f4c2-44f3-98e3-812a1f268390}, !- Availability Schedule Name
  {02705627-3f1d-4c6f-8fd4-24f55b95c324}, !- Air Inlet Node Name
  {ab01720b-ee7b-4de5-86d8-4375a96cd274}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5cb4dff9-b516-461b-b2bf-9be30385fcc3}, !- Handle
  Zone SuperMarket Deli C  - Story ground Return Air Node, !- Name
  {13250e43-533b-41af-9665-5ccf49992cc9}, !- Inlet Port
  {bf84b719-75c7-4ecb-94fe-5f9233a7af4c}; !- Outlet Port

OS:Connection,
  {a80c3dc3-830a-4c78-aec9-6d8b0842536e}, !- Handle
  {8806a261-1196-438f-b96f-cd230a9a0f34}, !- Source Object
  3,                                      !- Outlet Port
  {823e205d-8a8b-4ee1-8487-8d0346f4f18b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13250e43-533b-41af-9665-5ccf49992cc9}, !- Handle
  {2b545243-51d2-431c-838d-ed271ff2bfdf}, !- Source Object
  2,                                      !- Outlet Port
  {5cb4dff9-b516-461b-b2bf-9be30385fcc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf84b719-75c7-4ecb-94fe-5f9233a7af4c}, !- Handle
  {5cb4dff9-b516-461b-b2bf-9be30385fcc3}, !- Source Object
  3,                                      !- Outlet Port
  {d77cf348-a83a-4063-ab08-d801e46bdda4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e54419c3-0295-4792-bf3a-68d8d6fce014}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {53504bf9-a2e0-43aa-880a-1264096c3f3d}, !- Inlet Port
  {02705627-3f1d-4c6f-8fd4-24f55b95c324}; !- Outlet Port

OS:Connection,
  {53504bf9-a2e0-43aa-880a-1264096c3f3d}, !- Handle
  {ac9ff629-221e-4cba-b079-4378fcc8e4a8}, !- Source Object
  3,                                      !- Outlet Port
  {e54419c3-0295-4792-bf3a-68d8d6fce014}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02705627-3f1d-4c6f-8fd4-24f55b95c324}, !- Handle
  {e54419c3-0295-4792-bf3a-68d8d6fce014}, !- Source Object
  3,                                      !- Outlet Port
  {2ef81983-8202-4082-be84-234b87bea316}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab01720b-ee7b-4de5-86d8-4375a96cd274}, !- Handle
  {2ef81983-8202-4082-be84-234b87bea316}, !- Source Object
  4,                                      !- Outlet Port
  {8806a261-1196-438f-b96f-cd230a9a0f34}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {4223cebd-21d5-4934-b4b3-61ccedfbe970}, !- Handle
  {cac2c267-ddcd-4fdc-a8ad-45d708b8b61d}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Inferred;                               !- Feature Value 1

OS:Sizing:Parameters,
  {ba1d0304-e84d-438d-84ab-70a152bc2401}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:SimulationControl,
  {862d08f2-6c04-47ac-a632-594126116858}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No,                                     !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

